,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
0,3.5,37889,3.42,0.1,10833,38512,334.6959,329.4959,37037.14276,37629.65892,10798.76397,0.023771097,37337.47855,1.00336569,38298.05489,437.6725829,123.8002062,5.59E-12,3.92E-08,0.708434205
1,4,37889,3.92,0.1,10830.6,38431,334.6959,328.3959,37037.14276,37552.65086,10796.38937,0.019840639,37299.22918,1.002803924,38242.04469,437.0324949,123.7727788,5.49E-12,3.92E-08,0.708498319
2,4.5,37889,4.42,0.09,10790.66667,38368,334.6959,327.2959,37037.14276,37492.7498,10756.90735,0.017871459,37269.0714,1.002570018,38182.76547,436.3550482,123.3164182,5.27E-12,3.69E-08,0.709564331
3,4,35789,3.87,0.13,7142.615385,36722,354.6959,348.4959,35036.16594,35925.88357,7139.659762,0.031593602,35493.6403,1.004533383,36360.32235,415.5280534,81.62625839,8.18E-12,3.64E-08,0.796220289
4,4.5,35789,4.37,0.13,6991.153846,36642,354.6959,347.2959,35036.16594,35849.63953,6989.085746,0.029642154,35452.28004,1.004208832,36311.03912,414.9648416,79.89534639,2.24E-11,3.57E-08,0.800517963
5,4.99,35789,4.87,0.13,7099.769231,36535,354.6959,346.0959,35036.16594,35747.65002,7097.078237,0.025731396,35401.78468,1.003668294,36246.37197,414.2258213,81.13660985,9.41E-12,3.63E-08,0.797435648
6,5.49,35789,5.37,0.13,7130.846154,36459,354.6959,344.8959,35036.16594,35675.19977,7127.951547,0.022789963,35367.11914,1.003290068,36201.97019,413.718395,81.49175888,8.09E-12,3.65E-08,0.796554464
7,5.99,35789,5.87,0.12,7139.916667,36399,354.6959,343.5959,35036.16594,35617.99686,7136.950734,0.020824734,35338.52035,1.002979476,36162.60567,413.2685347,81.59541727,7.41E-12,3.39E-08,0.79629761
8,6.49,35789,6.37,0.12,7161.416667,36348,354.6959,342.1959,35036.16594,35569.37067,7158.314854,0.019840639,35313.97405,1.002803924,36133.96801,412.9412618,81.84112063,7.48E-12,3.40E-08,0.795687837
9,4,35791,3.83,0.17,5729.058824,37101,374.6959,368.4959,35038.07438,36286.97594,5732.69118,0.042268293,35687.78903,1.006112892,36618.00206,418.4728334,65.472045,8.33E-12,3.73E-08,0.836386808
10,4.49,35791,4.33,0.17,5690.058824,36958,374.6959,367.3959,35038.07438,36150.75471,5693.841994,0.038397695,35617.98056,1.005533039,36530.86929,417.4770746,65.02635054,8.28E-12,3.71E-08,0.837495579
11,4.99,35791,4.83,0.17,5668,36840,374.6959,366.1959,35038.07438,36038.32825,5671.865236,0.033542106,35560.46278,1.004829412,36452.28192,416.5789732,64.77426092,8.06E-12,3.71E-08,0.838122804
12,5.49,35791,5.33,0.17,5658.764706,36742,374.6959,364.8959,35038.07438,35944.94327,5662.661293,0.031593602,35512.69372,1.004539746,36396.06195,415.9364878,64.66871939,8.21E-12,3.71E-08,0.838385488
13,5.99,35791,5.83,0.17,5660,36659,374.6959,363.5959,35038.07438,35865.84209,5663.886444,0.027688741,35472.53574,1.003960821,36338.66333,415.2805328,64.68283641,8.06E-12,3.71E-08,0.838350522
14,6.49,35791,6.33,0.17,5669.764706,36587,374.6959,362.2959,35038.07438,35797.21689,5673.60775,0.026710561,35437.53768,1.003836815,36300.24683,414.8415066,64.79442809,8.21E-12,3.72E-08,0.838073072
15,6.99,35791,6.83,0.17,5686.411765,36525,374.6959,360.8959,35038.07438,35738.11753,5690.18331,0.024752232,35407.43955,1.003547554,36261.70755,414.4010773,64.98467172,8.24E-12,3.74E-08,0.837599999
16,7.49,35791,7.33,0.17,5709.117647,36470,374.6959,359.4959,35038.07438,35685.68646,5712.792501,0.021807842,35380.99625,1.003134375,36223.00705,413.9588055,65.24415598,8.19E-12,3.75E-08,0.836954724
17,7.99,35791,7.83,0.17,5737,36422,374.6959,357.9959,35038.07438,35639.9252,5740.555175,0.020824734,35357.87755,1.002969149,36195.09937,413.6398749,65.56279726,8.26E-12,3.77E-08,0.836162367
18,8.49,35791,8.33,0.17,5769.823529,36378,374.6959,356.4959,35038.07438,35597.97473,5773.237197,0.019841627,35336.83177,1.002845317,36170.62642,413.3601964,65.93790662,8.39E-12,3.80E-08,0.83522961
19,4,36842,3.85,0.15,6712,37966,374.6959,368.4959,36040.23393,37110.40244,6711.349139,0.036457024,36592.52057,1.005193499,37584.75028,429.5208929,76.70515866,7.31E-12,3.72E-08,0.813781754
20,4.49,36842,4.35,0.15,6618.2,37853,374.6959,367.3959,36040.23393,37002.88883,6618.070817,0.032567854,36534.13134,1.004630748,37505.49301,428.6151359,75.63320635,9.89E-12,3.67E-08,0.816369926
21,4.99,36842,4.85,0.15,6670.6,37738,374.6959,366.1959,36040.23393,36893.45523,6670.165391,0.028665938,36482.16112,1.004068292,37432.68074,427.7830327,76.23203685,7.15E-12,3.71E-08,0.81492447
22,5.49,36842,5.35,0.15,6670.2,37653,374.6959,364.8959,36040.23393,36812.55846,6669.763526,0.026710561,36441.27712,1.003787212,37380.63483,427.1882487,76.22746563,7.22E-12,3.72E-08,0.814935621
23,5.99,36842,5.85,0.15,6679.8,37581,374.6959,363.5959,36040.23393,36744.02677,6679.307258,0.023771097,36406.68846,1.00336569,37330.96714,426.6206433,76.33717503,7.14E-12,3.73E-08,0.814670813
24,6.49,36842,6.35,0.15,6697.8,37519,374.6959,362.1959,36040.23393,36685.00794,6697.20547,0.021807842,36376.99267,1.003084807,37290.86906,426.1623998,76.54288016,7.17E-12,3.74E-08,0.814174195
25,6.99,36842,6.85,0.15,6722.6,37466,374.6959,360.7959,36040.23393,36634.5524,6721.865172,0.020824734,36351.5374,1.002944365,37259.51134,425.8040419,76.82629613,7.31E-12,3.76E-08,0.813489968
26,7.49,36842,7.35,0.14,6701.428571,37419,374.6959,359.3959,36040.23393,36589.80573,6700.802062,0.018856543,36329.09935,1.002703678,37212.5382,425.2672298,76.58434771,6.94E-12,3.55E-08,0.814074402
27,4.99,37893,4.87,0.12,7551.333333,38675,374.6959,366.0959,37040.94864,37784.59995,7545.90524,0.025731396,37422.74794,1.003681807,38369.92433,438.4939114,86.29711285,6.50E-12,3.39E-08,0.796282074
28,5.49,37893,5.37,0.12,7584.75,38596,374.6959,364.8959,37040.94864,37709.51014,7579.077822,0.022789963,37386.41397,1.003272063,38322.44003,437.9512578,86.67900062,5.76E-12,3.40E-08,0.795386509
29,5.99,37893,5.87,0.12,7598.166667,38533,374.6959,363.5959,37040.94864,37649.62259,7592.399264,0.020824734,37356.26382,1.002979476,38284.59014,437.5187069,86.83232713,5.76E-12,3.41E-08,0.795026868
30,6.49,37893,6.37,0.12,7618.5,38480,374.6959,362.1959,37040.94864,37599.237,7612.589552,0.019840639,37330.65598,1.002803924,38254.61949,437.1762004,87.06469774,5.75E-12,3.42E-08,0.794481788
31,4,35793,3.77,0.23,4468.391304,37668,394.6959,388.5959,35039.98281,36826.83505,4475.339928,0.056674363,35988.49325,1.008313129,36981.53893,422.6273556,51.0650572,8.27E-12,3.89E-08,0.872279049
32,4.49,35793,4.27,0.23,4402.217391,37475,394.6959,387.4959,35039.98281,36643.12058,4409.302957,0.05093211,35891.42503,1.007423343,36857.66218,421.2116843,50.30881756,8.07E-12,3.85E-08,0.874163667
33,4.99,35793,4.76,0.24,4360,37315,394.6959,386.2959,35039.98281,36490.78159,4367.178682,0.046127195,35811.38771,1.006701789,36760.01421,420.0957572,49.82635455,8.25E-12,3.98E-08,0.875365844
34,5.49,35793,5.26,0.24,4328.916667,37179,394.6959,384.9959,35039.98281,36361.26717,4336.150709,0.042269266,35744.12395,1.006144048,36675.95322,419.1351029,49.47113226,8.25E-12,3.96E-08,0.876251346
35,5.99,35793,5.76,0.24,4310.125,37064,394.6959,383.6959,35039.98281,36251.73245,4317.389132,0.039367052,35686.82075,1.005703896,36605.4872,418.3298128,49.25637991,8.23E-12,3.95E-08,0.876786779
36,6.49,35793,6.26,0.24,4301.791667,36963,394.6959,382.3959,35039.98281,36155.51814,4309.065382,0.03645898,35636.98283,1.005293392,36543.44919,417.6208385,49.16114605,8.25E-12,3.95E-08,0.877024329
37,6.99,35793,6.76,0.24,4301.666667,36875,394.6959,380.9959,35039.98281,36071.67698,4308.934102,0.033542106,35593.71242,1.004853548,36486.7537,416.9729189,49.15971755,8.27E-12,3.95E-08,0.877028076
38,7.49,35793,7.26,0.24,4308.666667,36797,394.6959,379.5959,35039.98281,35997.35475,4315.912975,0.031595564,35555.56313,1.004589933,36441.0599,416.4507272,49.23971399,8.33E-12,3.96E-08,0.876828907
39,7.99,35793,7.76,0.24,4322.291667,36727,394.6959,378.0959,35039.98281,35930.64855,4329.504029,0.028666921,35521.3513,1.004150397,36393.49333,415.9071335,49.39542134,8.28E-12,3.98E-08,0.876441034
40,8.49,35793,8.26,0.23,4336.652174,36665,394.6959,376.5959,35039.98281,35871.56055,4343.814267,0.027689725,35490.70766,1.004025648,36357.12533,415.4915177,49.55953412,8.13E-12,3.84E-08,0.876032637
41,8.99,35793,8.76,0.23,4360.130435,36609,394.6959,374.9959,35039.98281,35818.18642,4367.235489,0.02573238,35463.64612,1.003720083,36321.05095,415.0792574,49.82784517,8.18E-12,3.86E-08,0.875364223
42,9.49,35793,9.26,0.23,4387.869565,36558,394.6959,373.3959,35039.98281,35769.57426,4394.906612,0.023772083,35438.55534,1.003445199,36287.90576,414.7004721,50.1448497,8.20E-12,3.89E-08,0.874574521
43,9.99,35793,9.76,0.23,4419.782609,36512,394.6959,371.7959,35039.98281,35725.72509,4426.739969,0.02279095,35416.20122,1.003323076,36262.28623,414.4076905,50.50955397,8.32E-12,3.91E-08,0.873666035
44,10.5,35793,10.3,0.22,4405,36469,394.6959,370.0959,35039.98281,35684.73313,4411.978803,0.020825722,35395.54892,1.003059339,36221.04939,413.9364333,50.34061739,8.05E-12,3.79E-08,0.874087301
45,11,35793,10.8,0.22,4441.5,36431,394.6959,368.3959,35039.98281,35648.50567,4448.386612,0.020825722,35376.76775,1.003059339,36203.53931,413.736327,50.75774168,8.24E-12,3.82E-08,0.873048265
46,4,36844,3.8,0.19,5329.789474,38421,394.6959,388.5959,36042.13961,37543.14309,5334.730063,0.048050325,36828.66336,1.006913397,37867.79713,432.7555702,60.90916973,7.29E-12,3.73E-08,0.85198631
47,4.49,36844,4.3,0.19,5275.157895,38253,394.6959,387.3959,36042.13961,37383.39329,5280.27822,0.043233748,36745.90798,1.006208805,37759.85336,431.521982,60.2848366,7.24E-12,3.71E-08,0.853497093
48,4.99,36844,4.8,0.2,5203.65,38114,394.6959,386.1959,36042.13961,37251.19159,5208.978221,0.038397695,36677.4494,1.005545464,37643.51005,430.1924033,59.46763988,7.50E-12,3.89E-08,0.855475333
49,5.49,36844,5.3,0.2,5183.45,37998,394.6959,384.9959,36042.13961,37140.84576,5188.838084,0.035486689,36620.26193,1.005123204,37573.56163,429.3930284,59.236793,7.53E-12,3.88E-08,0.856034127
50,5.99,36844,5.8,0.2,5174.8,37899,394.6959,383.6959,36042.13961,37046.65744,5180.210146,0.033542106,36571.95116,1.004841829,37516.97987,428.7464084,59.13794026,7.63E-12,3.88E-08,0.856273512
51,6.49,36844,6.3,0.2,5175.7,37813,394.6959,382.2959,36042.13961,36964.82692,5181.101672,0.029643136,36530.47275,1.004279225,37458.10475,428.0735799,59.14822552,7.53E-12,3.89E-08,0.856248776
52,6.99,36844,6.8,0.2,5184,37739,394.6959,380.8959,36042.13961,36894.40691,5189.368766,0.028666921,36494.06965,1.004138685,37417.8025,427.6130032,59.24307844,7.67E-12,3.89E-08,0.856019403
53,7.49,36844,7.3,0.19,5174,37673,394.6959,379.4959,36042.13961,36831.59384,5179.381865,0.02573238,36462.15041,1.003728115,37362.60854,426.9822432,59.12879781,7.27E-12,3.73E-08,0.856296493
54,7.99,36844,7.8,0.19,5194.157895,37615,394.6959,377.9959,36042.13961,36776.3898,5199.466923,0.023772083,36434.19822,1.003469303,37327.64441,426.5826709,59.3591635,7.33E-12,3.74E-08,0.855739227
55,8.49,36844,8.3,0.19,5219.631579,37563,394.6959,376.4959,36042.13961,36726.89279,5224.848921,0.021807842,36409.07865,1.003136549,37292.90467,426.185663,59.65027837,7.30E-12,3.76E-08,0.855034996
56,8.99,36844,8.8,0.19,5248.631579,37516,394.6959,374.8959,36042.13961,36682.15207,5253.742991,0.021807842,36386.46367,1.003136549,37271.33663,425.939182,59.98169219,7.50E-12,3.78E-08,0.854233321
57,9.49,36844,9.3,0.19,5282.052632,37474,394.6959,373.2959,36042.13961,36642.16856,5287.040815,0.019841627,36366.01483,1.002877918,37243.59255,425.6221209,60.36363009,7.50E-12,3.81E-08,0.853309463
58,4,37895,3.83,0.16,6204.8125,39241,394.6959,388.4959,37042.85158,38322.34834,6206.517477,0.041300887,37707.30363,1.005923787,38755.60382,442.9014809,70.90898797,6.34E-12,3.59E-08,0.832450332
59,4.49,37895,4.33,0.16,6163.125,39094,394.6959,387.3959,37042.85158,38182.7257,6165.021613,0.036457024,37635.43892,1.005219887,38659.73429,441.8058779,70.4325806,6.24E-12,3.57E-08,0.833570545
60,4.99,37895,4.83,0.16,6138.625,38973,394.6959,386.1959,37042.85158,38067.77721,6140.630681,0.032567854,37576.87426,1.004648328,38581.88421,440.9162023,70.15259305,6.19E-12,3.57E-08,0.834228996
61,5.49,37895,5.33,0.16,6127.75,38873,394.6959,384.8959,37042.85158,37972.76412,6129.800946,0.029643136,37527.92563,1.004252874,38519.54866,440.2038276,70.02831287,6.23E-12,3.57E-08,0.834521353
62,5.99,37895,5.83,0.16,6128,38787,394.6959,383.5959,37042.85158,37891.0425,6130.04474,0.027688741,37486.84596,1.00394532,38468.00858,439.6148244,70.03116988,6.23E-12,3.57E-08,0.834514772
63,6.49,37895,6.33,0.16,6136.8125,38714,394.6959,382.2959,37042.85158,37821.66661,6138.810654,0.025731396,37451.55399,1.003681807,38423.68975,439.108346,70.13187969,6.28E-12,3.58E-08,0.834278129
64,6.99,37895,6.83,0.16,6153.3125,38650,394.6959,380.8959,37042.85158,37760.83823,6155.227816,0.022789963,37420.77834,1.003242804,38378.47513,438.5916305,70.32044273,6.24E-12,3.59E-08,0.833834936
65,7.49,37895,7.33,0.16,6176.0625,38594,394.6959,379.3959,37042.85158,37707.60903,6177.864065,0.021807842,37393.9508,1.00311114,38347.10529,438.233134,70.58043116,6.34E-12,3.61E-08,0.833223853
66,7.99,37895,7.83,0.16,6203.8125,38545,394.6959,377.8959,37042.85158,37661.03014,6205.475185,0.020824734,37370.22905,1.002979476,38318.86489,437.9104009,70.89755991,6.41E-12,3.62E-08,0.83247847
67,8.49,37895,8.33,0.16,6237.5625,38501,394.6959,376.3959,37042.85158,37619.20154,6239.055572,0.018856543,37348.85779,1.002672352,38287.37788,437.5505654,71.28325703,6.39E-12,3.65E-08,0.831571942
68,4,38948,3.85,0.15,7113,40129,394.6959,388.4959,38044.02515,39165.18848,7110.214302,0.036457024,38617.69536,1.005193499,39724.01069,453.9684956,81.28781191,7.68E-12,3.73E-08,0.813105625
69,4.49,38948,4.35,0.15,7155.2,39983,394.6959,387.2959,38044.02515,39026.68341,7152.129449,0.031593602,38551.86665,1.004490109,39630.51628,452.9000356,81.77007617,5.74E-12,3.76E-08,0.812003871
70,4.99,38948,4.85,0.15,7140.2,39878,394.6959,386.0959,38044.02515,38927.05659,7137.216762,0.028665938,38500.93714,1.004068292,39562.60879,452.1239845,81.59865522,5.74E-12,3.76E-08,0.812395856
71,5.49,38948,5.35,0.15,7137.8,39790,394.6959,384.8959,38044.02515,38843.54885,7134.827072,0.025731396,38458.76041,1.003646672,39504.04531,451.4547174,81.57122787,5.71E-12,3.77E-08,0.81245867
72,5.99,38948,5.85,0.15,7146,39715,394.6959,383.5959,38044.02515,38772.36959,7142.972918,0.023771097,38422.85743,1.00336569,39456.73463,450.9140479,81.66493799,5.73E-12,3.78E-08,0.812244554
73,6.49,38948,6.35,0.15,7162.2,39652,394.6959,382.1959,38044.02515,38712.57338,7159.068957,0.021807842,38392.40046,1.003084807,39415.27512,450.4402461,81.85007261,5.73E-12,3.79E-08,0.811821464
74,6.99,38948,6.85,0.15,7186.4,39597,394.6959,380.7959,38044.02515,38660.36615,7183.115287,0.020824734,38366.26593,1.002944365,39382.88413,450.0700798,82.12663173,5.82E-12,3.80E-08,0.811189398
75,7.49,38948,7.35,0.14,7163.071429,39548,394.6959,379.3959,38044.02515,38613.85096,7159.922849,0.018856543,38343.13667,1.002703678,39334.05,449.5120003,81.86003135,5.53E-12,3.60E-08,0.811799019
76,4.99,40002,4.87,0.13,7957,40832,394.6959,386.0959,39044.7096,39831.71504,7948.895773,0.024751247,39446.16993,1.003506132,40502.59509,462.8662071,90.93309706,6.79E-12,3.66E-08,0.796415549
77,5.49,40002,5.37,0.12,8062.083333,40737,394.6959,384.8959,39044.7096,39741.68109,8053.171259,0.022789963,39404.67542,1.003272063,40451.61982,462.2836585,92.13399601,4.57E-12,3.43E-08,0.79374488
78,5.99,40002,5.87,0.12,8074,40672,394.6959,383.4959,39044.7096,39680.07221,8064.994165,0.020824734,39373.50642,1.002979476,40412.24772,461.8337117,92.27018042,4.57E-12,3.44E-08,0.793442076
79,6.49,40002,6.37,0.12,8093.166667,40616,394.6959,382.1959,39044.7096,39626.98944,8084.012448,0.019840639,39346.91398,1.002803924,40380.98778,461.4764712,92.4892183,4.56E-12,3.45E-08,0.792954986
80,3.99,35795,3.69,0.31,3471.16129,38489,414.6959,408.6959,35041.89124,37607.7933,3479.011308,0.077504472,36445.23927,1.011676655,37538.38115,428.9909836,39.66864981,7.93E-12,3.97E-08,0.900718506
81,4.49,35795,4.18,0.31,3376.322581,38238,414.6959,407.5959,35041.89124,37369.12813,3384.232985,0.069975784,36314.62877,1.010511805,37371.41522,427.0828864,38.58482706,7.61E-12,3.89E-08,0.903423221
82,4.99,35795,4.67,0.32,3278.0625,38028,414.6959,406.3959,35041.89124,37169.38515,3286.000283,0.064296213,36205.55111,1.009695237,37212.08098,425.2620048,37.46190467,7.73E-12,3.95E-08,0.906226514
83,5.49,35795,5.17,0.33,3242.090909,37847,414.6959,405.1959,35041.89124,36997.17967,3250.046999,0.060491569,36112.62824,1.009014264,37117.64305,424.182762,37.05081907,7.89E-12,4.02E-08,0.907252523
84,5.99,35795,5.66,0.33,3201.121212,37690,414.6959,403.8959,35041.89124,36847.77351,3209.084525,0.055725383,36031.77734,1.008308201,37016.18231,423.0232624,36.58261479,7.77E-12,3.98E-08,0.90842148
85,6.49,35795,6.16,0.33,3171.969697,37552,414.6959,402.4959,35041.89124,36716.42181,3179.933956,0.051899489,35961.69245,1.007752317,36929.92736,422.0375354,36.24946944,7.74E-12,3.95E-08,0.909253358
86,6.99,35795,6.66,0.33,3152.333333,37429,414.6959,401.1959,35041.89124,36599.32654,3160.295148,0.0480581,35899.60559,1.007153756,36850.20345,421.1264456,36.02506384,7.67E-12,3.94E-08,0.909813796
87,7.49,35795,7.16,0.33,3140.242424,37320,414.6959,399.6959,35041.89124,36495.54269,3148.198888,0.045168552,35844.4565,1.00670497,36782.27531,420.3501584,35.88688817,7.69E-12,3.93E-08,0.91015899
88,7.99,35795,7.66,0.33,3135.090909,37221,414.6959,398.2959,35041.89124,36401.26685,3143.04025,0.042273167,35794.69339,1.006256543,36719.56152,419.6334613,35.82801633,7.70E-12,3.93E-08,0.910306204
89,8.49,35795,8.16,0.33,3136.484848,37131,414.6959,396.7959,35041.89124,36315.55043,3144.425434,0.040340314,35749.51613,1.006000523,36667.78405,419.0417452,35.84394635,7.76E-12,3.93E-08,0.910266674
90,8.99,35795,8.66,0.33,3142.636364,37050,414.6959,395.1959,35041.89124,36238.39661,3150.565875,0.036461918,35709.00399,1.005403039,36609.16357,418.3718266,35.91424626,7.74E-12,3.94E-08,0.910091443
91,9.49,35795,9.16,0.33,3153.909091,36976,414.6959,393.5959,35041.89124,36167.90291,3161.825919,0.035492564,35672.10692,1.005296569,36570.3517,417.928282,36.04307169,7.86E-12,3.96E-08,0.909770112
92,9.99,35795,9.65,0.33,3116.606061,36921,414.6959,391.9959,35041.89124,36115.50431,3124.469802,0.033546026,35649.40158,1.005019166,36526.94677,417.4322479,35.61677032,8.27E-12,3.94E-08,0.910836154
93,10.5,35795,10.2,0.32,3169.71875,36845,414.6959,390.2959,35041.89124,36043.09245,3177.597218,0.03159851,35607.02645,1.004736796,36480.77283,416.9045691,36.22374547,7.77E-12,3.88E-08,0.909320042
94,11,35795,10.7,0.32,3192.28125,36787,414.6959,388.6959,35041.89124,35987.82569,3200.139589,0.029647064,35578.08738,1.004429026,36443.40795,416.4775609,36.48159114,7.78E-12,3.91E-08,0.908676744
95,11.5,35795,11.2,0.33,3182.69697,36745,414.6959,386.8959,35041.89124,35947.80218,3190.502224,0.028670854,35561.30118,1.004315899,36421.44129,416.2265245,36.37206139,8.55E-12,4.02E-08,0.908951769
96,12,35795,11.7,0.31,3206.935484,36683,414.6959,385.1959,35041.89124,35888.71565,3214.764336,0.026715484,35526.60697,1.004073397,36371.48521,415.6556234,36.64906065,7.73E-12,3.85E-08,0.908259394
97,12.5,35795,12.2,0.31,3237.548387,36637,414.6959,383.3959,35041.89124,35844.874,3245.348636,0.025734351,35503.6929,1.003869102,36343.91027,415.3404951,36.99890684,7.88E-12,3.88E-08,0.907386602
98,13,35795,12.7,0.31,3245.193548,36605,414.6959,381.5959,35041.89124,35814.37382,3252.922432,0.024756172,35490.65565,1.003778558,36329.73481,415.1784971,37.08627622,8.35E-12,3.87E-08,0.907170466
99,13.5,35795,13.2,0.31,3307.16129,36554,414.6959,379.6959,35041.89124,35765.7614,3314.891056,0.022793911,35461.90785,1.003483972,36293.36144,414.76282,37.79444748,8.06E-12,3.96E-08,0.905402051
100,14,35795,13.7,0.31,3345.225806,36517,414.6959,377.7959,35041.89124,35730.49144,3352.911884,0.021809816,35443.04181,1.003279819,36269.32526,414.488133,38.22945117,8.20E-12,4.00E-08,0.90431704
101,14.5,35795,14.2,0.31,3373.290323,36487,414.6959,375.8959,35041.89124,35701.89285,3380.900282,0.020827698,35430.35838,1.003166639,36254.7128,414.3211409,38.55017422,8.48E-12,4.02E-08,0.903518327
102,3.99,36846,3.74,0.26,4101,39091,414.6959,408.5959,36044.04529,38179.87597,4108.442934,0.064287562,37190.87218,1.009549915,38246.99036,437.0890143,46.86648624,7.54E-12,3.94E-08,0.886016042
103,4.49,36846,4.23,0.27,4042.740741,38869,414.6959,407.4959,36044.04529,37968.96333,4050.285309,0.059536784,37077.42065,1.008802228,38134.00071,435.7977615,46.20069576,7.67E-12,4.01E-08,0.887629558
104,4.99,36846,4.73,0.27,3983,38684,414.6959,406.2959,36044.04529,37793.15397,3990.629673,0.053808074,36983.73903,1.007913109,38013.00462,434.4150104,45.51797481,7.50E-12,3.97E-08,0.889284634
105,5.49,36846,5.23,0.27,3939.407407,38527,414.6959,405.0959,36044.04529,37643.91874,3947.09266,0.049014802,36904.64967,1.007207816,37912.63474,433.2679772,45.01979592,7.41E-12,3.94E-08,0.890492517
106,5.99,36846,5.72,0.27,3909.259259,38391,414.6959,403.7959,36044.04529,37514.61903,3916.979162,0.045164659,36836.41883,1.006607267,37826.53455,432.2840188,44.67526098,7.33E-12,3.92E-08,0.891327981
107,6.49,36846,6.22,0.27,3890.481481,38273,414.6959,402.3959,36044.04529,37402.41305,3898.219504,0.041302838,36777.60195,1.0060332,37750.28223,431.4126024,44.46066736,7.31E-12,3.90E-08,0.891848446
108,6.99,36846,6.72,0.27,3880.666667,38168,414.6959,400.9959,36044.04529,37302.55351,3888.410524,0.039369981,36725.53539,1.005798712,37692.41305,430.7512699,44.34850303,7.38E-12,3.90E-08,0.892120585
109,7.49,36846,7.22,0.27,3878.111111,38076,414.6959,399.5959,36044.04529,37215.04575,3885.850596,0.03645898,36679.80765,1.005329224,37632.55385,430.0671951,44.31929798,7.36E-12,3.90E-08,0.892191607
110,7.99,36846,7.72,0.27,3882.851852,37993,414.6959,398.0959,36044.04529,37136.08908,3890.577043,0.035488647,36638.8391,1.005199003,37588.80702,429.5672536,44.37347547,7.48E-12,3.91E-08,0.892060477
111,8.49,36846,8.22,0.27,3893.074074,37918,414.6959,396.5959,36044.04529,37064.73497,3900.777087,0.031595564,36601.98284,1.004625739,37534.12457,428.9423392,44.49029567,7.42E-12,3.92E-08,0.891777489
112,8.99,36846,8.72,0.27,3908.333333,37851,414.6959,395.0959,36044.04529,37000.98578,3916.006229,0.030621314,36568.87484,1.00449561,37498.01207,428.5296432,44.66467944,7.54E-12,3.94E-08,0.891354974
113,9.49,36846,9.22,0.27,3928.518519,37790,414.6959,393.4959,36044.04529,36942.94038,3936.153336,0.027690707,36538.95803,1.004052877,37454.50584,428.0324513,44.89535701,7.52E-12,3.96E-08,0.890796016
114,9.99,36846,9.72,0.27,3952.62963,37734,414.6959,391.8959,36044.04529,36889.64854,3960.21859,0.026712529,36511.56842,1.003922748,37423.84876,427.6821003,45.17090031,7.62E-12,3.98E-08,0.890128354
115,10.5,36846,10.2,0.26,3956.269231,37683,414.6959,390.1959,36044.04529,36841.11134,3963.827411,0.025734351,36486.26671,1.003830739,37388.09733,427.2735306,45.2124939,7.50E-12,3.87E-08,0.890028231
116,11,36846,10.7,0.26,3987.038462,37635,414.6959,388.4959,36044.04529,36795.42617,3994.537192,0.023772083,36463.19088,1.003479257,37354.64195,426.8912004,45.5641266,7.51E-12,3.90E-08,0.889176224
117,11.5,36846,11.2,0.26,4020.884615,37592,414.6959,386.7959,36044.04529,36754.49732,4028.315464,0.021809816,36441.71136,1.00323626,37326.52249,426.5698494,45.95092258,7.58E-12,3.93E-08,0.888239085
118,12,36846,11.7,0.26,4058.076923,37552,414.6959,384.9959,36044.04529,36716.42181,4065.431693,0.021809816,36421.83234,1.00323626,37307.8325,426.3562591,46.37595862,7.71E-12,3.96E-08,0.887209339
119,12.5,36846,12.2,0.26,4097.384615,37515,414.6959,383.1959,36044.04529,36681.20011,4104.65464,0.020827698,36403.93861,1.003128303,37287.55736,426.1245536,46.8251694,7.84E-12,4.00E-08,0.886121144
120,3.99,37897,3.78,0.22,4934.863636,39784,414.6959,408.5959,37044.75451,38837.85478,4940.820972,0.054762859,37993.04732,1.007954541,39120.97091,447.0769191,56.39593239,6.85E-12,3.86E-08,0.866625625
121,4.49,37897,4.28,0.22,4865.363636,39588,414.6959,407.4959,37044.75451,38651.82278,4871.512284,0.049973456,37895.3837,1.007249219,38997.60736,445.6671126,55.60168201,6.77E-12,3.82E-08,0.86849657
122,4.99,37897,4.77,0.22,4815.954545,39427,414.6959,406.2959,37044.75451,38498.97362,4822.232238,0.045164659,37815.02608,1.006544392,38892.26605,444.4632655,55.03703181,6.67E-12,3.79E-08,0.869826854
123,5.49,37897,5.27,0.22,4783.181818,39291,414.6959,404.9959,37044.75451,38369.83266,4789.54095,0.041302838,37747.70319,1.005968,38804.4575,443.4597839,54.66250302,6.66E-12,3.78E-08,0.870709335
124,5.99,37897,5.77,0.22,4763.727273,39174,414.6959,403.6959,37044.75451,38258.71428,4770.130661,0.03645898,37690.33667,1.005264068,38722.58502,442.52414,54.44017525,6.56E-12,3.77E-08,0.871233304
125,6.49,37897,6.27,0.22,4755.227273,39073,414.6959,402.3959,37044.75451,38162.77732,4761.646589,0.034515376,37640.60594,1.004976175,38662.51405,441.8376452,54.34303671,6.61E-12,3.77E-08,0.871462326
126,6.99,37897,6.77,0.22,4755.5,38984,414.6959,400.9959,37044.75451,38078.22785,4761.911976,0.031595564,37597.03635,1.00456063,38604.47693,441.1743933,54.34615346,6.61E-12,3.77E-08,0.871455162
127,7.49,37897,7.27,0.22,4762.954545,38906,414.6959,399.4959,37044.75451,38004.11988,4769.339503,0.029644118,37558.98653,1.004272938,38556.30719,440.6239065,54.43134447,6.67E-12,3.78E-08,0.87125466
128,7.99,37897,7.77,0.22,4776.954545,38837,414.6959,397.9959,37044.75451,37938.55624,4783.295026,0.028666921,37525.15028,1.004113121,38516.71867,440.1714864,54.59133735,6.77E-12,3.80E-08,0.87087794
129,8.49,37897,8.27,0.22,4797,38774,414.6959,396.4959,37044.75451,37878.6884,4803.278434,0.02573238,37494.66308,1.003697867,38472.00512,439.6604972,54.82041807,6.74E-12,3.82E-08,0.8703385
130,8.99,37897,8.77,0.22,4822,38718,414.6959,394.9959,37044.75451,37825.46821,4828.201416,0.023772083,37467.35142,1.003410488,38434.74886,439.2347302,55.10611964,6.76E-12,3.84E-08,0.86966572
131,9.49,37897,9.27,0.21,4803.761905,38668,414.6959,393.3959,37044.75451,37777.94675,4810.003524,0.023772083,37443.18033,1.003439372,38396.66782,438.7995377,54.89769354,6.63E-12,3.70E-08,0.87015696
132,9.99,37897,9.77,0.21,4835.285714,38621,414.6959,391.7959,37044.75451,37733.27362,4841.430724,0.021807842,37420.41069,1.003138309,38364.46876,438.4315648,55.25794962,6.64E-12,3.72E-08,0.869308603
133,10.5,37897,10.3,0.21,4870.619048,38579,414.6959,390.0959,37044.75451,37693.35052,4876.653797,0.020825722,37400.23758,1.003038063,38341.64373,438.170719,55.66174118,6.74E-12,3.75E-08,0.868357778
134,11,37897,10.8,0.21,4909.047619,38540,414.6959,388.3959,37044.75451,37656.27701,4914.95988,0.018857532,37381.35881,1.00273721,38313.17124,437.8453336,56.10090532,6.75E-12,3.78E-08,0.867323729
135,3.99,38950,3.81,0.18,5761.055556,40554,414.6959,408.4959,38045.92535,39568.21451,5764.523247,0.046127195,38841.96664,1.006672414,39968.58946,456.7635572,65.83770567,5.85E-12,3.64E-08,0.848485135
136,4.49,38950,4.31,0.18,5705.666667,40382,414.6959,407.3959,38045.92535,39405.13556,5709.353735,0.041302838,38757.5602,1.00596799,39859.9139,455.5216061,65.20471796,5.78E-12,3.62E-08,0.849935212
137,4.99,38950,4.81,0.18,5668.444444,40241,414.6959,406.1959,38045.92535,39271.4203,5672.273422,0.038397695,38688.41813,1.005537632,39776.05629,454.563276,64.77934006,5.81E-12,3.60E-08,0.850909831
138,5.49,38950,5.31,0.18,5647,40123,414.6959,404.8959,38045.92535,39159.49703,5650.907623,0.033542106,38630.79144,1.004834002,39694.50146,453.6312623,64.53427159,5.72E-12,3.59E-08,0.851471411
139,5.99,38950,5.81,0.18,5637.111111,40023,414.6959,403.5959,38045.92535,39064.63274,5641.051743,0.031593602,38581.93018,1.004521362,39635.00995,452.9513896,64.42126075,5.75E-12,3.59E-08,0.851730463
140,6.49,38950,6.31,0.18,5637.222222,39936,414.6959,402.2959,38045.92535,38982.09031,5641.156937,0.028666921,38539.6981,1.004130864,39579.64991,452.3187316,64.42253053,5.74E-12,3.60E-08,0.851727698
141,6.99,38950,6.8,0.18,5645.388889,39861,414.6959,400.8959,38045.92535,38910.92519,5649.285384,0.026710561,38503.59989,1.003818443,39533.07669,451.7864899,64.51585972,5.77E-12,3.61E-08,0.85151405
142,7.49,38950,7.31,0.18,5660.166667,39794,414.6959,399.4959,38045.92535,38847.34487,5663.99856,0.024752232,38471.33691,1.003545253,39491.64392,451.3129935,64.68474109,5.80E-12,3.62E-08,0.851127328
143,7.99,38950,7.81,0.18,5681.388889,39735,414.6959,397.9959,38045.92535,38791.35143,5685.129828,0.022789963,38442.77438,1.003272063,39453.88582,450.8814916,64.92726998,5.83E-12,3.63E-08,0.850571913
144,8.49,38950,8.31,0.18,5708.055556,39683,414.6959,396.4959,38045.92535,38741.99755,5711.681952,0.021807842,38417.49927,1.003116016,39423.43295,450.5334743,65.23201833,5.87E-12,3.65E-08,0.849874017
145,8.99,38950,8.81,0.18,5738.888889,39635,414.6959,394.8959,38045.92535,38696.43702,5742.382096,0.020824734,38394.85461,1.00295997,39395.58356,450.2152097,65.5843836,5.92E-12,3.67E-08,0.849067093
146,9.49,38950,9.31,0.18,5773.833333,39593,414.6959,393.2959,38045.92535,38656.56911,5777.173778,0.019841627,38374.12505,1.002843017,39371.01175,449.9344015,65.98373091,5.98E-12,3.70E-08,0.848152628
147,3.99,40005,3.84,0.16,6680.9375,41385,414.6959,408.4959,39047.5558,40355.577,6680.383578,0.040334457,39725.16604,1.005791846,40885.88142,467.2464275,76.35017445,5.23E-12,3.67E-08,0.828916729
148,4.49,40005,4.33,0.16,6636.3125,41234,414.6959,407.3959,39047.5558,40212.57233,6635.995674,0.036457024,39651.8134,1.005219887,40791.81895,466.1714756,75.84019714,5.19E-12,3.65E-08,0.830053494
149,4.99,40005,4.83,0.16,6609.9375,41110,414.6959,406.1959,39047.5558,40095.11612,6609.757376,0.032567854,39592.01149,1.004648328,40711.58992,465.2546133,75.53878198,5.16E-12,3.64E-08,0.830725452
150,5.49,40005,5.33,0.16,6597.5,41007,414.6959,404.8959,39047.5558,39997.53666,6597.381027,0.029643136,39542.36302,1.004252874,40647.76151,464.5251782,75.39664545,5.18E-12,3.64E-08,0.831042407
151,5.99,40005,5.83,0.16,6596.375,40920,414.6959,403.5959,39047.5558,39915.10455,6596.256467,0.026710561,39500.36795,1.003813563,40590.19249,463.8672757,75.38378888,5.15E-12,3.65E-08,0.831071207
152,6.49,40005,6.33,0.16,6604.25,40845,414.6959,402.1959,39047.5558,39844.03457,6604.083671,0.024752232,39464.16492,1.003550143,40544.56333,463.3458229,75.47378487,5.17E-12,3.66E-08,0.830870754
153,6.99,40005,6.83,0.16,6619.75,40780,414.6959,400.7959,39047.5558,39782.43474,6619.494292,0.022789963,39433.08431,1.003242804,40502.55336,462.8657303,75.65091985,5.18E-12,3.67E-08,0.830476091
154,7.49,40005,7.33,0.16,6641.5625,40723,414.6959,399.3959,39047.5558,39728.41194,6641.182367,0.021807842,39405.86494,1.00311114,40470.49871,462.4994077,75.90019447,5.24E-12,3.68E-08,0.829920664
155,7.99,40005,7.83,0.16,6669.125,40673,414.6959,397.8959,39047.5558,39681.02008,6668.587295,0.020824734,39381.55017,1.002979476,40441.35141,462.1663106,76.21518046,5.30E-12,3.70E-08,0.829218829
156,8.49,40005,8.33,0.16,6701.875,40627,414.6959,396.3959,39047.5558,39637.41673,6701.14929,0.017871459,39360.05479,1.00254078,40404.82367,461.7488692,76.58944952,5.23E-12,3.72E-08,0.828384923
157,3.99,41061,3.85,0.15,7587,42283,414.6959,408.4959,40048.69652,41205.42454,7581.339943,0.035485711,40638.5611,1.005052762,41859.71654,478.3754766,86.70471376,6.19E-12,3.78E-08,0.810696961
158,4.49,41061,4.35,0.15,7551.6,42148,414.6959,407.2959,40048.69652,41077.72947,7546.172561,0.031593602,40573.89385,1.004490109,41771.28755,477.3649045,86.30016033,6.13E-12,3.77E-08,0.811575077
159,4.99,41061,4.85,0.15,7548.2,42035,414.6959,406.0959,40048.69652,40970.82604,7542.784517,0.028665938,40521.2839,1.004068292,41700.60511,476.5571411,86.26130491,5.83E-12,3.78E-08,0.811659675
160,5.49,41061,5.35,0.15,7623,41930,414.6959,404.8959,40048.69652,40871.47633,7617.052588,0.025731396,40475.00119,1.003646672,41636.53133,475.8249019,87.11612402,4.66E-12,3.82E-08,0.809805231
161,5.99,41061,5.85,0.15,7629.4,41854,414.6959,403.5959,40048.69652,40799.55726,7623.404459,0.023771097,40438.32492,1.00336569,41587.86235,475.2687098,87.18926363,4.67E-12,3.83E-08,0.809646627
162,6.49,41061,6.35,0.14,7594.785714,41789,414.6959,402.1959,40048.69652,40738.04165,7589.018258,0.021807842,40407.01432,1.00310487,41525.50204,474.5560521,86.79368939,4.43E-12,3.62E-08,0.810505237
163,6.99,41061,6.85,0.15,7584.2,41742,414.6959,400.7959,40048.69652,40693.55776,7578.534129,0.019840639,40381.89558,1.002803924,41508.7559,474.3646762,86.67271518,5.96E-12,3.81E-08,0.810767021
164,7.49,41061,7.35,0.14,7642.5,41682,414.6959,399.3959,40048.69652,40636.7657,7636.397178,0.018856543,40356.4815,1.002703678,41460.95703,473.8184278,87.33897125,4.50E-12,3.65E-08,0.809322204
165,3.99,35797,3.58,0.4,2669.225,39584,434.6959,428.8959,35043.79967,38648.02569,2676.6876,0.10259307,37083.77142,1.016523815,38183.78221,436.3666676,30.50407138,7.39E-12,3.95E-08,0.923618796
166,4.49,35797,4.07,0.44,2607.113636,39277,434.6959,427.7959,35043.79967,38356.53737,2614.576302,0.09522293,36916.50947,1.015026277,38044.14876,434.7709277,29.79425881,7.74E-12,4.18E-08,0.925391187
167,4.99,35797,4.55,0.44,2516.204545,39014,434.6959,426.5959,35043.79967,38106.72882,2523.612507,0.088726902,36774.58407,1.013894478,37871.14927,432.7938786,28.75534399,7.48E-12,4.06E-08,0.927986904
168,5.49,35797,5.04,0.44,2443.454545,38786,434.6959,425.3959,35043.79967,37890.09219,2450.806496,0.082200571,36652.02187,1.012813328,37718.75476,431.0523046,27.92395241,7.25E-12,3.97E-08,0.930064476
169,5.99,35797,5.53,0.47,2367.382979,38584,434.6959,424.0959,35043.79967,37698.10339,2374.667314,0.077522619,36544.35794,1.01217166,37576.0933,429.4219605,27.05460176,7.62E-12,4.16E-08,0.932237162
170,6.49,35797,6.02,0.47,2321.617021,38405,434.6959,422.7959,35043.79967,37527.93041,2328.852018,0.07187758,36449.98936,1.011251715,37457.15008,428.0626698,26.53158551,7.46E-12,4.10E-08,0.933544535
171,6.99,35797,6.51,0.47,2285.553191,38243,434.6959,421.3959,35043.79967,37373.88321,2292.745538,0.068098924,36364.50209,1.010634045,37357.54593,426.9243874,26.11944579,7.38E-12,4.05E-08,0.934574859
172,7.49,35797,7.01,0.48,2270.375,38097,434.6959,419.9959,35043.79967,37235.02132,2277.550563,0.064309697,36288.24233,1.009983911,37279.49309,426.0323946,25.94598847,7.48E-12,4.09E-08,0.935008458
173,7.99,35797,7.5,0.49,2270.795918,37964,434.6959,418.4959,35043.79967,37108.49969,2277.96398,0.061456954,36219.14096,1.009432654,37215.9318,425.3060121,25.95079875,7.60E-12,4.14E-08,0.934996661
174,8.49,35797,8,0.49,2245.387755,37851,434.6959,416.9959,35043.79967,37000.98578,2252.523994,0.058601307,36158.27624,1.008999981,37143.59009,424.4792865,25.66043266,7.72E-12,4.10E-08,0.93572261
175,8.99,35797,8.5,0.49,2245.183673,37729,434.6959,415.4959,35043.79967,36884.89014,2252.308691,0.05573505,36097.93401,1.008523975,37070.67599,423.6460195,25.6581004,7.61E-12,4.10E-08,0.935728753
176,9.49,35797,9,0.49,2202.979592,37626,434.6959,413.8959,35043.79967,36786.85987,2210.040807,0.05094957,36044.967,1.007933424,36971.38838,422.5113545,25.1757895,7.54E-12,4.11E-08,0.936934898
177,9.99,35797,9.5,0.49,2191.326531,37537,434.6959,412.2959,35043.79967,36702.14296,2198.369318,0.049990933,35997.75025,1.007803995,36923.92553,421.9689461,25.04261758,7.74E-12,4.09E-08,0.937267952
178,10.5,35797,10,0.49,2204.040816,37440,434.6959,410.6959,35043.79967,36609.79928,2211.085507,0.046144707,35950.48313,1.007228118,36861.3446,421.2537673,25.18791724,7.60E-12,4.11E-08,0.936905087
179,11,35797,10.5,0.48,2195.645833,37357,434.6959,408.9959,35043.79967,36530.77381,2202.664023,0.045177308,35908.01594,1.007055543,36807.50199,420.6384506,25.09197884,7.55E-12,4.03E-08,0.9371454
180,11.5,35797,11,0.49,2208.755102,37285,434.6959,407.2959,35043.79967,36462.21431,2215.789444,0.043247397,35870.13702,1.006724156,36771.45509,420.2265043,25.24179239,7.90E-12,4.12E-08,0.936770856
181,12,35797,11.5,0.48,2216.375,37206,434.6959,405.4959,35043.79967,36386.98152,2223.39466,0.040349097,35831.19898,1.00635085,36715.38639,419.5857476,25.32887307,7.65E-12,4.07E-08,0.936553836
182,12.5,35797,12,0.48,2231.041667,37138,434.6959,403.6959,35043.79967,36322.21765,2238.06499,0.038411385,35796.47714,1.006057423,36674.55845,419.1191634,25.49648466,7.72E-12,4.09E-08,0.936135208
183,13,35797,12.5,0.48,2239.229167,37080,434.6959,401.8959,35043.79967,36266.9731,2246.243168,0.038411385,35767.02994,1.006057423,36648.31184,418.8192155,25.59005192,7.97E-12,4.10E-08,0.935901837
184,13.5,35797,13,0.48,2268.979167,37013,434.6959,400.0959,35043.79967,36203.15066,2276.013767,0.034528115,35733.1165,1.005485277,36599.02789,418.2559954,25.9300368,7.88E-12,4.15E-08,0.935052312
185,14,35797,13.5,0.48,2291.020833,36957,434.6959,398.1959,35043.79967,36149.80202,2298.0609,0.033555837,35704.58035,1.005353429,36569.38102,417.917189,26.18193035,7.99E-12,4.18E-08,0.934423181
186,14.5,35797,14,0.47,2274.255319,36909,434.6959,396.2959,35043.79967,36104.07136,2281.26606,0.032578644,35679.62243,1.005182621,36531.00615,417.4786387,25.990333,8.07E-12,4.12E-08,0.934902434
187,15,35797,14.5,0.46,2304.76087,36853,434.6959,394.3959,35043.79967,36050.71511,2311.773689,0.031603421,35651.2477,1.005035518,36498.29033,417.1047602,26.33895235,7.90E-12,4.09E-08,0.934031877
188,15.5,35797,15,0.45,2311.622222,36805,434.6959,392.3959,35043.79967,36004.97791,2318.611452,0.028680695,35626.83768,1.004772984,36461.64697,416.6859975,26.41736432,7.77E-12,4.04E-08,0.933836756
189,3.99,36848,3.65,0.35,3219.742857,40026,434.6959,428.7959,36045.95096,39067.47886,3227.533367,0.086859527,37720.35467,1.013434114,38883.41378,444.3621012,36.79542412,7.38E-12,4.05E-08,0.910460585
190,4.49,36848,4.14,0.36,3118.472222,39746,434.6959,427.5959,36045.95096,38801.79123,3126.308212,0.079382342,37573.07481,1.012131563,38705.218,442.3256686,35.63809693,7.30E-12,4.04E-08,0.91326881
191,4.99,36848,4.63,0.36,3034.944444,39509,434.6959,426.4959,36045.95096,38576.82645,3042.790033,0.072807409,37447.68834,1.011088564,38549.31059,440.5439488,34.68353622,7.07E-12,3.96E-08,0.915585802
192,5.49,36848,5.12,0.36,2969.916667,39305,434.6959,425.1959,36045.95096,38383.12768,2977.759159,0.068091232,37341.06645,1.01038105,38423.26974,439.1035461,33.94039468,6.98E-12,3.89E-08,0.917389913
193,5.99,36848,5.61,0.36,2919.027778,39126,434.6959,423.9959,36045.95096,38213.12213,2926.861233,0.062397269,37247.98067,1.009417918,38301.32377,437.7099399,33.35883326,6.82E-12,3.84E-08,0.918801942
194,6.49,36848,6.11,0.39,2879.641026,38968,434.6959,422.5959,36045.95096,38063.02686,2887.450957,0.059545461,37166.65967,1.009016421,38208.13849,436.6450127,32.90871897,7.39E-12,4.12E-08,0.919895276
195,6.99,36848,6.61,0.39,2850.897436,38827,434.6959,421.1959,36045.95096,37929.05375,2858.695129,0.054775431,37094.37751,1.008310357,38115.35882,435.5847208,32.58023542,7.30E-12,4.09E-08,0.920693031
196,7.49,36848,7.1,0.39,2829.641026,38701,434.6959,419.7959,36045.95096,37809.31128,2837.425942,0.051899489,37029.5349,1.00782138,38037.20224,434.6915424,32.33731583,7.31E-12,4.06E-08,0.921283088
197,7.99,36848,7.6,0.39,2816.461538,38586,434.6959,418.3959,36045.95096,37700.00452,2824.235123,0.049024514,36971.20588,1.007441942,37969.18342,433.914219,32.18669982,7.30E-12,4.05E-08,0.921649033
198,8.49,36848,8.1,0.39,2808.846154,38482,434.6959,416.7959,36045.95096,37601.13841,2816.608739,0.047098481,36918.49169,1.007116152,37908.31332,433.2185917,32.09967072,7.35E-12,4.04E-08,0.921860607
199,8.99,36848,8.6,0.39,2806.974359,38387,434.6959,415.2959,36045.95096,37510.81574,2814.727342,0.042278043,36870.22467,1.006411418,37838.64641,432.4224339,32.07827973,7.28E-12,4.05E-08,0.921912801
200,9.49,36848,9.1,0.38,2780.684211,38299,434.6959,413.6959,36045.95096,37427.13795,2788.422104,0.041310647,36825.86849,1.006302485,37776.93428,431.7171838,31.77783426,7.18E-12,3.95E-08,0.922642571
201,9.99,36848,9.6,0.39,2769.435897,38233,434.6959,412.0959,36045.95096,37364.37301,2777.150692,0.039373889,36794.46712,1.00597766,37740.95815,431.3060463,31.64928783,7.72E-12,4.03E-08,0.922955266
202,10.5,36848,10.1,0.38,2798.5,38144,434.6959,410.3959,36045.95096,37279.72646,2806.221202,0.037438117,36748.13732,1.005765098,37687.42539,430.6942706,31.98143422,7.31E-12,3.98E-08,0.922148782
203,11,36848,10.6,0.38,2812.578947,38075,434.6959,408.7959,36045.95096,37214.09452,2820.291834,0.035492564,36713.56355,1.005394193,37643.0377,430.1870053,32.14232932,7.33E-12,3.99E-08,0.921758429
204,11.5,36848,11.1,0.38,2807.842105,38023,434.6959,406.9959,36045.95096,37164.62867,2815.520674,0.034522234,36689.08018,1.005283241,37616.8203,429.8873911,32.08819639,7.70E-12,3.98E-08,0.921890792
205,12,36848,11.6,0.38,2851.552632,37951,434.6959,405.2959,36045.95096,37096.13168,2859.246156,0.030625242,36651.51917,1.004690664,37562.35209,429.264925,32.58772304,7.42E-12,4.04E-08,0.920677744
206,12.5,36848,12.1,0.38,2875.394737,37896,434.6959,403.4959,36045.95096,37043.80305,2883.076034,0.030625242,36623.6792,1.004690664,37537.05182,428.9757919,32.86019212,7.59E-12,4.07E-08,0.920016647
207,13,36848,12.6,0.38,2890.842105,37849,434.6959,401.6959,36045.95096,36999.08273,2898.491717,0.029650016,36601.50617,1.004561219,37512.51494,428.6953829,33.03672562,7.83E-12,4.09E-08,0.919588979
208,13.5,36848,13.1,0.38,2931.736842,37795,434.6959,399.7959,36045.95096,36947.69839,2939.387429,0.026715484,36573.1574,1.004079957,37470.12131,428.2109058,33.50407324,7.72E-12,4.15E-08,0.918454435
209,14,36848,13.6,0.37,2974.162162,37749,434.6959,397.8959,36045.95096,36903.92354,2981.785538,0.025738291,36550.101,1.003981648,37448.0869,427.9590952,33.98891247,7.65E-12,4.08E-08,0.917278211
210,14.5,36848,14.1,0.37,2961.621622,37712,434.6959,395.9959,36045.95096,36868.71134,2969.198482,0.025738291,36532.24447,1.004019618,37424.33581,427.6876663,33.84559839,7.93E-12,4.11E-08,0.917627406
211,15,36848,14.6,0.35,2974.514286,37666,434.6959,394.0959,36045.95096,36824.93152,2982.091825,0.023776028,36508.21453,1.003707395,37383.84702,427.2249578,33.99293656,7.45E-12,3.95E-08,0.917269714
212,15.5,36848,15.1,0.34,3002.470588,37628,434.6959,392.0959,36045.95096,36788.7635,3009.997668,0.02181278,36489.1085,1.003465433,37355.78466,426.9042594,34.31242295,7.29E-12,3.88E-08,0.91649554
213,3.99,37899,3.71,0.29,3823.206897,40561,434.6959,428.6959,37046.65744,39574.85064,3830.86161,0.07185652,38420.46257,1.01080092,39577.72835,452.2967718,43.69184916,6.85E-12,3.94E-08,0.896593596
214,4.49,37899,4.2,0.31,3753.064516,40309,434.6959,427.5959,37046.65744,39335.91029,3760.804343,0.066186524,38290.23956,1.009849374,39444.13221,450.7700267,42.89025762,7.09E-12,4.11E-08,0.898484651
215,4.99,37899,4.69,0.31,3678.967742,40099,434.6959,426.3959,37046.65744,39136.73078,3686.784149,0.061443452,38182.26185,1.009142727,39313.48147,449.2769418,42.04347502,6.99E-12,4.05E-08,0.900482678
216,5.49,37899,5.19,0.31,3623.129032,39919,434.6959,425.0959,37046.65744,38965.96018,3630.994489,0.056681126,38090.3051,1.008436575,39199.20067,447.9709336,41.40534673,6.91E-12,4.00E-08,0.901988607
217,5.99,37899,5.68,0.31,3581.580645,39762,434.6959,423.7959,37046.65744,38816.97611,3589.477073,0.050937926,38010.88232,1.007548556,39090.82834,446.7324478,40.93052915,6.78E-12,3.97E-08,0.903109286
218,6.49,37899,6.18,0.31,3552.354839,39625,434.6959,422.4959,37046.65744,38686.94487,3560.269144,0.049977337,37941.77452,1.007389214,39018.12216,445.9015571,40.59653479,6.86E-12,3.94E-08,0.903897696
219,6.99,37899,6.68,0.31,3532.774194,39504,434.6959,421.0959,37046.65744,38572.07957,3540.696793,0.045168552,37880.80768,1.006684288,38934.26051,444.9431808,40.37276594,6.78E-12,3.93E-08,0.904426012
220,7.49,37899,7.18,0.31,3521,39396,434.6959,419.6959,37046.65744,38469.53918,3528.923605,0.041305766,37826.6085,1.006093274,38861.01937,444.1061764,40.23820972,6.75E-12,3.92E-08,0.904743806
221,7.99,37899,7.68,0.31,3516.774194,39298,434.6959,418.1959,37046.65744,38376.4802,3524.692596,0.039369981,37778.07287,1.005797878,38803.86657,443.4530306,40.18991694,6.80E-12,3.92E-08,0.904858013
222,8.49,37899,8.18,0.31,3519.129032,39210,434.6959,416.6959,37046.65744,38292.90644,3527.036701,0.036461918,37734.10717,1.005389255,38747.0543,442.8037764,40.21682818,6.80E-12,3.93E-08,0.904794739
223,8.99,37899,8.68,0.31,3526.290323,39130,434.6959,415.0959,37046.65744,38216.92159,3534.182107,0.034518314,37694.62339,1.005094065,38698.67552,442.2509007,40.29866786,6.84E-12,3.94E-08,0.904601863
224,9.49,37899,9.18,0.31,3538.580645,39058,434.6959,413.5959,37046.65744,38148.52813,3546.451748,0.032571778,37658.51257,1.004799067,38653.48961,441.7345133,40.43912244,6.90E-12,3.95E-08,0.904270669
225,9.99,37899,9.68,0.31,3555.806452,38991,434.6959,411.8959,37046.65744,38084.87818,3563.651791,0.030621314,37625.50828,1.004504005,38611.33594,441.2527786,40.63598004,6.95E-12,3.97E-08,0.903806388
226,10.5,37899,10.2,0.31,3577.032258,38929,434.6959,410.2959,37046.65744,38025.97305,3584.846722,0.029647064,37594.99701,1.004390746,38578.08157,440.8727455,40.87854989,7.05E-12,4.00E-08,0.903234273
227,11,37899,10.7,0.3,3562.1,38873,434.6959,408.5959,37046.65744,37972.76412,3569.918135,0.027692677,37567.08513,1.004139022,38528.97492,440.3115516,40.70790311,6.89E-12,3.90E-08,0.903637241
228,11.5,37899,11.2,0.3,3576.733333,38827,434.6959,406.8959,37046.65744,37929.05375,3584.49259,0.025734351,37547.12579,1.003834338,38500.39365,439.984923,40.87513376,7.09E-12,3.91E-08,0.903243833
229,12,37899,11.7,0.3,3619.3,38772,434.6959,405.0959,37046.65744,37876.78775,3627.035768,0.025734351,37517.36021,1.003834338,38472.0355,439.6608444,41.36158831,7.08E-12,3.96E-08,0.902095465
230,12.5,37899,12.2,0.3,3652.133333,38727,434.6959,403.2959,37046.65744,37834.02173,3659.819591,0.023775042,37495.17186,1.003576812,38442.46414,439.322901,41.73680971,7.14E-12,3.99E-08,0.901210532
231,13,37899,12.7,0.3,3675.1,38691,434.6959,401.4959,37046.65744,37799.80702,3682.70886,0.022793911,37479.52125,1.00343637,38423.59679,439.1072836,41.99927422,7.37E-12,4.01E-08,0.900592682
232,13.5,37899,13.2,0.29,3719.724138,38646,434.6959,399.5959,37046.65744,37757.03628,3727.275932,0.021809816,37455.02256,1.003264195,38391.53011,438.7408237,42.50924168,7.08E-12,3.94E-08,0.899389683
233,14,37899,13.7,0.29,3760.517241,38609,434.6959,397.6959,37046.65744,37721.86725,3767.997155,0.020827698,37436.40028,1.003143209,38370.14137,438.4963917,42.97542784,7.16E-12,3.98E-08,0.898290496
234,3.99,38952,3.75,0.24,4567.125,41190,434.6959,428.5959,38047.82553,40170.89658,4573.822418,0.060489634,39182.38572,1.00890695,40381.24915,461.4794581,52.19339209,6.12E-12,3.79E-08,0.879787548
235,4.49,38952,4.25,0.24,4481.875,40967,434.6959,427.4959,38047.82553,39959.63805,4488.76363,0.054766728,39069.67444,1.008053848,40239.01115,459.8539533,51.21914973,6.02E-12,3.73E-08,0.882023123
236,4.99,38952,4.74,0.24,4420.375,40781,434.6959,426.2959,38047.82553,39783.38247,4427.392046,0.049973456,38975.8369,1.007289282,40119.17644,458.4844747,50.51632385,5.92E-12,3.70E-08,0.883636135
237,5.49,38952,5.24,0.26,4383.269231,40624,434.6959,424.9959,38047.82553,39634.57294,4390.371672,0.046127195,38897.28074,1.006699514,40027.09216,457.4321297,50.09227679,6.41E-12,3.98E-08,0.88460913
238,5.99,38952,5.74,0.26,4352.576923,40488,434.6959,423.6959,38047.82553,39505.64221,4359.735155,0.043236671,38829.90224,1.00629322,39945.68722,456.501829,49.74152316,6.40E-12,3.96E-08,0.885414341
239,6.49,38952,6.24,0.26,4333.461538,40370,434.6959,422.3959,38047.82553,39393.75653,4340.650777,0.040336409,38771.25595,1.005859747,39872.04285,455.6602165,49.52307134,6.42E-12,3.95E-08,0.88591593
240,6.99,38952,6.74,0.26,4323.961538,40266,434.6959,420.9959,38047.82553,39295.13055,4331.162499,0.03645898,38720.04293,1.005291121,39801.06018,454.849022,49.41450474,6.38E-12,3.95E-08,0.886165308
241,7.49,38952,7.23,0.26,4322.038462,40174,434.6959,419.5959,38047.82553,39207.87285,4329.235321,0.035488647,38674.72922,1.005155892,39751.42892,454.2818329,49.3925277,6.47E-12,3.95E-08,0.88621596
242,7.99,38952,7.73,0.25,4305.96,40092,434.6959,418.0959,38047.82553,39130.09048,4313.168623,0.031595564,38634.32638,1.004602817,39680.66892,453.4731831,49.20878203,6.17E-12,3.81E-08,0.886638236
243,8.49,38952,8.24,0.25,4316.92,40018,434.6959,416.5959,38047.82553,39059.88919,4324.098513,0.030621314,38598.07882,1.004490385,39641.54147,453.0260321,49.3340336,6.28E-12,3.82E-08,0.886350969
244,8.99,38952,8.74,0.25,4332.68,39952,434.6959,414.9959,38047.82553,38997.27126,4339.817165,0.028666921,38565.39221,1.004152734,39597.76511,452.5257532,49.51413987,6.31E-12,3.84E-08,0.88593784
