,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
245,9.49,38952,9.24,0.25,4353.92,39891,434.6959,413.3959,38047.82553,38939.39211,4361.00435,0.026712529,38535.91282,1.003899841,39560.39241,452.0986556,49.75687193,6.34E-12,3.86E-08,0.885380983
246,9.99,38952,9.74,0.25,4379.48,39836,434.6959,411.7959,38047.82553,38887.20187,4386.500267,0.024753217,38509.05648,1.003618722,39524.48526,451.6883064,50.04897322,6.37E-12,3.88E-08,0.884710881
247,10.5,38952,10.2,0.24,4425,39785,434.6959,410.0959,38047.82553,38838.80379,4431.907417,0.023772083,38484.2243,1.003447738,39499.07188,451.3978807,50.56917864,6.16E-12,3.74E-08,0.883517458
248,11,38952,10.7,0.24,4458.291667,39739,434.6959,408.3959,38047.82553,38795.14774,4465.112012,0.02279095,38461.59091,1.003301444,39471.74203,451.0855535,50.94963791,6.25E-12,3.77E-08,0.882644752
249,11.5,38952,11.2,0.24,4495.333333,39696,434.6959,406.6959,38047.82553,38754.33635,4502.055232,0.021809816,38440.55093,1.003184491,39447.08524,450.8037741,51.37295241,6.32E-12,3.80E-08,0.881673784
250,12,38952,11.7,0.24,4535.291667,39656,434.6959,404.8959,38047.82553,38716.37012,4541.903933,0.020825722,38421.29904,1.003008816,39421.95417,450.5165747,51.82959876,6.37E-12,3.84E-08,0.880626452
251,12.5,38952,12.3,0.24,4577.583333,39620,434.6959,403.0959,38047.82553,38682.19874,4584.075363,0.018857532,38403.73895,1.00274557,39395.39313,450.2130334,52.31291059,6.41E-12,3.87E-08,0.879518072
252,3.99,40007,3.79,0.21,5403.095238,41904,434.6959,428.5959,39049.45326,40846.87327,5407.711306,0.051890765,39996.39659,1.007494878,41243.40593,471.3322401,61.74691262,5.60E-12,3.83E-08,0.861516337
253,4.49,40007,4.28,0.22,5313.272727,41707,434.6959,427.3959,39049.45326,40660.42962,5318.201879,0.046127195,39899.0784,1.006672424,41100.22361,469.6959436,60.72041531,5.81E-12,3.97E-08,0.863808544
254,4.99,40007,4.78,0.22,5262.954545,41544,434.6959,426.1959,39049.45326,40506.12644,5268.04983,0.043233748,39818.27127,1.006223975,41002.05006,468.57401,60.14537596,5.80E-12,3.94E-08,0.865092866
255,5.49,40007,5.28,0.22,5229.409091,41407,434.6959,424.9959,39049.45326,40376.40968,5234.610513,0.038397695,39750.75298,1.005519864,40908.50073,467.5049224,59.76201639,5.75E-12,3.92E-08,0.865949198
256,5.99,40007,5.78,0.22,5209.181818,41290,434.6959,423.6959,39049.45326,40265.61059,5214.443028,0.035486689,39693.52005,1.005104028,40835.68309,466.6727578,59.53085784,5.76E-12,3.92E-08,0.866465658
257,6.49,40007,6.28,0.22,5200.5,41188,434.6959,422.2959,39049.45326,40169.00217,5205.783417,0.033542106,39643.73961,1.004816247,40775.07107,465.9800798,59.43164148,5.79E-12,3.91E-08,0.866687419
258,6.99,40007,6.78,0.22,5200.363636,41099,434.6959,420.8959,39049.45326,40084.69566,5205.640329,0.03061935,39600.28645,1.004400702,40716.31955,465.3086638,59.43008311,5.80E-12,3.92E-08,0.866691083
259,7.49,40007,7.28,0.22,5207.818182,41021,434.6959,419.4959,39049.45326,40010.80069,5213.062798,0.028666921,39562.33901,1.004113121,40667.70715,464.7531182,59.51527412,5.83E-12,3.93E-08,0.866501004
260,7.99,40007,7.78,0.22,5221.818182,40952,434.6959,417.9959,39049.45326,39945.42554,5227.008856,0.026710561,39528.78434,1.003825541,40623.52141,464.2481608,59.675267,5.85E-12,3.94E-08,0.866143866
261,8.49,40007,8.28,0.21,5196.809524,40889,434.6959,416.4959,39049.45326,39885.72984,5202.073744,0.024752232,39498.59424,1.003573126,40567.14472,463.6038844,59.38946648,5.67E-12,3.80E-08,0.866782418
262,8.99,40007,8.78,0.21,5220.285714,40833,434.6959,414.8959,39049.45326,39832.6627,5225.463328,0.023772083,39471.30162,1.003439372,40535.98873,463.2478318,59.65775387,5.73E-12,3.82E-08,0.866183445
263,9.49,40007,9.28,0.21,5248.380952,40782,434.6959,413.2959,39049.45326,39784.3302,5253.454927,0.021807842,39446.91533,1.003138309,40501.66396,462.8555661,59.97882802,5.72E-12,3.84E-08,0.86546662
264,9.99,40007,9.78,0.21,5280.666667,40736,434.6959,411.6959,39049.45326,39740.7333,5285.620148,0.020825722,39424.49385,1.003038063,40476.42579,462.5671427,60.34779119,5.81E-12,3.86E-08,0.864642915
265,10.5,40007,10.3,0.2,5335.75,40694,434.6959,409.9959,39049.45326,39700.92506,5340.495894,0.019841627,39404.33825,1.002874218,40455.63502,462.3295445,60.977287,5.56E-12,3.70E-08,0.863237627
266,3.99,41063,3.82,0.18,6235.611111,42689,434.6959,428.4959,40050.59126,41589.3152,6237.142583,0.045162713,40853.48114,1.006515711,42095.5602,481.0707127,71.26095644,4.96E-12,3.75E-08,0.844268402
267,4.49,41063,4.31,0.18,6177.5,42515,434.6959,427.3959,40050.59126,41424.81643,6179.302827,0.040334457,40768.25526,1.005811396,41984.84898,479.8054979,70.596859,4.91E-12,3.72E-08,0.845712569
268,4.99,41063,4.81,0.18,6139.222222,42372,434.6959,426.1959,40050.59126,41289.59595,6141.198756,0.036457024,40698.43605,1.005224773,41893.97539,478.7669889,70.15941815,4.88E-12,3.71E-08,0.846663968
269,5.49,41063,5.31,0.18,6116.277778,42253,434.6959,424.8959,40050.59126,41177.04988,6118.354968,0.033542106,40640.50213,1.004834002,41822.00983,477.9445619,69.89720759,4.92E-12,3.70E-08,0.847234341
270,5.99,41063,5.81,0.18,6105.388889,42151,434.6959,423.5959,40050.59126,41080.5674,6107.51034,0.03061935,40591.02212,1.004404246,41757.11089,477.2028927,69.77276868,4.91E-12,3.70E-08,0.847505114
271,6.49,41063,6.31,0.18,6104.722222,42063,434.6959,422.2959,40050.59126,40997.31691,6106.840961,0.027688741,40548.43864,1.003974599,41699.18337,476.5408934,69.76514997,4.88E-12,3.70E-08,0.847521828
272,6.99,41063,6.81,0.18,6112.777778,41987,434.6959,420.8959,40050.59126,40925.41078,6114.853469,0.026710561,40511.8016,1.003818443,41657.019,476.0590363,69.85720937,4.94E-12,3.71E-08,0.847321768
273,7.49,41063,7.31,0.18,6127.166667,41920,434.6959,419.3959,40050.59126,40862.01372,6129.168855,0.024752232,40479.585,1.003545253,41615.13729,475.5804095,70.0216465,4.96E-12,3.72E-08,0.846964335
274,7.99,41063,7.81,0.18,6148,41860,434.6959,417.8959,40050.59126,40805.23535,6149.897999,0.022789963,40451.0124,1.003272063,41576.84511,475.142804,70.25973114,4.97E-12,3.74E-08,0.846446761
275,8.49,41063,8.31,0.18,6174.055556,41807,434.6959,416.3959,40050.59126,40755.07729,6175.822928,0.021807842,40425.52859,1.003116016,41545.85816,474.7886832,70.55749567,5.01E-12,3.76E-08,0.845799457
276,8.99,41063,8.81,0.17,6200,41760,434.6959,414.8959,40050.59126,40710.59448,6201.616594,0.019841627,40402.66619,1.002845317,41511.45548,474.3955273,70.85399042,4.73E-12,3.56E-08,0.84515543
277,9.49,41063,9.31,0.17,6234.764706,41717,434.6959,413.2959,40050.59126,40669.89497,6236.203223,0.017871459,40382.24291,1.002556259,41480.92304,474.0466006,71.25128367,4.72E-12,3.59E-08,0.844291856
278,3.99,42121,3.84,0.15,7222.4,43531,434.6959,428.4959,41052.18766,42384.79218,7218.881344,0.039366076,41741.64622,1.005615808,43054.75927,492.0325001,82.538042,4.02E-12,3.50E-08,0.824153553
279,4.49,42121,4.34,0.15,7134.6,43386,434.6959,427.2959,41052.18766,42247.86827,7131.620366,0.034514397,41670.00405,1.004912123,42953.05075,490.8701687,81.53465807,4.38E-12,3.47E-08,0.826279164
280,4.99,42121,4.84,0.16,7099.0625,43251,434.6959,426.0959,41052.18766,42120.36331,7096.26447,0.031593602,41606.06464,1.004516479,42841.42118,489.594459,81.12853328,4.31E-12,3.72E-08,0.827140407
281,5.49,42121,5.34,0.16,7085.125,43146,434.6959,424.8959,41052.18766,42021.17674,7082.406388,0.028665938,41555.70885,1.004077076,42774.58736,488.8306779,80.96925465,4.29E-12,3.72E-08,0.827477979
282,5.99,42121,5.84,0.16,7082.4375,43057,434.6959,423.5959,41052.18766,41937.0933,7079.729459,0.026710561,41513.07509,1.003813563,42721.85193,488.2280141,80.93854174,4.33E-12,3.73E-08,0.827543187
283,6.49,42121,6.34,0.16,7089.5625,42981,434.6959,422.1959,41052.18766,41865.28372,7086.80554,0.023771097,41476.50098,1.003374468,42669.02747,487.6243328,81.01996668,4.29E-12,3.73E-08,0.827370819
284,6.99,42121,6.84,0.16,7104.6875,42914,434.6959,420.7959,41052.18766,41801.9718,7101.831937,0.022789963,41444.68751,1.003242804,42632.02678,487.2014866,81.19281614,4.34E-12,3.74E-08,0.827004787
285,7.49,42121,7.34,0.16,7125.9375,42856,434.6959,419.3959,41052.18766,41747.15983,7122.945021,0.020824734,41416.94653,1.002979476,42594.38312,486.7712925,81.43566247,4.35E-12,3.76E-08,0.826490489
286,7.99,42121,7.84,0.16,7152.5,42805,434.6959,417.8959,41052.18766,41698.95956,7149.335929,0.018856543,41392.60659,1.002672352,42558.78696,486.3644973,81.7392204,4.34E-12,3.77E-08,0.825847626
287,3.99,43180,3.86,0.15,8045.8,44449,434.6959,428.4959,42053.29583,43251.04183,8037.032522,0.035485711,42663.06447,1.005052762,44010.11373,502.950351,91.94790905,5.33E-12,3.82E-08,0.808884598
288,4.49,43180,4.35,0.15,8008.4,44308,434.6959,427.2959,42053.29583,43118.05998,7999.903705,0.030618369,42595.99569,1.004349471,43913.10386,501.8417161,91.52049949,5.23E-12,3.81E-08,0.809767497
289,4.99,43180,4.85,0.15,8033.2,44185,434.6959,426.0959,42053.29583,43002.03393,8024.5314,0.028665938,42537.58644,1.004068292,43840.20136,501.0085818,91.80391546,4.83E-12,3.83E-08,0.809181867
290,5.49,43180,5.35,0.15,7992.2,44096,434.6959,424.8959,42053.29583,42918.06815,7983.817711,0.025731396,42496.12831,1.003646672,43780.86219,500.3304501,91.33536487,5.11E-12,3.82E-08,0.810150012
291,5.99,43180,5.85,0.15,8043.6,44009,434.6959,423.4959,42053.29583,42835.97951,8034.845769,0.023771097,42455.18049,1.00336569,43726.82642,499.7129258,91.92276731,4.68E-12,3.84E-08,0.808936598
292,6.49,43180,6.36,0.14,8094.214286,43930,434.6959,422.1959,42053.29583,42761.43093,8085.042863,0.020824734,42421.00314,1.002954397,43654.55848,498.8870433,92.50119055,3.66E-12,3.67E-08,0.807742944
293,3.99,35799,3.47,0.52,2184.615385,40899,454.6959,448.9959,35045.70809,39895.20569,2191.363568,0.131713721,37875.95561,1.022639613,39066.96616,446.4597494,24.96592218,7.24E-12,4.07E-08,0.937471271
294,4.49,35799,3.94,0.57,2091.280702,40539,454.6959,447.9959,35045.70809,39553.99403,2097.94325,0.122698219,37670.50312,1.020655115,38858.17086,444.0736235,23.89928755,7.44E-12,4.25E-08,0.940136942
295,4.99,35799,4.41,0.58,1986.724138,40228,454.6959,446.7959,35045.70809,39259.09065,1993.258851,0.115438751,37494.20521,1.019306991,38644.16994,441.6280075,22.70440855,7.23E-12,4.16E-08,0.943124024
296,5.49,35799,4.89,0.61,1910.459016,39954,454.6959,445.5959,35045.70809,38999.16885,1916.889163,0.109973375,37340.97663,1.018312979,38478.34903,439.7329957,21.83284594,7.35E-12,4.22E-08,0.945303169
297,5.99,35799,5.37,0.62,1839.532258,39711,454.6959,444.3959,35045.70809,38768.57315,1845.850498,0.104470635,37205.59817,1.01728882,38314.25065,437.8576691,21.02229048,7.26E-12,4.17E-08,0.947330198
298,6.49,35799,5.86,0.63,1803.84127,39491,454.6959,443.0959,35045.70809,38559.73755,1810.094689,0.09895275,37083.87788,1.016231608,38193.43498,436.47698,20.61441162,7.17E-12,4.13E-08,0.94835046
299,6.99,35799,6.34,0.65,1750.384615,39291,454.6959,441.6959,35045.70809,38369.83266,1756.539762,0.094327959,36974.56135,1.015442386,38054.51282,434.8893688,20.00350561,7.25E-12,4.18E-08,0.949878605
300,7.49,35799,6.83,0.67,1717.80597,39109,454.6959,440.2959,35045.70809,38196.97419,1723.902797,0.089683327,36875.4671,1.01453112,37944.55721,433.6327891,19.6311948,7.33E-12,4.22E-08,0.950809874
301,7.99,35799,7.32,0.67,1686.38806,38941,454.6959,438.8959,35045.70809,38037.37443,1692.420754,0.085035857,36784.70307,1.013821197,37836.92659,432.4027797,19.27214894,7.23E-12,4.16E-08,0.951708188
302,8.49,35799,7.81,0.68,1650.882353,38785,454.6959,437.3959,35045.70809,37889.14188,1656.835339,0.081300224,36701.78198,1.013292894,37727.86476,431.1564142,18.86638749,7.28E-12,4.17E-08,0.952723588
303,8.99,35799,8.3,0.69,1632.971014,38641,454.6959,435.8959,35045.70809,37752.28381,1638.887547,0.07754074,36624.71534,1.012532071,37638.25049,430.1322967,18.66169558,7.31E-12,4.19E-08,0.953235713
304,9.49,35799,8.79,0.7,1612.685714,38506,454.6959,434.2959,35045.70809,37623.95492,1618.556487,0.072843788,36553.29034,1.011835778,37547.17539,429.0914848,18.42987389,7.36E-12,4.22E-08,0.953815843
305,9.99,35799,9.29,0.7,1600.585714,38380,454.6959,432.6959,35045.70809,37504.15992,1606.426235,0.070007446,36486.97916,1.011308955,37469.17183,428.2000551,18.29159433,7.33E-12,4.19E-08,0.95416197
306,10.5,35799,9.78,0.7,1590.985714,38262,454.6959,431.0959,35045.70809,37391.95224,1596.800145,0.06622593,36424.3888,1.010732429,37393.91446,427.3400092,18.18188493,7.30E-12,4.17E-08,0.954436642
307,11,35799,10.3,0.71,1576.314085,38151,454.6959,429.4959,35045.70809,37286.38443,1582.086944,0.065279857,36367.29036,1.010660545,37328.71903,426.5949517,18.01421662,7.46E-12,4.21E-08,0.954856471
308,11.5,35799,10.8,0.71,1573.374648,38046,454.6959,427.6959,35045.70809,37186.50823,1579.134547,0.062428111,36312.97637,1.010161823,37263.51998,425.8498528,17.98062455,7.46E-12,4.21E-08,0.954940715
309,12,35799,11.3,0.71,1572.58169,37947,454.6959,425.9959,35045.70809,37092.3261,1578.332771,0.059574423,36261.59632,1.009723453,37203.19552,425.1604611,17.97156258,7.48E-12,4.20E-08,0.954963593
310,12.5,35799,11.8,0.71,1574.650704,37854,454.6959,424.1959,35045.70809,37003.84035,1580.398442,0.056709165,36213.35174,1.009225241,37143.59137,424.4793012,17.9952074,7.49E-12,4.21E-08,0.954904651
311,13,35799,12.3,0.71,1578.823944,37765,454.6959,422.3959,35045.70809,36919.14989,1584.572118,0.053845865,36167.68697,1.008847697,37090.55274,423.8731724,18.04289945,7.53E-12,4.22E-08,0.954785558
312,13.5,35799,12.8,0.71,1585.426761,37681,454.6959,420.5959,35045.70809,36839.20785,1591.179826,0.052882368,36124.51901,1.008618141,37045.03773,423.3530239,18.11835685,7.59E-12,4.23E-08,0.954597013
313,14,35799,13.3,0.71,1593.86338,37601,454.6959,418.7959,35045.70809,36763.06403,1599.624133,0.050008434,36083.37991,1.008220928,36995.36963,422.7854138,18.21477108,7.65E-12,4.25E-08,0.954356062
314,14.5,35799,13.8,0.69,1575.77971,37526,454.6959,416.8959,35045.70809,36691.67161,1581.492648,0.048085315,36044.75217,1.008019697,36935.97254,422.1066201,18.00810976,7.51E-12,4.16E-08,0.954873429
315,15,35799,14.3,0.68,1584.497059,37454,454.6959,414.8959,35045.70809,36623.12799,1590.211063,0.048085315,36007.50481,1.008044694,36901.29807,421.710358,18.10773216,7.51E-12,4.11E-08,0.954624656
316,15.5,35799,14.8,0.68,1598.064706,37385,454.6959,412.9959,35045.70809,36557.43401,1603.793677,0.044229417,35973.00012,1.007411596,36849.70416,421.1207396,18.26278409,7.53E-12,4.14E-08,0.954237087
317,3.99,36850,3.54,0.45,2595.733333,41213,454.6959,448.8959,36047.85662,40192.68194,2603.042777,0.113588636,38423.1104,1.018412655,39685.47946,453.5281583,29.66420399,7.06E-12,4.06E-08,0.92778925
318,4.49,36850,4.02,0.48,2451.041667,40879,454.6959,447.7959,36047.85662,39876.25386,2458.277099,0.10536288,38237.27903,1.017057145,39436.97948,450.6882849,28.01065851,7.18E-12,4.16E-08,0.93180518
319,4.99,36850,4.5,0.48,2353.25,40591,454.6959,446.6959,36047.85662,39603.29047,2360.408974,0.098928276,38080.06357,1.01595875,39251.63319,448.5701358,26.89308919,6.93E-12,4.03E-08,0.93452013
320,5.49,36850,4.99,0.51,2267.960784,40341,454.6959,445.3959,36047.85662,39366.25646,2275.037604,0.092451192,37943.22824,1.014830057,39077.25515,446.5773326,25.91839866,7.14E-12,4.17E-08,0.936888408
321,5.99,36850,5.47,0.52,2227.576923,40119,454.6959,444.1959,36047.85662,39155.70271,2234.605757,0.086877538,37823.28027,1.013791189,38958.50309,445.2202266,25.45688935,7.07E-12,4.14E-08,0.938010024
322,6.49,36850,5.96,0.53,2178.433962,39920,454.6959,442.8959,36047.85662,38966.90903,2185.410895,0.081282126,37716.32676,1.012886797,38834.09584,443.7984926,24.8952805,7.05E-12,4.14E-08,0.939374734
323,6.99,36850,6.45,0.53,2135.622642,39740,454.6959,441.4959,36047.85662,38796.09682,2142.54289,0.076587991,37620.3169,1.012056334,38715.3029,442.4409195,24.40603003,6.94E-12,4.07E-08,0.940563931
324,7.49,36850,6.94,0.55,2082.309091,39577,454.6959,440.0959,36047.85662,38641.38074,2089.148509,0.072825611,37534.0218,1.011537947,38595.1232,441.0674982,23.79675942,7.13E-12,4.17E-08,0.942045139
325,7.99,36850,7.44,0.55,2055,39428,454.6959,438.6959,36047.85662,38499.92309,2061.796322,0.069049844,37455.44553,1.010919803,38501.43548,439.9968291,23.4846694,7.06E-12,4.13E-08,0.942803914
326,8.49,36850,7.93,0.56,2027.053571,39310,454.6959,437.1959,36047.85662,38387.87585,2033.823778,0.06715761,37387.21532,1.010559183,38439.53082,439.2893788,23.16529586,7.35E-12,4.14E-08,0.943579897
327,8.99,36850,8.43,0.56,2028.982143,39164,454.6959,435.5959,36047.85662,38249.21616,2035.734026,0.062418457,37317.63514,1.009852039,38351.17439,438.2796359,23.18733569,7.13E-12,4.14E-08,0.943526905
328,9.49,36850,8.92,0.56,2017.375,39046,454.6959,434.0959,36047.85662,38137.12857,2024.103202,0.058609046,37256.16145,1.00923335,38272.8799,437.3848816,23.05468854,7.09E-12,4.12E-08,0.943849555
329,9.99,36850,9.42,0.56,2010.160714,38936,454.6959,432.4959,36047.85662,38032.62388,2016.870556,0.057650399,37199.53706,1.009018231,38213.63104,436.7077818,22.97224322,7.13E-12,4.11E-08,0.944050195
330,10.5,36850,9.92,0.55,1994.690909,38834,454.6959,430.7959,36047.85662,37935.70551,2001.364338,0.053835203,37146.8587,1.008580069,38139.37975,435.8592334,22.79545332,6.99E-12,4.03E-08,0.944480351
331,11,36850,10.4,0.55,1994.236364,38739,454.6959,429.0959,36047.85662,37845.42626,2000.899812,0.051913073,37098.03429,1.008194283,38081.77065,435.200873,22.79025874,7.05E-12,4.03E-08,0.944493238
332,11.5,36850,10.9,0.56,1985.392857,38649,454.6959,427.3959,36047.85662,37759.88774,1992.027276,0.049034227,37052.28817,1.007807893,38016.03228,434.4496108,22.68919459,7.20E-12,4.11E-08,0.94473937
333,12,36850,11.4,0.56,1991.035714,38564,454.6959,425.6959,36047.85662,37679.09171,1997.667985,0.047112106,37009.03025,1.007543554,37968.47808,433.9061584,22.75368152,7.25E-12,4.12E-08,0.944582891
334,12.5,36850,11.9,0.56,1999.625,38485,454.6959,423.8959,36047.85662,37603.99051,2006.258637,0.045182189,36968.36558,1.007190512,37920.03608,433.3525601,22.85184042,7.30E-12,4.14E-08,0.944344579
335,13,36850,12.4,0.56,2010.821429,38411,454.6959,422.0959,36047.85662,37533.6352,2017.458662,0.04229171,36930.20757,1.00683852,37873.92052,432.8255486,22.97979391,7.34E-12,4.15E-08,0.94403388
336,13.5,36850,12.9,0.55,2000.163636,38340,454.6959,420.1959,36047.85662,37466.12545,2006.778149,0.041320403,36894.19034,1.006667843,37824.34267,432.2589699,22.85799599,7.30E-12,4.11E-08,0.944330167
337,14,36850,13.4,0.55,2015.309091,38274,454.6959,418.3959,36047.85662,37403.36402,2021.931027,0.040353992,36860.31517,1.0065399,37790.66127,431.8740567,23.0310792,7.39E-12,4.13E-08,0.943909813
338,14.5,36850,13.9,0.55,2033.272727,38211,454.6959,416.4959,36047.85662,37343.4501,2039.904818,0.037444964,36828.21023,1.006065633,37746.22176,431.3661992,23.23636876,7.43E-12,4.16E-08,0.943411204
339,15,36850,14.4,0.55,2052.981818,38151,454.6959,414.4959,36047.85662,37286.38443,2059.623586,0.036476599,36797.49596,1.005963422,37716.17723,431.0228484,23.4616055,7.54E-12,4.19E-08,0.942864187
340,15.5,36850,14.9,0.54,2058.666667,38095,454.6959,412.5959,36047.85662,37233.11891,2065.291769,0.035506284,36768.84711,1.005878706,37681.39586,430.6253647,23.5265723,7.51E-12,4.16E-08,0.942706947
341,3.99,37901,3.61,0.38,3027.842105,41600,454.6959,448.7959,37048.56036,40559.14242,3035.522411,0.096144291,39020.01279,1.015152503,40270.73084,460.2164479,34.60237024,6.72E-12,3.99E-08,0.918066387
342,4.49,37901,4.1,0.39,2886.358974,41292,454.6959,447.6959,37048.56036,40267.50474,2894.028251,0.088726902,38854.38956,1.014013177,40042.83873,457.6120825,32.98549211,6.68E-12,3.97E-08,0.921885541
343,4.99,37901,4.58,0.41,2831.756098,41030,454.6959,446.4959,37048.56036,40019.32743,2839.427308,0.082200571,38714.62327,1.012770914,39912.00068,456.1168571,32.361487,6.76E-12,4.06E-08,0.923359308
344,5.49,37901,5.07,0.43,2766.023256,40803,454.6959,445.2959,37048.56036,39804.23222,2773.687916,0.076578425,38594.07411,1.01181021,39775.61962,454.5582857,31.61028795,6.93E-12,4.16E-08,0.925133719
345,5.99,37901,5.56,0.43,2706.162791,40603,454.6959,443.9959,37048.56036,39614.66607,2713.801837,0.072815077,38488.53975,1.011200586,39653.37233,453.161236,30.92619878,6.82E-12,4.09E-08,0.926750141
346,6.49,37901,6.06,0.43,2658.27907,40426,454.6959,442.6959,37048.56036,39446.85706,2665.89051,0.067148005,38395.82582,1.010294959,39532.31614,451.7777982,30.3789806,6.70E-12,4.03E-08,0.928043344
347,6.99,37901,6.55,0.44,2603.363636,40266,454.6959,441.2959,37048.56036,39295.13055,2610.928597,0.063355885,38312.89561,1.009770452,39415.63762,450.4443887,29.75140357,6.82E-12,4.08E-08,0.929526854
348,7.49,37901,7.05,0.44,2574.5,40123,454.6959,439.8959,37048.56036,39159.49703,2582.040899,0.060501207,38238.65086,1.009288185,39329.08487,449.4552584,29.42154812,6.80E-12,4.04E-08,0.930306579
349,7.99,37901,7.54,0.44,2553.295455,39992,454.6959,438.3959,37048.56036,39035.22219,2560.81556,0.05573505,38171.14032,1.008581931,39241.13129,448.4501194,29.17922124,6.73E-12,4.02E-08,0.930879485
350,8.49,37901,8.04,0.44,2538.272727,39873,454.6959,436.8959,37048.56036,38922.3121,2545.774803,0.052861051,38110.2901,1.008084156,39166.82016,447.6008872,29.00754056,6.72E-12,4.00E-08,0.931285459
351,8.99,37901,8.54,0.44,2528.818182,39763,454.6959,435.3959,37048.56036,38817.92515,2536.305391,0.05094957,38054.21594,1.00787617,39107.54938,446.9235369,28.89949342,6.75E-12,3.99E-08,0.931541054
352,9.49,37901,9.04,0.44,2524.136364,39662,454.6959,433.7959,37048.56036,38722.06519,2531.61115,0.048063933,38002.6362,1.007378744,39041.9854,446.1742676,28.84598931,6.75E-12,3.99E-08,0.931667759
353,9.99,37901,9.53,0.45,2517.555556,39577,454.6959,432.1959,37048.56036,38641.38074,2525.01986,0.045177308,37959.10973,1.00694785,38990.53056,445.5862385,28.77078342,7.03E-12,4.06E-08,0.931845669
354,10.5,37901,10,0.44,2528.795455,39482,454.6959,430.5959,37048.56036,38551.19294,2536.253318,0.043247397,37910.53356,1.006673825,38932.36841,444.9215578,28.89923369,6.81E-12,3.99E-08,0.93154246
355,11,37901,10.5,0.44,2536.25,39402,454.6959,428.8959,37048.56036,38475.23626,2543.701303,0.042278043,37870.04432,1.00646519,38887.62743,444.4102551,28.98442471,6.89E-12,4.01E-08,0.931341427
356,11.5,37901,11,0.44,2547.590909,39326,454.6959,427.1959,37048.56036,38403.06975,2555.036849,0.038411385,37831.76455,1.0059694,38834.59978,443.8042517,29.11402933,6.86E-12,4.02E-08,0.931035462
357,12,37901,11.5,0.44,2562.136364,39256,454.6959,425.3959,37048.56036,38336.59398,2569.578253,0.037438117,37796.65717,1.00576091,38794.89754,443.350532,29.2802557,6.97E-12,4.04E-08,0.930642966
358,12.5,37901,12,0.44,2579.386364,39190,454.6959,423.5959,37048.56036,38273.911,2586.823421,0.036466814,37763.39894,1.00560087,38758.61466,442.935889,29.47738979,7.06E-12,4.07E-08,0.930177491
359,13,37901,12.6,0.44,2600.340909,39128,454.6959,421.7959,37048.56036,38215.02186,2607.773835,0.032578644,37732.50983,1.005057124,38710.52741,442.3863449,29.71685965,7.04E-12,4.10E-08,0.929612006
360,13.5,37901,13.1,0.42,2570.904762,39070,454.6959,419.8959,37048.56036,38159.92751,2578.302579,0.032578644,37703.51458,1.0051477,38667.61247,441.8959102,29.38046151,6.87E-12,3.95E-08,0.930407483
361,14,37901,13.6,0.42,2594.833333,39016,454.6959,418.0959,37048.56036,38108.62884,2602.225881,0.031603421,37675.81896,1.004980156,38637.21822,441.5485629,29.65391873,6.96E-12,3.98E-08,0.929761754
362,14.5,37901,14.1,0.42,2621.238095,38965,454.6959,416.1959,37048.56036,38060.17664,2628.624191,0.029650996,37649.90333,1.004661728,38603.0228,441.1577755,29.95567401,7.01E-12,4.01E-08,0.929049222
363,15,37901,14.6,0.42,2650.333333,38916,454.6959,414.1959,37048.56036,38013.62134,2657.71149,0.02867479,37625.29243,1.004527881,38576.53375,440.8550569,30.28817623,7.12E-12,4.05E-08,0.928264109
364,15.5,37901,15.1,0.42,2681.02381,38871,454.6959,412.2959,37048.56036,37970.86373,2688.390701,0.02672041,37602.3737,1.004276916,38547.49865,440.5232419,30.63890892,7.19E-12,4.09E-08,0.927436028
365,3.99,38955,3.67,0.32,3594.84375,42073,454.6959,448.6959,38050.67581,41006.77769,3602.540745,0.081250685,39677.69242,1.012372527,40949.44971,467.9728898,41.08210074,6.31E-12,3.92E-08,0.905322556
366,4.49,38955,4.16,0.33,3506.212121,41793,454.6959,447.5959,38050.67581,40741.82738,3514.002706,0.074684321,39530.59065,1.011243689,40790.04287,466.1511785,40.06921291,6.28E-12,3.95E-08,0.907649401
367,4.99,38955,4.65,0.34,3408.588235,41557,454.6959,446.3959,38050.67581,40518.43408,3416.451217,0.069975784,39407.57678,1.010557445,40635.46004,464.3845962,38.95356099,6.41E-12,3.99E-08,0.910213126
368,5.49,38955,5.15,0.35,3345.942857,41354,454.6959,445.1959,38050.67581,40326.22082,3353.850318,0.062397269,39302.62933,1.00934497,40495.13841,462.7809918,38.23764567,6.39E-12,4.03E-08,0.911858325
369,5.99,38955,5.64,0.35,3293.914286,41177,454.6959,443.8959,38050.67581,40158.58281,3301.841565,0.058591653,39211.32567,1.008779808,40386.29693,461.5371445,37.64305988,6.34E-12,3.98E-08,0.913225153
370,6.49,38955,6.14,0.36,3231.333333,41020,454.6959,442.5959,38050.67581,40009.85327,3239.263239,0.055725383,39131.34496,1.008358085,40272.42804,460.2358436,36.92788081,6.53E-12,4.06E-08,0.914869758
371,6.99,38955,6.63,0.36,3202.583333,40881,454.6959,441.1959,38050.67581,39878.14907,3210.515822,0.051899489,39060.83603,1.007809294,40185.55015,459.2429976,36.599324,6.49E-12,4.04E-08,0.915625261
372,7.49,38955,7.13,0.36,3182.277778,40757,454.6959,439.6959,38050.67581,39760.63657,3190.208337,0.047098481,38997.67185,1.007104074,40100.30735,458.2688375,36.36727083,6.43E-12,4.02E-08,0.916158957
373,7.99,38955,7.63,0.36,3168.944444,40644,454.6959,438.2959,38050.67581,39653.53133,3176.870419,0.045168552,38940.91231,1.006751218,40033.87632,457.5096595,36.21489666,6.46E-12,4.01E-08,0.916509488
374,8.49,38955,8.13,0.36,3162.694444,40542,454.6959,436.7959,38050.67581,39556.83815,3170.613201,0.043241546,38889.42248,1.006497013,39976.15412,456.8500066,36.14347127,6.49E-12,4.00E-08,0.916673932
375,8.99,38955,8.63,0.36,3161.444444,40449,454.6959,435.1959,38050.67581,39468.66503,3169.353526,0.040340314,38842.85206,1.006046738,39915.96133,456.1621196,36.12918619,6.50E-12,4.00E-08,0.916707037
376,9.49,38955,9.13,0.36,3165.444444,40364,454.6959,433.5959,38050.67581,39388.06695,3173.342429,0.037433226,38800.17576,1.005596833,39859.44918,455.5162952,36.17489844,6.50E-12,4.01E-08,0.916602206
377,9.99,38955,9.63,0.36,3162.888889,40293,454.6959,431.9959,38050.67581,39320.73671,3170.759238,0.035492564,38766.52786,1.005342752,39818.75099,455.0511937,36.14569339,6.64E-12,4.00E-08,0.916670094
378,10.5,38955,10.1,0.36,3187.305556,40213,454.6959,430.3959,38050.67581,39244.86386,3195.174337,0.035492564,38724.75373,1.005342752,39779.78783,454.6059203,36.4247286,6.66E-12,4.04E-08,0.916028447
379,11,38955,10.6,0.36,3204,40146,454.6959,428.6959,38050.67581,39181.31399,3211.849889,0.03159851,38691.21616,1.004736787,39726.25775,453.9941752,36.61551376,6.63E-12,4.06E-08,0.915590201
380,11.5,38955,11.1,0.36,3224.361111,40084,454.6959,426.8959,38050.67581,39122.50149,3232.189939,0.030625242,38660.38622,1.004639258,39693.95017,453.6249621,36.84820182,6.73E-12,4.08E-08,0.91505565
381,12,38955,11.6,0.36,3248.027778,40026,454.6959,425.1959,38050.67581,39067.47886,3255.832085,0.029647064,38631.60917,1.004443654,39659.88878,453.2357064,37.11866597,6.81E-12,4.11E-08,0.914434316
382,12.5,38955,12.1,0.36,3274.472222,39972,454.6959,423.3959,38050.67581,39016.24698,3282.247287,0.027692677,38604.6952,1.004150752,39624.04808,452.8261167,37.42087475,6.85E-12,4.14E-08,0.913740105
383,13,38955,12.6,0.34,3275.617647,39922,454.6959,421.5959,38050.67581,38968.8067,3283.344031,0.026715484,38579.84334,1.004085405,39587.77365,452.4115702,37.43396474,6.57E-12,3.96E-08,0.913711282
384,13.5,38955,13.1,0.34,3307.029412,39875,454.6959,419.6959,38050.67581,38924.2099,3314.718427,0.025734351,38556.39071,1.003878439,39558.71367,452.0794709,37.79294036,6.65E-12,3.99E-08,0.91288674
385,14,38955,13.6,0.33,3294.454545,39831,454.6959,417.7959,38050.67581,38882.45711,3302.139775,0.024756172,38534.34256,1.003825944,39525.48713,451.6997559,37.649234,6.58E-12,3.91E-08,0.913217316
386,14.5,38955,14.2,0.33,3329.545455,39789,454.6959,415.8959,38050.67581,38842.59984,3337.187521,0.022793911,38513.99164,1.003527918,39496.59781,451.3696069,38.05025512,6.62E-12,3.95E-08,0.912296235
387,15,38955,14.7,0.33,3366.424242,39751,454.6959,413.9959,38050.67581,38806.53654,3374.017813,0.02181278,38494.36167,1.003421597,39475.45925,451.1280341,38.47170823,6.70E-12,3.99E-08,0.911328308
388,15.5,38955,15.2,0.33,3405.606061,39714,454.6959,411.9959,38050.67581,38771.42048,3413.144936,0.020827698,38475.9531,1.003208509,39451.30482,450.8519957,38.91948051,6.75E-12,4.03E-08,0.910300018
389,3.99,40009,3.72,0.27,4252.222222,42638,454.6959,448.6959,39051.35071,41541.10405,4259.375341,0.068081637,40396.60527,1.010163947,41683.94105,476.3667032,48.59466332,5.78E-12,3.85E-08,0.89092886
390,4.49,40009,4.21,0.27,4152.925926,42387,454.6959,447.4959,39051.35071,41303.78114,4160.259384,0.061443452,40267.88014,1.009142721,41520.14183,474.4947954,47.45989899,5.64E-12,3.78E-08,0.893466953
391,4.99,40009,4.71,0.28,4083.071429,42176,454.6959,446.2959,39051.35071,41104.21629,4090.533482,0.056681126,40160.42765,1.008411324,41394.12519,473.0546693,46.6615974,5.78E-12,3.87E-08,0.895252446
392,5.49,40009,5.2,0.29,4061.965517,41997,454.6959,445.0959,39051.35071,40934.87254,4069.454968,0.051894642,40069.77181,1.007584455,41303.81044,472.0225466,46.42039772,5.88E-12,3.96E-08,0.89579221
393,5.99,40009,5.7,0.29,4019.448276,41842,454.6959,443.7959,39051.35071,40788.20094,4026.997391,0.049014802,39991.44107,1.007146597,41208.63223,470.934844,45.934508,5.88E-12,3.93E-08,0.896879434
394,6.49,40009,6.2,0.29,3989.793103,41706,454.6959,442.3959,39051.35071,40659.48308,3997.379849,0.045168552,39923.29647,1.006612172,41120.39854,469.9265039,45.59560683,5.86E-12,3.91E-08,0.897637859
395,6.99,40009,6.7,0.29,3970.310345,41586,454.6959,441.0959,39051.35071,40545.88881,3977.917951,0.042271219,39863.47928,1.006150355,41043.40572,469.0466251,45.37295663,5.87E-12,3.90E-08,0.898136226
396,7.49,40009,7.2,0.3,3931.033333,41479,454.6959,439.5959,39051.35071,40444.585,3938.669037,0.039369981,39810.36821,1.005780477,40957.52472,468.0651716,44.92409647,6.08E-12,4.03E-08,0.899141285
397,7.99,40009,7.7,0.3,3927.9,41383,454.6959,438.0959,39051.35071,40353.68309,3935.531527,0.03645898,39762.78459,1.005310993,40893.70007,467.3357796,44.88828854,6.08E-12,4.03E-08,0.899221629
398,8.49,40009,8.2,0.3,3931.166667,41296,454.6959,436.5959,39051.35071,40271.29302,3938.783958,0.035488647,39720.12799,1.005193794,40847.78147,466.8110188,44.92562021,6.16E-12,4.04E-08,0.899138343
399,8.99,40009,8.7,0.3,3939.3,41218,454.6959,435.0959,39051.35071,40197.4178,3946.894921,0.031595564,39681.472,1.004607521,40788.53557,466.1339529,45.01856846,6.14E-12,4.05E-08,0.898930643
400,9.49,40009,9.2,0.29,3915.62069,41147,454.6959,433.4959,39051.35071,40130.1656,3923.239997,0.030621314,39646.44924,1.004524345,40735.06503,465.5228883,44.74795981,6.02E-12,3.94E-08,0.899536382
401,9.99,40009,9.7,0.29,3918.068966,41088,454.6959,431.8959,39051.35071,40074.27505,3925.63711,0.030621314,39620.48933,1.004524345,40711.17159,465.2498325,44.77593886,6.27E-12,3.93E-08,0.899474998
402,10.5,40009,10.2,0.29,3954.517241,41021,454.6959,430.1959,39051.35071,40010.80069,3962.056662,0.026712529,39584.36834,1.003942494,40655.43619,464.6128849,45.19247205,6.09E-12,3.98E-08,0.898542391
403,11,40009,10.7,0.28,3973.642857,40966,454.6959,428.4959,39051.35071,39958.69056,3981.12258,0.026712529,39557.40061,1.003958079,40627.46296,464.293205,45.41104079,5.99E-12,3.87E-08,0.898054164
404,11.5,40009,11.2,0.28,4002.321429,40915,454.6959,426.7959,39051.35071,39910.36678,4009.741607,0.025734351,39532.40564,1.003832684,40599.34654,463.9718889,45.73878131,6.06E-12,3.89E-08,0.897321308
405,12,40009,11.7,0.28,4033.857143,40867,454.6959,424.9959,39051.35071,39864.88252,4041.20947,0.023772083,39509.06804,1.003481194,40564.52511,463.5739474,46.09917344,6.07E-12,3.92E-08,0.896515501
406,12.5,40009,12.2,0.28,4068.25,40823,454.6959,423.1959,39051.35071,39823.18601,4075.5265,0.021809816,39487.77482,1.003255554,40536.11315,463.2492536,46.49221718,6.12E-12,3.95E-08,0.895636734
407,13,40009,12.7,0.28,4106.464286,40782,454.6959,421.3959,39051.35071,39784.3302,4113.655237,0.021809816,39467.49341,1.003255554,40517.13633,463.0323853,46.92893244,6.20E-12,3.99E-08,0.89466036
408,13.5,40009,13.2,0.27,4114.814815,40744,454.6959,419.4959,39051.35071,39748.31556,4121.949673,0.020827698,39448.81026,1.003168323,40489.08463,462.7118088,47.02436282,6.09E-12,3.89E-08,0.894447962
409,14,40009,13.7,0.27,4156.259259,40709,454.6959,417.5959,39051.35071,39715.14255,4163.293532,0.018857532,39431.35101,1.002804069,40459.72717,462.3763099,47.49799254,6.08E-12,3.92E-08,0.893389257
410,3.99,41065,3.76,0.24,5006.291667,43294,454.6959,448.5959,40052.48599,42160.97852,5011.990622,0.058581999,41173.96175,1.008582947,42486.67121,485.540354,57.21221642,5.46E-12,3.96E-08,0.874864431
411,4.49,41065,4.26,0.24,4920.333333,43070,454.6959,447.4959,40052.48599,41949.37578,4926.28278,0.053808074,41061.86955,1.007877186,42348.81395,483.9649126,56.22987917,5.42E-12,3.91E-08,0.877004319
412,4.99,41065,4.75,0.24,4857.375,42884,454.6959,446.2959,40052.48599,41773.62132,4863.498081,0.049014802,40968.83963,1.007171919,42230.40211,482.6116946,55.51038737,5.35E-12,3.87E-08,0.87857188
413,5.49,41065,5.25,0.24,4811.833333,42726,454.6959,444.9959,40052.48599,41624.28983,4818.07512,0.045164659,40890.45939,1.006584426,42130.93269,481.4749518,54.98993434,5.34E-12,3.84E-08,0.879705966
414,5.99,41065,5.75,0.24,4781.041667,42591,454.6959,443.6959,40052.48599,41496.67122,4787.359312,0.040336409,40823.71493,1.005880063,42038.80484,480.4221089,54.63804523,5.28E-12,3.83E-08,0.880472855
415,6.49,41065,6.25,0.24,4761.625,42474,454.6959,442.3959,40052.48599,41386.04959,4767.986891,0.037429314,40765.85287,1.005439993,41965.30117,479.5821043,54.41615034,5.28E-12,3.82E-08,0.880956531
416,6.99,41065,6.75,0.24,4752.25,42370,454.6959,440.9959,40052.48599,41287.70456,4758.628797,0.035488647,40714.75304,1.005176194,41905.08842,478.8939893,54.30901225,5.31E-12,3.82E-08,0.881190176
417,7.49,41065,7.25,0.24,4750.75,42279,454.6959,439.4959,40052.48599,41201.64132,4757.124861,0.033542106,40670.45193,1.004853548,41849.41923,478.2577982,54.29187016,5.35E-12,3.82E-08,0.881227725
418,7.99,41065,7.75,0.24,4756.625,42198,454.6959,437.9959,40052.48599,41125.02666,4762.975835,0.031595564,40630.41947,1.004589933,41800.27164,477.6961364,54.35901003,5.37E-12,3.83E-08,0.881081643
419,8.49,41065,8.25,0.24,4768.458333,42124,454.6959,436.4959,40052.48599,41055.02569,4774.768641,0.028666921,40594.7676,1.004150397,41748.84207,477.1083961,54.49424211,5.37E-12,3.84E-08,0.880787209
420,8.99,41065,8.75,0.24,4785.625,42058,454.6959,434.9959,40052.48599,40992.58647,4791.879127,0.026712529,40562.85212,1.003886966,41707.82278,476.6396251,54.69042385,5.38E-12,3.85E-08,0.880360007
421,9.49,41065,9.25,0.24,4807.625,41999,454.6959,433.3959,40052.48599,40936.76487,4813.808436,0.02573238,40533.63851,1.003711168,41672.49702,476.23592,54.94184124,5.43E-12,3.87E-08,0.879812493
422,9.99,41065,9.75,0.24,4834.291667,41944,454.6959,431.6959,40052.48599,40884.72378,4840.38986,0.023772083,40507.056,1.003447738,41636.66527,475.8264326,55.24658958,5.47E-12,3.90E-08,0.879148828
423,10.5,41065,10.3,0.24,4864.916667,41894,454.6959,430.0959,40052.48599,40837.41033,4870.916593,0.02279095,40482.99869,1.003301444,41607.44029,475.4924477,55.59657401,5.51E-12,3.92E-08,0.87838666
424,11,41065,10.8,0.24,4898.708333,41848,454.6959,428.3959,40052.48599,40793.87912,4904.596744,0.020825722,40460.58915,1.003008816,41574.66402,475.1178784,55.98274731,5.51E-12,3.95E-08,0.87754576
425,11.5,41065,11.3,0.24,4936.541667,41806,454.6959,426.5959,40052.48599,40754.13087,4942.30434,0.020825722,40440.05733,1.003008816,41554.48893,474.8873162,56.41510902,5.61E-12,3.98E-08,0.876604305
426,12,41065,11.8,0.23,4972,41767,454.6959,424.8959,40052.48599,40717.21976,4977.614719,0.018857532,40421.31071,1.002743033,41524.30017,474.5423171,56.82032909,5.39E-12,3.85E-08,0.875722702
427,3.99,42123,3.8,0.2,5826.3,44028,454.6959,448.5959,41054.07968,42853.90774,5829.447464,0.049973456,41999.97105,1.007271661,43326.15363,495.134012,66.58332329,4.70E-12,3.79E-08,0.858005647
428,4.49,42123,4.29,0.2,5754.1,43829,454.6959,447.3959,41054.07968,42666.11044,5757.544308,0.046127195,41901.38852,1.006707653,43207.21633,493.7747889,65.75821714,4.70E-12,3.75E-08,0.859757073
429,4.99,42123,4.79,0.2,5703.15,43665,454.6959,446.1959,41054.07968,42511.30497,5706.796269,0.041302838,41820.70848,1.006003204,43101.00494,492.5609986,65.17595733,4.65E-12,3.73E-08,0.860993199
430,5.49,42123,5.29,0.21,5712.142857,43528,454.6959,444.8959,41054.07968,42381.95954,5715.749158,0.038397695,41753.41098,1.0055153,43044.10748,491.9107708,65.27872827,4.83E-12,3.89E-08,0.860775124
431,5.99,42123,5.79,0.21,5691.333333,43410,454.6959,443.5959,41054.07968,42270.53338,5695.016838,0.033542106,41696.22542,1.004811686,42958.91259,490.9371582,65.04091572,4.78E-12,3.88E-08,0.861280124
432,6.49,42123,6.29,0.21,5682.333333,43308,454.6959,442.2959,41054.07968,42174.20157,5686.046066,0.031593602,41646.45665,1.0045102,42896.28736,490.2214731,64.93806315,4.79E-12,3.88E-08,0.861498635
433,6.99,42123,6.79,0.2,5638.2,43219,454.6959,440.8959,41054.07968,42090.13651,5642.078779,0.029643136,41603.48074,1.004279225,42821.44925,489.3662186,64.43370464,4.64E-12,3.71E-08,0.862569595
434,7.49,42123,7.29,0.2,5645.1,43141,454.6959,439.4959,41054.07968,42016.45322,5648.943832,0.026710561,41565.81218,1.003822347,42767.27602,488.7471235,64.51255828,4.62E-12,3.72E-08,0.862402376
435,7.99,42123,7.79,0.2,5658.55,43072,454.6959,437.9959,41054.07968,41951.26537,5662.332479,0.02573238,41531.95881,1.003717016,42729.95217,488.3205841,64.66626572,4.68E-12,3.73E-08,0.862076253
436,8.49,42123,8.29,0.2,5678.15,43009,454.6959,436.3959,41054.07968,41891.74074,5681.845596,0.023772083,41502.02687,1.003436034,42690.01233,487.8641491,64.89025576,4.69E-12,3.75E-08,0.861600951
437,8.99,42123,8.79,0.2,5702.65,42953,454.6959,434.8959,41054.07968,41838.8257,5706.23772,0.022789963,41474.99042,1.003260359,42656.7394,487.4839039,65.1702433,4.72E-12,3.76E-08,0.861006805
438,9.49,42123,9.29,0.2,5731.5,42903,454.6959,433.2959,41054.07968,41791.57675,5734.959544,0.021807842,41450.94846,1.003119917,42627.84676,487.153717,65.49994292,4.75E-12,3.78E-08,0.860307195
439,9.99,42123,9.79,0.2,5764.75,42857,454.6959,431.6959,41054.07968,41748.1049,5768.061161,0.019841627,41428.58297,1.002874218,42596.73029,486.7981161,65.87992601,4.78E-12,3.81E-08,0.859500902
440,10.5,42123,10.3,0.2,5801.6,42814,454.6959,429.9959,41054.07968,41707.46573,5804.743909,0.018857532,41408.5076,1.002733875,42571.7014,486.5120844,66.30105013,4.81E-12,3.83E-08,0.858607379
441,3.99,43182,3.82,0.17,6723.294118,44829,454.6959,448.4959,42055.18515,43609.30715,6722.471951,0.043233748,42864.10644,1.006237158,44218.71624,505.3342737,76.83422855,3.98E-12,3.64E-08,0.840151175
442,4.49,43182,4.32,0.17,6663.764706,44652,454.6959,447.3959,42055.18515,43442.4537,6663.265776,0.038397695,42777.98034,1.005533039,44106.10945,504.0473961,76.15392268,3.94E-12,3.62E-08,0.841558996
443,4.99,43182,4.82,0.17,6624.294118,44507,454.6959,446.1959,42055.18515,43305.73627,6624.003655,0.035486689,42707.5677,1.005119078,44020.19799,503.0655946,75.70285031,3.96E-12,3.61E-08,0.842492581
444,5.49,43182,5.32,0.17,6599.705882,44386,454.6959,444.8959,42055.18515,43191.62752,6599.541642,0.031593602,42649.0156,1.004539746,43940.05144,502.1496748,75.42185441,3.94E-12,3.60E-08,0.843074246
445,5.99,43182,5.82,0.17,6588.294118,44284,454.6959,443.5959,42055.18515,43095.42225,6588.184802,0.029643136,42599.68596,1.004250283,43879.98755,501.4632609,75.29144005,3.96E-12,3.60E-08,0.843344292
446,6.49,43182,6.32,0.17,6587.058824,44195,454.6959,442.1959,42055.18515,43011.46766,6586.949897,0.026710561,42557.10704,1.003836815,43822.10967,500.8018288,75.27732303,3.94E-12,3.60E-08,0.843373656
447,6.99,43182,6.82,0.17,6594.058824,44118,454.6959,440.7959,42055.18515,42938.82467,6593.905603,0.025731396,42519.92406,1.003671473,43778.79495,500.3068255,75.35731947,3.98E-12,3.61E-08,0.843208261
448,7.49,43182,7.32,0.17,6608.647059,44050,454.6959,439.3959,42055.18515,42874.66616,6608.408614,0.022789963,42487.49967,1.003258294,43731.19425,499.7628417,75.52403474,3.96E-12,3.62E-08,0.842863405
449,7.99,43182,7.82,0.17,6628.764706,43990,454.6959,437.8959,42055.18515,42818.05083,6628.409531,0.021807842,42458.80501,1.003134375,43697.97243,499.3831806,75.75394048,4.00E-12,3.63E-08,0.842387817
450,8.49,43182,8.32,0.17,6654.764706,43937,454.6959,436.3959,42055.18515,42768.03682,6654.259436,0.020824734,42433.19356,1.002969149,43666.30259,499.0212556,76.05107011,4.02E-12,3.65E-08,0.841773151
451,8.99,43182,8.82,0.17,6685.235294,43889,454.6959,434.7959,42055.18515,42722.73804,6684.553205,0.019841627,42410.29212,1.002845317,43638.97056,498.7089036,76.39928991,4.05E-12,3.66E-08,0.841052817
452,9.49,43182,9.32,0.17,6720.058824,43846,454.6959,433.1959,42055.18515,42682.15539,6719.17307,0.017871459,42389.72839,1.002556259,43607.75729,498.3521963,76.7972554,4.04E-12,3.68E-08,0.840229616
453,3.99,44243,3.84,0.15,7686.6,45692,454.6959,448.4959,43056.74779,44422.2679,7680.22981,0.038397695,43757.61292,1.005475071,45195.1878,516.4934521,87.84294883,3.68E-12,3.56E-08,0.821625408
454,4.49,44243,4.34,0.15,7684.6,45523,454.6959,447.2959,43056.74779,44263.14111,7678.208763,0.034514397,43680.77767,1.004912123,45091.31633,515.3064025,87.8200927,3.36E-12,3.56E-08,0.821672347
455,4.99,44243,4.84,0.15,7654,45395,454.6959,446.0959,43056.74779,44142.59504,7647.815422,0.031593602,43619.21484,1.004490109,45009.4395,514.3707089,87.47039398,3.37E-12,3.56E-08,0.822378238
456,5.49,44243,5.34,0.15,7638.2,45288,454.6959,444.8959,43056.74779,44041.81018,7632.118478,0.027688741,43567.94884,1.003927752,44933.48192,513.5026608,87.28983058,3.34E-12,3.56E-08,0.822742802
457,5.99,44243,5.84,0.15,7635,45198,454.6959,443.5959,43056.74779,43957.02667,7628.935174,0.025731396,43524.9531,1.003646672,44876.86682,512.8556599,87.25326078,3.36E-12,3.56E-08,0.822816735
458,6.49,44243,6.34,0.15,7642.2,45120,454.6959,442.1959,43056.74779,43883.53934,7636.080315,0.023771097,43487.71603,1.00336569,44826.48916,512.2799409,87.33554283,3.36E-12,3.57E-08,0.822650787
459,6.99,44243,6.84,0.15,7657.8,45053,454.6959,440.7959,43056.74779,43820.40946,7651.567104,0.021807842,43455.60793,1.003084807,44781.66449,511.7676817,87.51382062,3.38E-12,3.58E-08,0.822291104
460,7.49,44243,7.34,0.15,7637.6,44999,454.6959,439.2959,43056.74779,43769.52454,7631.529206,0.020824734,43427.88234,1.002944365,44746.80738,511.3693325,87.28297374,3.69E-12,3.57E-08,0.822756488
461,7.99,44243,7.84,0.15,7708,44942,454.6959,437.8959,43056.74779,43715.80867,7701.405427,0.018856543,43402.91374,1.00266358,44709.47297,510.9426725,88.08750938,3.41E-12,3.61E-08,0.821133601
462,3.99,45305,3.86,0.14,8590.785714,46590,454.6959,448.4959,44057.8237,45267.20163,8577.876624,0.033541125,44678.22535,1.004811569,46111.30689,526.9629188,98.17604011,3.53E-12,3.69E-08,0.805304123
463,4.49,45305,4.36,0.14,8519.642857,46453,454.6959,447.2959,44057.8237,45138.36312,8507.315907,0.030618369,44611.81208,1.004359516,46026.6425,525.9953688,97.36301506,3.76E-12,3.67E-08,0.806905671
464,4.99,45305,4.86,0.15,8502.4,46345,454.6959,446.0959,44057.8237,45036.78034,8490.242831,0.027688741,44557.16143,1.003927752,45984.2732,525.5111698,97.1659626,4.18E-12,3.87E-08,0.807293186
465,5.49,45305,5.36,0.15,8501.6,46247,454.6959,444.7959,44057.8237,44944.59068,8489.446236,0.024751247,44511.07957,1.003506132,45918.93175,524.7644435,97.15682015,4.14E-12,3.87E-08,0.807311267
466,5.99,45305,5.86,0.15,8551.4,46157,454.6959,443.4959,44057.8237,44859.91606,8538.851128,0.023771097,44469.02421,1.00336569,45868.40689,524.1870422,97.72593769,3.87E-12,3.90E-08,0.806189902
467,6.49,45305,6.36,0.15,8617.6,46081,454.6959,442.1959,44057.8237,44788.40509,8604.493857,0.020824734,44434.61396,1.002944365,45815.65616,523.5842037,98.48247546,3.52E-12,3.94E-08,0.80469998
468,4.49,35801,3.81,0.69,1745.413043,41950,474.6959,468.1959,35047.6165,40890.40118,1751.341382,0.153121332,38524.86613,1.027560683,39773.58095,454.5349876,19.94669017,7.07E-12,4.20E-08,0.950029658
469,4.99,35801,4.27,0.72,1650.216667,41593,474.6959,466.9959,35047.6165,40552.51565,1655.979985,0.146031907,38312.95664,1.026021646,39537.31952,451.8349772,18.85877998,7.00E-12,4.18E-08,0.952750568
470,5.49,35801,4.73,0.76,1568.142105,41277,474.6959,465.8959,35047.6165,40253.29849,1573.762489,0.138914293,38127.34399,1.024528051,39328.32955,449.4466266,17.92082673,7.04E-12,4.23E-08,0.955096447
471,5.99,35801,5.2,0.79,1507.950633,40995,474.6959,464.6959,35047.6165,39986.16729,1513.461723,0.132637506,37962.89439,1.023036713,39157.7847,447.4976294,17.23295479,7.05E-12,4.24E-08,0.956816986
472,6.49,35801,5.68,0.82,1453.204878,40737,474.6959,463.3959,35047.6165,39741.68109,1458.591916,0.126340204,37814.48977,1.021806458,38984.66194,445.5191715,16.60731686,7.06E-12,4.25E-08,0.958382565
473,6.99,35801,6.15,0.84,1398.502381,40501,474.6959,462.0959,35047.6165,39517.9675,1403.765024,0.12091145,37680.10276,1.020794392,38817.59427,443.6099117,15.98217327,7.03E-12,4.24E-08,0.959946919
474,7.49,35801,6.63,0.86,1361.187209,40285,474.6959,460.6959,35047.6165,39313.1498,1366.364572,0.115471348,37557.15443,1.0197481,38685.1473,442.0962994,15.55573314,7.03E-12,4.23E-08,0.961014052
475,7.99,35801,7.11,0.89,1333.179775,40084,474.6959,459.2959,35047.6165,39122.50149,1338.285905,0.111810414,37444.56701,1.018897548,38568.00242,440.7575603,15.23566242,7.13E-12,4.28E-08,0.961815209
476,8.49,35801,7.59,0.9,1299.844444,39896,474.6959,457.7959,35047.6165,38944.13648,1304.866097,0.106327322,37340.48288,1.017955311,38438.17428,439.2738762,14.85470416,7.08E-12,4.25E-08,0.962768764
477,8.99,35801,8.07,0.91,1280.032967,39720,474.6959,456.2959,35047.6165,38777.1151,1285.004465,0.102663499,37243.60122,1.01729427,38341.93451,438.174042,14.62829735,7.06E-12,4.23E-08,0.963335468
478,9.49,35801,8.56,0.93,1253.604301,39556,474.6959,454.7959,35047.6165,38621.44549,1258.504638,0.098963974,37154.30027,1.016557068,38228.39264,436.8764783,14.32626889,7.14E-12,4.26E-08,0.964091577
479,9.99,35801,9.04,0.94,1232.394681,39401,474.6959,453.1959,35047.6165,38474.28675,1237.2366,0.094354384,37069.8133,1.015857389,38125.97802,435.7060776,14.08388402,7.14E-12,4.25E-08,0.96469841
480,10.5,35801,9.53,0.94,1217.08617,39254,474.6959,451.5959,35047.6165,38334.69457,1221.884077,0.091566749,36990.30458,1.015319283,38036.91332,434.6882407,13.90893739,7.10E-12,4.21E-08,0.965136457
481,11,35801,10,0.95,1199.154737,39116,474.6959,449.9959,35047.6165,38203.62339,1203.898493,0.087854857,36915.93667,1.014797617,37941.14785,433.5938268,13.70401584,7.13E-12,4.22E-08,0.965649633
482,11.5,35801,10.5,0.97,1188.451546,38985,474.6959,448.2959,35047.6165,38079.1779,1193.165473,0.084125022,36846.29216,1.014138468,37860.20958,432.6688591,13.58169911,7.25E-12,4.28E-08,0.965955874
483,12,35801,11,0.97,1180.536082,38859,474.6959,446.5959,35047.6165,37959.46126,1185.224547,0.081319256,36780.33232,1.013654707,37785.25185,431.8122375,13.49124069,7.23E-12,4.26E-08,0.966182449
484,12.5,35801,11.5,0.97,1174.408247,38741,474.6959,444.7959,35047.6165,37847.32699,1179.075708,0.078508764,36717.69956,1.013193568,37714.69742,431.005937,13.4212114,7.23E-12,4.24E-08,0.966357892
485,13,35801,12,0.98,1165.904082,38628,474.6959,443.0959,35047.6165,37739.92724,1170.541541,0.075683972,36658.56349,1.012702727,37636.10973,430.107832,13.32402526,7.30E-12,4.27E-08,0.966601394
486,13.5,35801,12.5,0.98,1163.865306,38519,474.6959,441.1959,35047.6165,37636.31354,1168.492451,0.072858152,36602.13296,1.012217418,37570.21753,429.3548118,13.30072601,7.31E-12,4.26E-08,0.96665986
487,14,35801,13,0.98,1163.365306,38416,474.6959,439.3959,35047.6165,37538.38917,1167.985939,0.070979441,36548.80619,1.011994084,37516.49298,428.7408442,13.29501198,7.35E-12,4.26E-08,0.966674312
488,14.5,35801,13.5,0.98,1164.894898,38318,474.6959,437.4959,35047.6165,37445.2056,1169.514315,0.06814213,36497.9259,1.011509114,37455.57653,428.0446871,13.31249225,7.37E-12,4.26E-08,0.966630703
