,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
489,15,35801,14,0.98,1167.610204,38223,474.6959,435.5959,35047.6165,37354.86267,1172.231269,0.065300048,36448.9506,1.011046479,37397.25595,427.378196,13.34352294,7.40E-12,4.26E-08,0.966553181
490,15.5,35801,14.5,0.98,1172.10102,38133,474.6959,433.6959,35047.6165,37269.26381,1176.727886,0.064349184,36403.72057,1.010873059,37351.77602,426.8584484,13.39484427,7.46E-12,4.27E-08,0.966424881
491,3.99,36852,3.43,0.57,2129.736842,42586,474.6959,469.0959,36049.76228,41491.94416,2136.340202,0.141571644,39256.72813,1.024790194,40551.2175,463.4218672,24.33876674,6.96E-12,4.17E-08,0.940739132
492,4.49,36852,3.9,0.6,2008.5,42201,474.6959,467.9959,36049.76228,41127.86439,2014.961603,0.133518972,39032.69515,1.023124905,40296.30508,460.5087119,22.95326448,6.90E-12,4.17E-08,0.944106106
493,4.99,36852,4.37,0.63,1919.666667,41867,474.6959,466.8959,36049.76228,40811.85973,1926.035204,0.126325544,38841.27624,1.021531237,40099.24241,458.2566673,21.93807155,6.89E-12,4.19E-08,0.946572874
494,5.49,36852,4.84,0.64,1821.234375,41573,474.6959,465.6959,36049.76228,40533.58165,1827.444749,0.118185906,38673.58472,1.020172383,39871.98234,455.6595249,20.81318112,6.71E-12,4.10E-08,0.949307717
495,5.99,36852,5.32,0.68,1760.014706,41311,474.6959,464.4959,36049.76228,40285.4989,1766.122603,0.113632595,38525.00076,1.019214533,39719.38085,453.9155855,20.11355889,6.92E-12,4.22E-08,0.951008759
496,6.49,36852,5.79,0.69,1711.724638,41073,474.6959,463.1959,36049.76228,40060.06487,1717.750363,0.106315225,38391.89594,1.017752495,39565.01722,452.1515082,19.56169695,6.77E-12,4.16E-08,0.952350577
497,6.99,36852,6.28,0.71,1660.915493,40856,474.6959,461.7959,36049.76228,39854.45862,1666.850566,0.102647658,38271.19007,1.017097199,39436.93781,450.6878086,18.98104684,6.84E-12,4.18E-08,0.953762509
498,7.49,36852,6.76,0.73,1626.19726,40658,474.6959,460.3959,36049.76228,39666.8019,1632.054339,0.09895275,38162.31549,1.016350147,39317.24009,449.3198955,18.58428469,6.92E-12,4.21E-08,0.954727736
499,7.99,36852,7.24,0.75,1596.354667,40475,474.6959,458.9959,36049.76228,39493.3167,1602.15321,0.093408495,38062.01224,1.015340791,39201.65087,447.9989347,18.24324165,6.97E-12,4.24E-08,0.955557177
500,8.49,36852,7.73,0.76,1568.592105,40305,474.6959,457.4959,36049.76228,39332.11693,1574.333495,0.089699442,37970.01074,1.01469759,39100.9568,446.8481965,17.92596935,6.97E-12,4.23E-08,0.95632888
501,8.99,36852,8.22,0.77,1536.090909,40147,474.6959,455.9959,36049.76228,39182.26254,1541.754512,0.08597621,37884.60075,1.014145371,38988.50816,445.5631264,17.55454364,7.00E-12,4.23E-08,0.957232603
502,9.49,36852,8.71,0.78,1512.570513,39999,474.6959,454.4959,36049.76228,39041.86339,1518.179365,0.081303059,37805.24272,1.013342667,38885.44092,444.3852675,17.28575107,7.02E-12,4.24E-08,0.957886564
503,9.99,36852,9.2,0.78,1496.288462,39860,474.6959,452.8959,36049.76228,38909.97627,1501.856398,0.078485883,37731.4292,1.012814399,38800.27539,443.4119904,17.09967876,6.99E-12,4.20E-08,0.958339354
504,10.5,36852,9.7,0.79,1476.116456,39729,474.6959,451.2959,36049.76228,38785.65693,1481.630512,0.074735955,37662.83069,1.012337444,38708.80916,442.3667085,16.86915181,7.04E-12,4.23E-08,0.958900408
505,11,36852,10.2,0.79,1466.126582,39606,474.6959,449.5959,36049.76228,38668.90942,1471.612552,0.072843788,37598.16471,1.011932694,38636.9048,441.544981,16.75498691,7.05E-12,4.21E-08,0.959178301
506,11.5,36852,10.7,0.79,1459.318987,39490,474.6959,447.8959,36049.76228,38558.78815,1464.783864,0.069080557,37537.26331,1.011458626,38565.9828,440.7344799,16.67718928,7.02E-12,4.19E-08,0.959367725
507,12,36852,11.2,0.8,1456.915,39379,474.6959,446.1959,36049.76228,38453.39719,1462.372269,0.068127722,37479.73763,1.011198551,38511.19754,440.1083906,16.64971636,7.14E-12,4.23E-08,0.959434621
508,12.5,36852,11.7,0.8,1454.62,39275,474.6959,444.3959,36049.76228,38354.63803,1460.065421,0.064335696,37425.79311,1.010570124,38440.99866,439.3061533,16.62348896,7.14E-12,4.22E-08,0.959498612
509,13,36852,12.2,0.8,1454.84,39176,474.6959,442.5959,36049.76228,38260.61389,1460.279143,0.061482978,37374.30364,1.010092108,38378.45583,438.59141,16.62600313,7.16E-12,4.22E-08,0.959492683
510,13.5,36852,12.7,0.8,1447.99125,39081,474.6959,440.7959,36049.76228,38170.37677,1453.399665,0.060533062,37325.2036,1.010039406,38319.89365,437.9221577,16.54773519,7.22E-12,4.23E-08,0.959683516
511,14,36852,13.2,0.8,1452.385,38992,474.6959,438.8959,36049.76228,38085.82823,1457.795504,0.056720773,37279.05397,1.00945603,38258.93068,437.225469,16.59794724,7.23E-12,4.24E-08,0.959561578
512,14.5,36852,13.7,0.79,1442.693671,38906,474.6959,437.0959,36049.76228,38004.11988,1448.076242,0.055767002,37235.02424,1.009397484,38207.4143,436.6367366,16.48719412,7.21E-12,4.20E-08,0.959831185
513,15,36852,14.2,0.79,1450.513924,38824,474.6959,435.0959,36049.76228,37926.20298,1455.90531,0.052892081,37192.83086,1.008887191,38153.1416,436.0165048,16.57656446,7.25E-12,4.21E-08,0.959614011
514,15.5,36852,14.7,0.78,1450.673077,38747,474.6959,433.1959,36049.76228,37853.02917,1456.051102,0.050015205,37152.95909,1.00849431,38097.24822,435.3777516,16.57838327,7.20E-12,4.18E-08,0.959609967
515,3.99,37903,3.5,0.49,2476.816327,42864,474.6959,468.9959,37050.46327,41754.72036,2483.932943,0.123589786,39776.19737,1.020630953,41115.29015,469.8681249,28.30521295,6.66E-12,4.09E-08,0.932958114
516,4.49,37903,3.98,0.51,2322.333333,42503,474.6959,467.8959,37050.46327,41413.47026,2329.340031,0.116336782,39574.00272,1.01944699,40847.92255,466.8126311,26.53977157,6.66E-12,4.08E-08,0.93713061
517,4.99,37903,4.46,0.54,2267.796296,42192,474.6959,466.6959,37050.46327,41119.35117,2274.774135,0.108128894,39400.48026,1.017642298,40696.08899,465.0774676,25.91651888,6.67E-12,4.16E-08,0.938603355
518,5.49,37903,4.94,0.56,2160.660714,41921,474.6959,465.4959,37050.46327,40862.95999,2167.51904,0.100779507,39250.50123,1.016445069,40480.61844,462.6150566,24.6921667,6.69E-12,4.18E-08,0.941498193
519,5.99,37903,5.42,0.56,2090.107143,41679,474.6959,464.2959,37050.46327,40633.92598,2096.878413,0.095244631,39117.1149,1.015503951,40323.91694,460.824262,23.88587604,6.50E-12,4.06E-08,0.943404799
520,6.49,37903,5.9,0.59,2044.050847,41462,474.6959,462.9959,37050.46327,40428.48865,2050.77555,0.089683327,38998.58025,1.014456136,40199.46404,459.4020065,23.3595418,6.70E-12,4.19E-08,0.944649125
521,6.99,37903,6.39,0.6,1983.583333,41264,474.6959,461.5959,37050.46327,40240.98618,1990.211178,0.086887075,38891.85012,1.01402348,40065.40311,457.8699497,22.66851524,6.74E-12,4.17E-08,0.946283771
522,7.49,37903,6.88,0.61,1963.180328,41085,474.6959,460.1959,37050.46327,40071.43304,1969.771288,0.082218638,38795.72645,1.013128015,39968.27343,456.7599456,22.43534841,6.72E-12,4.17E-08,0.946835448
523,7.99,37903,7.37,0.61,1930.672131,40921,474.6959,458.7959,37050.46327,39916.0521,1937.208347,0.07754074,38707.63448,1.012419073,39860.913,455.5330238,22.06384269,6.64E-12,4.11E-08,0.947714329
524,8.49,37903,7.86,0.62,1899.419355,40768,474.6959,457.2959,37050.46327,39771.06186,1905.90249,0.074715887,38626.75241,1.011919618,39764.64455,454.4328619,21.70668399,6.71E-12,4.13E-08,0.94855928
525,8.99,37903,8.36,0.64,1870.296875,40627,474.6959,455.7959,37050.46327,39637.41673,1876.726358,0.070007446,38552.29806,1.011246486,39662.59092,453.2665866,21.37387046,6.86E-12,4.23E-08,0.949346751
526,9.49,37903,8.85,0.64,1853.453125,40496,474.6959,454.1959,37050.46327,39513.22703,1859.847977,0.067167235,38483.46947,1.010759286,39582.38143,452.3499475,21.18137903,6.84E-12,4.20E-08,0.949802302
527,9.99,37903,9.35,0.64,1841.09375,40374,474.6959,452.5959,37050.46327,39397.54956,1847.460917,0.063374198,38419.54378,1.010151097,39502.23308,451.4340071,21.04013531,6.81E-12,4.17E-08,0.950136631
528,10.5,37903,9.84,0.64,1832.546875,40259,474.6959,450.9959,37050.46327,39288.49176,1838.892419,0.061471405,38359.68178,1.009830246,39436.80622,450.6863048,20.94246108,6.83E-12,4.16E-08,0.950367897
529,11,37903,10.3,0.64,1826.984375,40151,474.6959,449.2959,37050.46327,39186.05672,1833.312584,0.059567692,38303.24244,1.009532199,39375.4244,449.9848295,20.87889248,6.85E-12,4.15E-08,0.950518498
530,11.5,37903,10.8,0.64,1825.296875,40050,474.6959,447.5959,37050.46327,39090.24737,1831.614263,0.057660063,38251.13346,1.009222637,39317.30053,449.3205863,20.85960763,6.88E-12,4.14E-08,0.950564336
531,12,37903,11.3,0.65,1815.923077,39954,474.6959,445.7959,37050.46327,38999.16885,1822.209825,0.053835203,38202.04441,1.008656124,39241.45298,448.4537957,20.75248327,6.99E-12,4.21E-08,0.950818164
532,12.5,37903,11.8,0.65,1819.123077,39864,474.6959,444.0959,37050.46327,38913.77194,1825.405783,0.052882368,38155.70637,1.008569577,39197.36174,447.9499182,20.78905307,7.05E-12,4.22E-08,0.950731904
533,13,37903,12.3,0.64,1805.28125,39779,474.6959,442.2959,37050.46327,38833.10968,1811.533599,0.049042013,38111.84632,1.008008772,39124.90368,447.121863,20.6308678,6.95E-12,4.17E-08,0.951106317
534,13.5,37903,12.8,0.64,1813.375,39698,474.6959,440.3959,37050.46327,38756.23461,1819.630682,0.048075592,38070.57619,1.007776579,39080.61637,446.6157448,20.72336369,7.02E-12,4.18E-08,0.950887775
535,14,37903,13.3,0.64,1823.296875,39621,474.6959,438.4959,37050.46327,38683.14797,1829.558087,0.046153466,38031.52021,1.007534333,39037.9144,446.127744,20.8367515,7.08E-12,4.20E-08,0.950619832
536,14.5,37903,13.9,0.63,1832.31746,39549,474.6959,436.6959,37050.46327,38614.80028,1838.573815,0.043259092,37994.7828,1.007094488,38985.49164,445.5286534,20.93983932,7.00E-12,4.15E-08,0.950376496
537,15,37903,14.4,0.63,1846.936508,39480,474.6959,434.6959,37050.46327,38549.29412,1853.203172,0.04229171,37959.58144,1.006926592,38949.08044,445.1125439,21.10690672,7.08E-12,4.18E-08,0.949981646
538,15.5,37903,14.9,0.63,1863.15873,39414,474.6959,432.7959,37050.46327,38486.63029,1869.436516,0.041326278,37925.95488,1.006803726,38915.72998,444.7314128,21.29229529,7.17E-12,4.20E-08,0.949543505
539,3.99,38957,3.57,0.42,2852.047619,43204,474.6959,468.8959,38052.57598,42075.96725,2859.571067,0.10536288,40340.65086,1.017088722,41656.11326,476.0486855,32.59337979,6.40E-12,4.06E-08,0.924852103
540,4.49,38957,4.06,0.44,2780.136364,42870,474.6959,467.7959,38052.57598,41760.3907,2787.660802,0.097998378,40157.59543,1.015527958,41495.72044,474.2157062,31.77157343,6.36E-12,4.08E-08,0.926741864
541,4.99,38957,4.54,0.45,2655.911111,42583,474.6959,466.5959,38052.57598,41489.10791,2663.383216,0.091523228,40002.39312,1.014563704,41283.89229,471.7949208,30.35191942,6.34E-12,4.05E-08,0.930007808
542,5.49,38957,5.03,0.47,2571.638298,42334,474.6959,465.3959,38052.57598,41253.65883,2579.083626,0.085014966,39868.40769,1.013470893,41120.18576,469.9240722,29.38884441,6.43E-12,4.12E-08,0.932223153
543,5.99,38957,5.51,0.47,2504.553191,42114,474.6959,464.0959,38052.57598,41045.56556,2511.952765,0.079405237,39750.7381,1.012549594,40976.38257,468.2806803,28.62219159,6.29E-12,4.04E-08,0.933987314
544,6.49,38957,6,0.5,2473.66,41918,474.6959,462.7959,38052.57598,40860.12118,2481.027949,0.075642841,39645.86022,1.011777073,40873.34499,467.1031604,28.26914225,6.57E-12,4.21E-08,0.9348
545,6.99,38957,6.49,0.5,2429.38,41741,474.6959,461.3959,38052.57598,40692.61127,2436.708721,0.07187758,39552.72272,1.011181983,40763.35139,465.8461466,27.76310762,6.51E-12,4.15E-08,0.935964684
546,7.49,38957,6.99,0.51,2387.431373,41581,474.6959,459.9959,38052.57598,40541.15531,2394.721003,0.068098924,39468.80986,1.010586584,40657.54713,464.6370089,27.28371606,6.59E-12,4.18E-08,0.937068097
547,7.99,38957,7.48,0.51,2359.529412,41435,474.6959,458.4959,38052.57598,40402.92309,2366.78745,0.0633636,39392.41784,1.009879421,40559.7467,463.5193393,26.9648507,6.52E-12,4.14E-08,0.937802175
548,8.49,38957,7.98,0.52,2331.346154,41310,474.6959,457.0959,38052.57598,40284.55185,2338.581268,0.060509887,39325.701,1.009389116,40484.27049,462.6567925,26.64277065,6.69E-12,4.18E-08,0.938543418
549,8.99,38957,8.47,0.52,2325.307692,41177,474.6959,455.4959,38052.57598,40158.58281,2332.525819,0.057650399,39258.63809,1.00894059,40405.23694,461.7535921,26.57376273,6.62E-12,4.17E-08,0.938702551
550,9.49,38957,8.97,0.52,2314.557692,41062,474.6959,453.8959,38052.57598,40049.64389,2321.757215,0.054780283,39199.84034,1.008437641,40331.60069,460.9120724,26.45091106,6.60E-12,4.15E-08,0.938985544
551,9.99,38957,9.47,0.52,2308.134615,40956,474.6959,452.2959,38052.57598,39949.21557,2315.318644,0.051913073,39145.52171,1.008071621,40267.55214,460.1801215,26.37750773,6.60E-12,4.15E-08,0.939154746
552,10.5,38957,9.97,0.53,2291.433962,40857,474.6959,450.6959,38052.57598,39855.40626,2298.582849,0.049990933,39094.73728,1.007785252,40197.20088,459.3761429,26.18665161,6.77E-12,4.22E-08,0.939594553
553,11,38957,10.5,0.53,2292.90566,40764,474.6959,448.9959,38052.57598,39767.27087,2300.045843,0.046144707,39047.50678,1.007212913,40132.42434,458.6358725,26.20347027,6.76E-12,4.23E-08,0.939556107
554,11.5,38957,11,0.53,2297.716981,40678,474.6959,447.2959,38052.57598,39685.75941,2304.850998,0.046144707,39003.70398,1.007212913,40092.61343,458.1809109,26.25845435,6.86E-12,4.23E-08,0.93942983
555,12,38957,11.5,0.51,2277.019608,40596,474.6959,445.4959,38052.57598,39608.03033,2284.116195,0.043247397,38962.2978,1.006777446,40020.68198,457.3588738,26.02192346,6.64E-12,4.10E-08,0.939974729
556,12.5,38957,12,0.51,2287.54902,40520,474.6959,443.6959,38052.57598,39535.981,2294.643889,0.041320403,38923.67415,1.006584471,39979.29641,456.8859169,26.14225424,6.69E-12,4.11E-08,0.939698067
557,13,38957,12.5,0.51,2300.588235,40448,474.6959,441.8959,38052.57598,39467.71687,2307.682358,0.038411385,38887.08719,1.006072949,39927.67222,456.2959524,26.29126722,6.70E-12,4.13E-08,0.939355423
558,13.5,38957,13,0.5,2300.04,40380,474.6959,440.0959,38052.57598,39403.23907,2307.111437,0.038411385,38852.73112,1.006110231,39890.01883,455.8656471,26.28500195,6.69E-12,4.07E-08,0.939370427
559,14,38957,13.5,0.5,2317.78,40317,474.6959,438.1959,38052.57598,39343.49696,2324.852126,0.035501373,38820.51892,1.005701777,39846.79401,455.3716711,26.48773579,6.72E-12,4.10E-08,0.938904212
560,14.5,38957,14,0.5,2338.52,40256,474.6959,436.2959,38052.57598,39285.64654,2345.593946,0.033555837,38789.78795,1.0054062,39808.90209,454.9386399,26.72475382,6.76E-12,4.13E-08,0.938359129
561,15,38957,14.5,0.5,2360.76,40199,474.6959,434.3959,38052.57598,39231.58526,2367.833955,0.033555837,38760.73598,1.0054062,39783.59788,454.6494617,26.97891394,6.88E-12,4.16E-08,0.937774674
562,15.5,38957,15,0.5,2385.2,40146,474.6959,432.3959,38052.57598,39181.31399,2392.273139,0.032578644,38733.77709,1.005180548,39751.26407,454.2799489,27.2582158,6.97E-12,4.20E-08,0.937132426
563,3.99,40011,3.64,0.36,3402.583333,43622,474.6959,468.7959,39053.24816,42470.71007,3410.275287,0.090576271,40958.39872,1.013985158,42346.04481,483.9332666,38.8849366,6.01E-12,4.02E-08,0.91267627
564,4.49,40011,4.12,0.37,3252.297297,43314,474.6959,467.6959,39053.24816,42179.86851,3260.058981,0.083129518,40794.27174,1.012894842,42114.45286,481.2866192,37.16745831,6.02E-12,4.02E-08,0.916522719
565,4.99,40011,4.61,0.38,3147.157895,43053,474.6959,466.4959,39053.24816,41933.31403,3154.963583,0.077512117,40656.48488,1.011993206,41941.98172,479.3156082,35.9659186,6.05E-12,4.03E-08,0.919213798
566,5.49,40011,5.1,0.39,3103.333333,42828,474.6959,465.1959,39053.24816,41720.69735,3111.143698,0.070923821,40538.13616,1.010830192,41819.22233,477.9127062,35.46508875,6.03E-12,4.05E-08,0.920335853
567,5.99,40011,5.59,0.39,3042,42630,474.6959,463.9959,39053.24816,41533.54121,3049.815926,0.066199985,40434.78474,1.010122858,41693.84714,476.4799107,34.76416756,5.95E-12,3.98E-08,0.921906216
568,6.49,40011,6.09,0.41,3014.804878,42455,474.6959,462.5959,39053.24816,41368.08374,3022.637925,0.061450196,40343.91629,1.009264048,41596.82016,475.3710802,34.45337999,6.15E-12,4.13E-08,0.922602138
569,6.99,40011,6.58,0.41,2977,42298,474.6959,461.1959,39053.24816,41219.61144,2984.826867,0.05763881,40263.1256,1.00866086,41495.90496,474.2178149,34.02134346,6.09E-12,4.09E-08,0.92357033
570,7.49,40011,7.08,0.41,2947.804878,42157,474.6959,459.7959,39053.24816,41086.2432,2955.622947,0.054775431,40190.95763,1.008247647,41410.37235,473.2403429,33.68769977,6.10E-12,4.05E-08,0.924318128
571,7.99,40011,7.58,0.42,2907,42029,474.6959,458.3959,39053.24816,40965.14929,2914.793522,0.052861051,40125.41317,1.008016956,41320.82733,472.2170167,33.22137906,6.28E-12,4.13E-08,0.925363608
572,8.49,40011,8.07,0.42,2893.071429,41912,474.6959,456.8959,39053.24816,40854.44354,2900.855014,0.049024514,40065.92685,1.007445814,41242.90937,471.3265654,33.06220246,6.25E-12,4.12E-08,0.925720519
573,8.99,40011,8.57,0.42,2884.428571,41806,474.6959,455.2959,39053.24816,40754.13087,2892.201186,0.047098481,40012.35186,1.007109692,41179.58196,470.6028557,32.96343135,6.28E-12,4.11E-08,0.925942109
574,9.49,40011,9.07,0.42,2881.166667,41708,474.6959,453.6959,39053.24816,40661.37616,2888.928867,0.043243489,39962.46829,1.006539091,41110.79863,469.8167955,32.9261541,6.25E-12,4.11E-08,0.9260259
575,9.99,40011,9.57,0.42,2883.380952,41617,474.6959,452.0959,39053.24816,40575.23576,2891.132731,0.042278043,39916.91816,1.006404962,41062.87718,469.2691461,32.95145909,6.31E-12,4.11E-08,0.925969468
576,10.5,40011,10.1,0.42,2889.02381,41533,474.6959,450.3959,39053.24816,40495.71212,2896.764433,0.040340314,39874.14504,1.006052345,41009.64717,468.6608302,33.01594602,6.36E-12,4.12E-08,0.925825262
577,11,40011,10.6,0.42,2898.761905,41455,474.6959,448.7959,39053.24816,40421.86063,2906.491212,0.037438117,39835.02681,1.005700725,40959.63505,468.0892886,33.12723358,6.37E-12,4.14E-08,0.925576198
578,11.5,40011,11.1,0.41,2895.219512,41382,474.6959,446.9959,39053.24816,40352.73614,2902.925316,0.035492564,39798.7841,1.005376148,40903.9864,467.4533323,33.0867509,6.28E-12,4.06E-08,0.925667506
579,12,40011,11.6,0.4,2878.85,41314,474.6959,445.2959,39053.24816,40288.34004,2886.545036,0.035492564,39764.66995,1.005422898,40860.3027,466.9541123,32.89967908,6.23E-12,3.99E-08,0.926086941
580,12.5,40011,12.1,0.4,2897.125,41251,474.6959,443.4959,39053.24816,40228.67365,2904.806246,0.032578644,39733.06545,1.005089079,40819.27106,466.4852001,33.10852693,6.28E-12,4.01E-08,0.925619343
581,13,40011,12.6,0.4,2919.325,41191,474.6959,441.6959,39053.24816,40171.84378,2926.991585,0.030625242,39703.22856,1.004719348,40778.35642,466.017625,33.36222993,6.29E-12,4.04E-08,0.925051264
582,13.5,40011,13.1,0.39,2937.923077,41136,474.6959,439.7959,39053.24816,40119.74567,2945.556504,0.030625242,39675.34356,1.004732438,40750.04741,465.6941079,33.57476993,6.23E-12,3.96E-08,0.92457589
583,14,40011,13.6,0.39,2964.666667,41084,474.6959,437.8959,39053.24816,40070.4857,2972.279228,0.02867479,39649.23392,1.004498281,40717.98219,465.3276645,33.88039735,6.29E-12,3.99E-08,0.923891626
584,14.5,40011,14.1,0.39,2993.948718,41034,474.6959,435.9959,39053.24816,40023.11706,3001.536539,0.026715484,39624.42464,1.004119336,40681.33679,464.9088786,34.21503448,6.32E-12,4.03E-08,0.923142461
585,15,40011,14.6,0.39,3026.128205,40988,474.6959,434.0959,39053.24816,39979.53508,3033.688589,0.025738291,39600.92079,1.004029372,40657.0189,464.6309722,34.58278369,6.40E-12,4.07E-08,0.922319174
586,15.5,40011,15.1,0.39,3059.820513,40944,474.6959,432.0959,39053.24816,39937.84542,3067.347858,0.025738291,39579.10253,1.004029372,40637.50014,464.4079106,34.9678215,6.51E-12,4.10E-08,0.921457292
587,3.99,41068,3.69,0.31,4010.516129,44127,474.6959,468.6959,40055.32808,42947.3158,4017.884007,0.076565067,41636.50077,1.011516642,43044.22984,491.9121692,45.83243087,5.63E-12,4.02E-08,0.899691647
588,4.49,41068,4.18,0.31,3895.516129,43848,474.6959,467.5959,40055.32808,42684.043,3903.055607,0.069975784,41490.9488,1.010511805,42862.68987,489.8375189,44.51820363,5.50E-12,3.93E-08,0.902558391
589,4.99,41068,4.67,0.31,3806.83871,43612,474.6959,466.3959,40055.32808,42461.26906,3814.492833,0.064296213,41369.31651,1.009621823,42709.20754,488.0835132,43.50479249,5.39E-12,3.85E-08,0.904769402
590,5.49,41068,5.17,0.33,3730.363636,43411,474.6959,465.0959,40055.32808,42271.47775,3738.095026,0.060491569,41266.16443,1.009014264,42576.75021,486.5697825,42.63083054,5.72E-12,4.05E-08,0.906676709
591,5.99,41068,5.66,0.33,3678.090909,43235,474.6959,463.7959,40055.32808,42105.25007,3685.873738,0.055725383,41176.91159,1.008308201,42462.96741,485.2694655,42.03345452,5.65E-12,4.00E-08,0.907980438
592,6.49,41068,6.16,0.33,3638.575758,43081,474.6959,462.4959,40055.32808,41959.76848,3646.391447,0.051899489,41098.61413,1.007752317,42365.65541,484.1573778,41.58187288,5.63E-12,3.97E-08,0.908966132
593,6.99,41068,6.66,0.33,3609.939394,42944,474.6959,461.0959,40055.32808,41830.32113,3617.775229,0.0480581,41029.34983,1.007153756,42275.62823,483.1285415,41.25461471,5.59E-12,3.95E-08,0.909680549
594,7.49,41068,7.15,0.33,3589.878788,42822,474.6959,459.6959,40055.32808,41715.02668,3597.724312,0.045168552,40967.90914,1.00670497,42199.07265,482.2536596,41.02536084,5.59E-12,3.93E-08,0.91018113
595,7.99,41068,7.65,0.33,3577.757576,42711,474.6959,458.1959,40055.32808,41610.11114,3585.605263,0.042273167,40912.65868,1.006256543,42128.59425,481.4482279,40.88683887,5.60E-12,3.93E-08,0.910483688
596,8.49,41068,8.15,0.34,3562.235294,42611,474.6959,456.6959,40055.32808,41515.57915,3570.090294,0.040340314,40862.58279,1.006009916,42065.17389,480.7234561,40.70944926,5.81E-12,4.04E-08,0.910871026
597,8.99,41068,8.65,0.34,3562.735294,42520,474.6959,455.0959,40055.32808,41429.54394,3570.579625,0.038401603,40817.22905,1.005699075,42009.8378,480.0910718,40.71516329,5.84E-12,4.05E-08,0.91085881
598,9.49,41068,9.15,0.34,3568.323529,42437,474.6959,453.5959,40055.32808,41351.06304,3576.152271,0.035492564,40775.96003,1.005305956,41955.51051,479.4702161,40.77902599,5.84E-12,4.06E-08,0.910719686
599,9.99,41068,9.65,0.34,3578.823529,42361,474.6959,451.8959,40055.32808,41279.19329,3586.630778,0.034518314,40738.12216,1.005119425,41912.19231,478.9751729,40.89902065,5.89E-12,4.07E-08,0.910458085
600,10.5,41068,10.2,0.33,3605.333333,42290,474.6959,450.2959,40055.32808,41212.04513,3613.09966,0.03159851,40703.6548,1.004699503,41867.46673,478.4640462,41.20197636,5.72E-12,3.97E-08,0.909797277
601,11,41068,10.7,0.32,3602.4375,42225,474.6959,448.5959,40055.32808,41150.56581,3610.178824,0.030621314,40671.45983,1.004538746,41820.80717,477.9308178,41.1688826,5.62E-12,3.87E-08,0.909870197
602,11.5,41068,11.2,0.32,3625,42165,474.6959,446.7959,40055.32808,41093.81088,3632.704072,0.029647064,40641.59643,1.004429026,41788.54871,477.5621662,41.42672827,5.69E-12,3.89E-08,0.909307844
603,12,41068,11.7,0.32,3650.8125,42109,474.6959,445.0959,40055.32808,41040.83545,3658.472996,0.027692677,40613.97579,1.004143446,41751.66233,477.1406263,41.72171514,5.71E-12,3.91E-08,0.908664511
604,12.5,41068,12.2,0.32,3679.5,42057,474.6959,443.2959,40055.32808,40991.64038,3687.111386,0.025734351,40588.22159,1.003835815,41715.63125,476.7288607,42.0495577,5.74E-12,3.94E-08,0.90794954
605,13,41068,12.7,0.31,3665.032258,42008,474.6959,441.4959,40055.32808,40945.28032,3672.647549,0.025734351,40564.24518,1.003869102,41681.61209,476.3400876,41.88421943,5.68E-12,3.85E-08,0.908310636
606,13.5,41068,13.2,0.31,3698.258065,41963,474.6959,439.5959,40055.32808,40902.70205,3705.816141,0.023775042,40541.76517,1.003619883,41651.72937,475.998586,42.26392604,5.72E-12,3.89E-08,0.907482567
607,14,41068,13.7,0.31,3733.580645,41920,474.6959,437.6959,40055.32808,40862.01372,3741.074702,0.022793911,40520.40448,1.003483972,41627.06988,475.7167759,42.66759472,5.77E-12,3.92E-08,0.90660232
608,14.5,41068,14.2,0.31,3771.645161,41880,474.6959,435.7959,40055.32808,40824.16199,3779.067651,0.020827698,40500.63895,1.003166639,41596.96465,475.3727314,43.10259841,5.80E-12,3.96E-08,0.905653809
609,15,41068,14.7,0.31,3812.096774,41843,474.6959,433.8959,40055.32808,40789.14731,3819.439898,0.020827698,40482.28189,1.003166639,41580.25566,475.1817801,43.56488199,5.89E-12,3.99E-08,0.904645897
610,15.5,41068,15.2,0.31,3854.677419,41808,474.6959,431.8959,40055.32808,40756.0237,3861.933762,0.020827698,40464.67088,1.003166639,41564.13878,474.9975953,44.05149628,5.99E-12,4.03E-08,0.903585017
611,3.99,42125,3.73,0.27,4677.481481,44722,474.6959,468.5959,41055.97169,43508.44568,4683.871773,0.066186524,42373.85669,1.009849369,43780.4908,500.3262057,53.45455291,5.29E-12,4.05E-08,0.88591497
612,4.49,42125,4.23,0.27,4576.259259,44471,474.6959,467.4959,41055.97169,43271.7885,4582.898393,0.059536784,42245.98703,1.008802228,43614.79696,498.4326461,52.29777898,5.17E-12,3.98E-08,0.888374378
613,4.99,42125,4.72,0.27,4500.444444,44261,474.6959,466.2959,41055.97169,43073.72709,4507.256497,0.054766728,42139.87332,1.008096313,43483.94106,496.9372167,51.43136251,5.12E-12,3.93E-08,0.890216787
614,5.49,42125,5.22,0.27,4443.37037,44082,474.6959,464.9959,41055.97169,42904.85913,4450.303177,0.049014802,42050.33018,1.007207816,43362.11816,495.5450169,50.77911639,5.04E-12,3.89E-08,0.891603998
615,5.99,42125,5.72,0.27,4401.185185,43929,474.6959,463.6959,41055.97169,42760.48723,4408.201552,0.045164659,41973.77361,1.006607267,43264.35022,494.4277187,50.29702144,5.01E-12,3.87E-08,0.892629467
616,6.49,42125,6.22,0.27,4372.259259,43794,474.6959,462.3959,41055.97169,42633.07555,4379.328968,0.042271219,41906.5994,1.006216021,43183.97213,493.5091528,49.96645414,5.02E-12,3.85E-08,0.893332717
617,6.99,42125,6.71,0.27,4353.407407,43675,474.6959,460.9959,41055.97169,42520.74531,4360.508202,0.040336409,41847.65276,1.005902889,43114.71456,492.717673,49.75101399,5.05E-12,3.84E-08,0.893791134
618,7.49,42125,7.21,0.27,4343.074074,43570,474.6959,459.5959,41055.97169,42421.61542,4350.187415,0.03645898,41795.45647,1.005329224,43041.93027,491.8858895,49.632924,5.02E-12,3.83E-08,0.894042517
619,7.99,42125,7.71,0.27,4340.259259,43475,474.6959,458.0959,41055.97169,42331.91439,4347.369362,0.035488647,41748.97016,1.005199003,42991.96033,491.3148299,49.60075612,5.07E-12,3.84E-08,0.894111156
620,8.49,42125,8.21,0.27,4343.962963,43390,474.6959,456.5959,41055.97169,42251.64584,4351.055718,0.031595564,41707.16298,1.004625739,42929.4276,490.6002019,49.64308228,5.04E-12,3.84E-08,0.894021368
621,8.99,42125,8.71,0.27,4352.888889,43313,474.6959,454.9959,41055.97169,42178.92403,4359.952621,0.030621314,41669.63261,1.00449561,42888.20159,490.1290685,49.74508833,5.10E-12,3.85E-08,0.893804666
622,9.49,42125,9.21,0.27,4367.407407,43243,474.6959,453.3959,41055.97169,42112.80673,4374.430297,0.028666921,41635.35053,1.004156908,42841.91814,489.6001383,49.91100687,5.11E-12,3.87E-08,0.893452033
623,9.99,42125,9.71,0.27,4386.777778,43179,474.6959,451.7959,41055.97169,42052.35117,4393.747846,0.026712529,41604.05063,1.003922748,42802.81799,489.1532993,50.13237268,5.14E-12,3.88E-08,0.892981516
624,10.5,42125,10.2,0.27,4410.185185,43120,474.6959,450.0959,41055.97169,41996.61408,4417.092416,0.026712529,41575.45662,1.003922748,42774.99624,488.8353506,50.39987401,5.21E-12,3.90E-08,0.892412913
625,11,42125,10.7,0.27,4437.333333,43066,474.6959,448.3959,41055.97169,41945.59658,4444.166743,0.024753217,41549.17006,1.0036104,42737.64154,488.4084587,50.71012475,5.23E-12,3.93E-08,0.891753463
626,11.5,42125,11.2,0.27,4468.407407,43016,474.6959,446.6959,41055.97169,41898.35484,4475.156537,0.023772083,41524.75119,1.003454244,42708.0804,488.0706322,51.06524123,5.28E-12,3.96E-08,0.890998645
627,12,42125,11.7,0.26,4473.884615,42970,474.6959,444.8959,41055.97169,41854.88962,4480.586517,0.021809816,41502.20213,1.00323626,42669.72944,487.6323549,51.12783511,5.13E-12,3.84E-08,0.890866387
628,12.5,42125,12.2,0.26,4509.807692,42927,474.6959,443.0959,41055.97169,41814.25665,4516.407147,0.021809816,41480.8649,1.00323626,42649.53959,487.4016241,51.53836629,5.20E-12,3.87E-08,0.889993904
629,13,42125,12.7,0.26,4548.769231,42887,474.6959,441.2959,41055.97169,41776.45642,4555.255131,0.019842615,41461.49712,1.002939115,42619.84955,487.0623245,51.98362121,5.22E-12,3.90E-08,0.889047684
630,13.5,42125,13.2,0.26,4591,42850,474.6959,439.3959,41055.97169,41741.48938,4597.36004,0.018857532,41443.34726,1.002777067,42596.51739,486.7956831,52.4662371,5.26E-12,3.94E-08,0.888022135
631,3.99,43185,3.77,0.22,5503.454545,45403,474.6959,468.5959,42058.01911,44150.12978,5507.67306,0.055720546,43166.33586,1.008115142,44623.54086,509.9606349,62.8938251,4.38E-12,3.79E-08,0.869045828
632,4.49,43185,4.27,0.22,5414.045455,45179,474.6959,467.3959,42058.01911,43939.12662,5418.591169,0.049973456,43054.53926,1.007249219,44475.28636,508.2663732,61.87205238,4.33E-12,3.74E-08,0.8711639
633,4.99,43185,4.77,0.22,5348.954545,44992,474.6959,466.1959,42058.01911,43762.92807,5353.727954,0.046127195,42961.62335,1.006672424,44358.11679,506.9273519,61.12818937,4.31E-12,3.70E-08,0.872706131
634,5.49,43185,5.26,0.24,5269.833333,44835,474.6959,464.9959,42058.01911,43614.96251,5274.863639,0.041302838,42884.04231,1.005997344,44229.21546,505.4542595,60.22398718,4.70E-12,4.02E-08,0.874581263
635,5.99,43185,5.76,0.24,5238.666667,44700,474.6959,463.6959,42058.01911,43487.70602,5243.795456,0.038397695,42817.64954,1.005557192,44146.29159,504.5066002,59.86781255,4.71E-12,4.00E-08,0.875319961
636,6.49,43185,6.26,0.24,5219.458333,44583,474.6959,462.2959,42058.01911,43377.39838,5224.644081,0.03645898,42760.50126,1.005293392,44079.57747,503.7441871,59.64829851,4.73E-12,3.99E-08,0.875775317
637,6.99,43185,6.76,0.24,5210.291667,44481,474.6959,460.8959,42058.01911,43281.2186,5215.500215,0.033542106,42710.41788,1.004853548,44012.78462,502.9808742,59.54354126,4.73E-12,3.99E-08,0.875992728
638,7.49,43185,7.26,0.24,5208.875,44390,474.6959,459.4959,42058.01911,43195.40001,5214.079602,0.03061935,42666.39943,1.004414012,43952.32755,502.289967,59.52735151,4.72E-12,4.00E-08,0.876026505
639,7.99,43185,7.76,0.24,5214.958333,44309,474.6959,457.9959,42058.01911,43119.0032,5220.134065,0.028666921,42627.02045,1.004150397,43903.26548,501.7292825,59.59687222,4.75E-12,4.00E-08,0.87588255
640,8.49,43185,8.26,0.24,5227.791667,44237,474.6959,456.4959,42058.01911,43051.08793,5232.915613,0.027689725,42591.8276,1.004004001,43862.89716,501.2679508,59.74353236,4.78E-12,4.02E-08,0.875578648
641,8.99,43185,8.76,0.23,5240.73913,44171,474.6959,454.8959,42058.01911,42988.82649,5245.792001,0.02573238,42560.17285,1.003720083,43818.07859,500.7557614,59.89149679,4.61E-12,3.87E-08,0.87527249
642,9.49,43185,9.26,0.23,5263.173913,44112,474.6959,453.2959,42058.01911,42933.16386,5268.138094,0.023772083,42531.59259,1.003445199,43779.45364,500.314353,60.1478829,4.63E-12,3.89E-08,0.874741174
643,9.99,43185,9.76,0.23,5290.304348,44058,474.6959,451.6959,42058.01911,42882.21452,5295.162083,0.023772083,42505.53126,1.003445199,43753.90154,500.0223421,60.45793122,4.71E-12,3.91E-08,0.874098633
644,10.5,43185,10.3,0.23,5321.652174,44009,474.6959,449.9959,42058.01911,42835.97951,5326.385732,0.021807842,42482.11344,1.003139763,43718.9544,499.6229639,60.81617615,4.71E-12,3.93E-08,0.873356239
645,11,43185,10.8,0.23,5356.130435,43963,474.6959,448.2959,42058.01911,42792.57244,5360.725584,0.020825722,42459.95663,1.003017725,43692.64952,499.3223501,61.21019589,4.73E-12,3.96E-08,0.872539751
646,11.5,43185,11.3,0.22,5336.681818,43922,474.6959,446.5959,42058.01911,42753.88127,5341.334781,0.018857532,42439.95473,1.002772161,43649.83323,498.8330428,60.98793587,4.60E-12,3.83E-08,0.8730008
647,12,43185,11.8,0.22,5375.772727,43883,474.6959,444.7959,42058.01911,42717.07548,5380.267577,0.018857532,42421.25971,1.002772161,43632.24289,498.6320193,61.43466924,4.65E-12,3.86E-08,0.872075107
648,3.99,44245,3.8,0.19,6360.684211,46157,474.6959,468.4959,43058.6344,44859.91606,6361.590766,0.048050325,44002.46594,1.006913397,45483.72449,519.7908676,72.69029969,3.82E-12,3.73E-08,0.852257489
649,4.49,44245,4.3,0.2,6241.55,45957,474.6959,467.3959,43058.6344,44671.71369,6243.007925,0.043233748,43903.66624,1.006249592,45322.11841,517.9440232,71.32882643,4.04E-12,3.89E-08,0.855011474
650,4.99,44245,4.8,0.2,6189.9,45792,474.6959,466.1959,43058.6344,44516.40879,6191.600612,0.038397695,43823.27163,1.005545464,45214.70436,516.7164886,70.73856698,4.01E-12,3.87E-08,0.856205365
651,5.49,44245,5.3,0.2,6155.2,45653,474.6959,464.8959,43058.6344,44385.54953,6157.058945,0.035486689,43755.63675,1.005123204,45130.98291,515.7597146,70.3420132,4.02E-12,3.86E-08,0.857007566
652,5.99,44245,5.79,0.2,6133.75,45535,474.6959,463.5959,43058.6344,44274.44124,6135.702672,0.033542106,43698.32405,1.004841829,45063.24966,514.9856548,70.09688125,4.05E-12,3.85E-08,0.857503547
653,6.49,44245,6.29,0.2,6123.75,45433,474.6959,462.2959,43058.6344,44178.38431,6125.742773,0.03061935,43649.1334,1.004419864,44998.01197,514.2401143,69.98260062,4.03E-12,3.85E-08,0.857734857
654,6.99,44245,6.79,0.2,6122.85,45345,474.6959,460.8959,43058.6344,44095.50111,6124.839798,0.028666921,43606.35662,1.004138685,44944.68442,513.6306837,69.97231536,4.06E-12,3.85E-08,0.857755828
655,7.49,44245,7.29,0.2,6129.8,45266,474.6959,459.3959,43058.6344,44021.08627,6131.749823,0.026710561,43568.50296,1.003822347,44894.88447,513.0615668,70.0517404,4.06E-12,3.86E-08,0.857595349
656,7.99,44245,7.79,0.2,6143.4,45197,474.6959,457.8959,43058.6344,43956.08457,6145.27768,0.024752232,43535.30373,1.003576476,44852.56582,512.5779466,70.20716205,4.09E-12,3.87E-08,0.857281176
657,8.49,44245,8.29,0.2,6163.25,45134,474.6959,456.3959,43058.6344,43896.72994,6165.025619,0.022789963,43505.26138,1.003260359,44810.55888,512.0978886,70.4340091,4.07E-12,3.88E-08,0.856822547
658,8.99,44245,8.79,0.2,6187.65,45079,474.6959,454.7959,43058.6344,43844.9083,6189.299629,0.021807842,43478.76423,1.003119917,44778.90957,511.7361983,70.71285384,4.10E-12,3.90E-08,0.856258803
659,9.49,44245,9.29,0.19,6185.526316,45028,474.6959,453.1959,43058.6344,43796.85209,6187.157636,0.020824734,43454.50309,1.002988715,44739.70173,511.2881286,70.68858424,3.96E-12,3.73E-08,0.856308549
660,9.99,44245,9.8,0.19,6217.526316,44982,474.6959,451.5959,43058.6344,43753.50444,6218.990972,0.019841627,43432.22506,1.002877918,44714.04834,510.9949601,71.05428226,3.99E-12,3.75E-08,0.855569247
661,10.5,44245,10.3,0.19,6253.631579,44940,474.6959,449.8959,43058.6344,43713.92382,6254.906967,0.017871459,43412.42132,1.002582329,44683.50527,510.645912,71.46689548,3.99E-12,3.77E-08,0.854735129
662,3.99,45308,3.83,0.17,7235,46971,474.6959,468.4959,44060.64957,45625.38035,7231.343505,0.043233748,44873.66101,1.006237158,46360.82603,529.8144392,82.68203559,3.44E-12,3.74E-08,0.83587751
663,4.49,45308,4.32,0.17,7173.176471,46793,474.6959,467.2959,44060.64957,45458.06496,7169.903066,0.038397695,44786.58088,1.005533039,46246.26275,528.5052028,81.9755124,3.42E-12,3.72E-08,0.837271962
664,4.99,45308,4.82,0.17,7132.588235,46646,474.6959,466.0959,44060.64957,45319.85876,7129.560425,0.034514397,44715.8008,1.004953505,46152.46893,527.4333211,81.5116675,3.40E-12,3.71E-08,0.838187578
665,5.49,45308,5.32,0.17,7107.705882,46524,474.6959,464.8959,44060.64957,45205.13639,7104.825263,0.031593602,44657.08334,1.004539746,46077.59411,526.577647,81.2273104,3.40E-12,3.70E-08,0.838748967
666,5.99,45308,5.82,0.17,7094.941176,46421,474.6959,463.5959,44060.64957,45108.26605,7092.132136,0.027688741,44607.2105,1.003960821,46005.14139,525.7496527,81.08143454,3.37E-12,3.70E-08,0.83903705
667,6.49,45308,6.32,0.17,7092.941176,46331,474.6959,462.1959,44060.64957,45023.61113,7090.13784,0.026710561,44564.66692,1.003836815,45957.75242,525.2080887,81.05857841,3.40E-12,3.70E-08,0.839082312
668,6.99,45308,6.82,0.17,7099.764706,46254,474.6959,460.7959,44060.64957,44951.17606,7096.912913,0.024752232,44527.40785,1.003547554,45909.26103,524.653926,81.13655814,3.41E-12,3.71E-08,0.838928545
669,7.49,45308,7.32,0.17,7113.705882,46186,474.6959,459.3959,44060.64957,44887.20122,7110.761053,0.022789963,44495.10009,1.003258294,45865.72337,524.1563748,81.29587878,3.42E-12,3.72E-08,0.838614248
670,7.99,45308,7.82,0.17,7133.882353,46125,474.6959,457.8959,44060.64957,44829.80706,7130.805541,0.021807842,44466.20824,1.003134375,45832.03464,523.771378,81.52645675,3.45E-12,3.73E-08,0.838159319
671,8.49,45308,8.32,0.17,7159.470588,46071,474.6959,456.3959,44060.64957,44778.99522,7156.226422,0.020824734,44440.3889,1.002969149,45799.80219,523.4030235,81.81888072,3.46E-12,3.75E-08,0.837582367
672,8.99,45308,8.82,0.17,7190.176471,46023,474.6959,454.7959,44060.64957,44733.82604,7186.731117,0.018856543,44417.36583,1.002680091,45765.63843,523.0125979,82.16978948,3.45E-12,3.76E-08,0.836890033
673,9.49,45308,9.32,0.17,7225,45980,474.6959,453.1959,44060.64957,44693.35953,7221.324563,0.017871459,44396.86286,1.002556259,45740.43883,522.7246153,82.56775496,3.48E-12,3.78E-08,0.8361049
674,3.99,46371,3.85,0.15,8213,47846,474.6959,468.4959,45061.2368,46447.27994,8202.962477,0.037427359,45771.63209,1.005334235,47338.72008,540.989874,93.85868118,3.09E-12,3.63E-08,0.817959669
675,4.49,46371,4.34,0.15,8160.2,47685,474.6959,467.2959,45061.2368,46296.12241,8150.561064,0.032567854,45694.68945,1.004630748,47228.51146,539.7304029,93.25527945,3.07E-12,3.62E-08,0.819122562
676,4.99,46371,4.84,0.15,8130.8,47553,474.6959,466.0959,45061.2368,46172.16781,8121.378267,0.030618369,45632.19247,1.004349471,47150.21203,538.8355921,92.9192944,3.09E-12,3.61E-08,0.819770187
677,5.49,46371,5.34,0.15,8116.8,47443,474.6959,464.7959,45061.2368,46068.85565,8107.477795,0.027688741,45580.0502,1.003927752,47077.67936,538.0066843,92.75930152,3.07E-12,3.61E-08,0.820078667
678,5.99,46371,5.84,0.15,8115.2,47350,474.6959,463.4959,45061.2368,45981.49808,8105.883557,0.025731396,45536.15157,1.003646672,47019.5017,537.3418263,92.74101662,3.07E-12,3.61E-08,0.820114046
679,6.49,46371,6.34,0.15,8166,47265,474.6959,462.1959,45061.2368,45901.64566,8156.264093,0.022789963,45498.19131,1.003225249,46962.21341,536.687132,93.32156222,2.86E-12,3.64E-08,0.818996
680,6.99,46371,6.84,0.15,8128.4,47203,474.6959,460.7959,45061.2368,45843.39465,8118.978024,0.021807842,45466.26628,1.003084807,46922.5877,536.234287,92.89186705,3.12E-12,3.63E-08,0.819823454
681,7.49,46371,7.34,0.15,8150,47142,474.6959,459.2959,45061.2368,45786.07847,8140.409046,0.019840639,45437.78186,1.002803924,46880.9951,535.7589642,93.13871321,3.13E-12,3.64E-08,0.819347856
682,7.99,46371,7.84,0.15,8186.8,47088,474.6959,457.7959,45061.2368,45735.33566,8176.916811,0.018856543,45412.75618,1.00266358,46848.66015,535.3894382,93.55926593,3.09E-12,3.66E-08,0.818537675
683,3.99,47437,3.86,0.14,9187.142857,48739,474.6959,468.3959,46063.22,47285.09972,9169.238663,0.032567854,46690.35988,1.004660885,48253.43138,551.4432523,104.9912471,2.68E-12,3.78E-08,0.800942299
684,4.49,47437,4.36,0.14,9145.928571,48595,474.6959,467.2959,46063.22,47150.06508,9128.395086,0.029642154,46621.77566,1.004208832,48165.71801,550.4408585,104.5202476,2.68E-12,3.77E-08,0.801828984
685,4.99,47437,4.86,0.15,9031.4,48502,474.6959,466.0959,46063.22,47062.84146,9014.921206,0.027688741,46571.87685,1.003927752,48134.1135,550.0796801,103.2114079,3.45E-12,3.93E-08,0.804292422
686,5.49,47437,5.36,0.15,9025.2,48402,474.6959,464.7959,46063.22,46969.04058,9008.772043,0.024751247,46525.15264,1.003506132,48067.30853,549.3162287,103.1405539,3.45E-12,3.93E-08,0.804425916
687,5.99,47437,5.86,0.15,9043.8,48315,474.6959,463.4959,46063.22,46887.42366,9027.20957,0.022789963,46484.62619,1.003225249,48012.72482,548.6924426,103.3531159,3.35E-12,3.95E-08,0.804025651
688,6.49,47437,6.36,0.14,9053.928571,48238,474.6959,462.0959,46063.22,46815.18012,9037.250841,0.020824734,46448.37635,1.002954397,47940.62941,547.8685317,103.4688658,2.96E-12,3.76E-08,0.803807662
689,4.49,35804,3.67,0.83,1522.710843,43454,494.6959,488.3959,35050.47911,42312.08419,1528.056497,0.182811218,39435.3022,1.034919667,40756.54974,465.7684169,17.4016354,6.95E-12,4.28E-08,0.95640412
690,4.99,35804,4.12,0.87,1423.378161,43055,494.6959,487.2959,35050.47911,41935.20367,1428.547057,0.174149381,39189.38506,1.032743486,40474.69766,462.5473936,16.26645525,6.84E-12,4.25E-08,0.959243152
691,5.49,35804,4.58,0.91,1347.837363,42701,494.6959,486.0959,35050.47911,41600.65851,1352.848111,0.167168049,38971.64472,1.030948062,40240.52853,459.871294,15.40317025,6.79E-12,4.23E-08,0.961402864
692,5.99,35804,5.03,0.95,1278.805263,42380,494.6959,484.8959,35050.47911,41297.16142,1283.665218,0.16018038,38777.17219,1.029409078,40023.71895,457.3935805,14.61426707,6.78E-12,4.23E-08,0.963376671
693,6.49,35804,5.49,1,1233.18,42087,494.6959,483.6959,35050.47911,41020.02257,1237.932955,0.153995615,38601.08367,1.027716959,39847.12305,455.3754314,14.09285869,6.84E-12,4.29E-08,0.964681426
694,6.99,35804,5.95,1.03,1175.905825,41817,494.6959,482.3959,35050.47911,40764.54135,1180.513555,0.148697932,38440.957,1.02670044,39655.50406,453.1855975,13.43832582,6.84E-12,4.27E-08,0.966319617
695,7.49,35804,6.42,1.07,1148.419626,41567,494.6959,481.0959,35050.47911,40527.90135,1152.959048,0.143358831,38294.14136,1.025248996,39523.24126,451.6740899,13.1242118,6.88E-12,4.30E-08,0.967105755
696,7.99,35804,6.89,1.09,1103.273394,41335,494.6959,479.6959,35050.47911,40308.2277,1107.686426,0.137131941,38158.55638,1.024205499,39343.70365,449.6223229,12.60827783,6.83E-12,4.27E-08,0.968397396
697,8.49,35804,7.36,1.14,1080.17193,41116,494.6959,478.2959,35050.47911,40100.79994,1084.520792,0.134423151,38033.58817,1.023373645,39230.85352,448.3326644,12.34427283,7.01E-12,4.35E-08,0.969058318
698,8.99,35804,7.83,1.15,1052.338261,40911,494.6959,476.7959,35050.47911,39906.57654,1056.607979,0.129048002,37916.34155,1.022369123,39096.29879,446.7949645,12.02618791,6.93E-12,4.30E-08,0.969854678
699,9.49,35804,8.31,1.18,1026.411864,40718,494.6959,475.2959,35050.47911,39723.6729,1030.604359,0.124535778,37807.37286,1.021489046,38964.53477,445.289157,11.72989942,6.99E-12,4.33E-08,0.970596569
700,9.98,35804,8.79,1.18,1004.640678,40535,494.6959,473.6959,35050.47911,39550.20185,1008.766462,0.120926171,37705.54811,1.020870339,38850.63172,443.9874658,11.48109693,6.91E-12,4.26E-08,0.97121961
701,10.5,35804,9.27,1.22,989.6327869,40361,494.6959,472.1959,35050.47911,39385.22214,993.7112011,0.116382294,37608.86627,1.019937425,38740.95897,442.7341187,11.30958581,7.05E-12,4.34E-08,0.971649141
702,11,35804,9.75,1.23,977.4845528,40196,494.6959,470.4959,35050.47911,39228.73981,981.5256018,0.113652902,37518.45957,1.019383971,38651.93121,441.7167038,11.17075502,7.05E-12,4.32E-08,0.971996799
703,11.5,35804,10.2,1.26,959.6063492,40039,494.6959,468.8959,35050.47911,39079.8119,963.5905238,0.109080957,37432.64993,1.018542457,38538.10735,440.4159175,10.96644179,7.15E-12,4.37E-08,0.972508492
704,12,35804,10.7,1.26,947.7611111,39889,494.6959,467.1959,35050.47911,38937.49435,951.7062064,0.105421879,37351.96538,1.017925201,38443.53099,439.335093,10.83107366,7.10E-12,4.33E-08,0.972847555
705,12.5,35804,11.2,1.26,937.7095238,39746,494.6959,465.4959,35050.47911,38801.79123,941.6209605,0.102663499,37273.9775,1.017415243,38357.54023,438.3523852,10.71620349,7.07E-12,4.29E-08,0.97313529
706,13,35804,11.7,1.28,925.2320313,39609,494.6959,463.6959,35050.47911,38671.75716,929.1007084,0.098069022,37201.7859,1.016762804,38258.10145,437.2159925,10.57360992,7.15E-12,4.33E-08,0.973492496
707,13.5,35804,12.2,1.28,918.625,39477,494.6959,461.8959,35050.47911,38546.44589,922.4702376,0.095289003,37132.56067,1.016216788,38177.74807,436.297709,10.49810435,7.13E-12,4.31E-08,0.973681665
708,14,35804,12.7,1.29,914.1364341,39351,494.6959,460.0959,35050.47911,38426.80956,917.9660566,0.092519232,37066.72476,1.015786647,38109.52893,435.5180964,10.44680873,7.18E-12,4.32E-08,0.973810171
709,14.5,35804,13.2,1.3,907.3876923,39231,494.6959,458.1959,35050.47911,38312.85109,911.1918552,0.089725948,37004.96833,1.015285933,38027.51654,434.5808536,10.36968369,7.23E-12,4.34E-08,0.974003441
710,15,35804,13.7,1.3,904.9584615,39114,494.6959,456.2959,35050.47911,38201.72362,908.7519068,0.086008406,36944.48013,1.014706214,37954.39446,433.7452099,10.34192228,7.23E-12,4.33E-08,0.974073053
711,15.5,35804,14.2,1.31,902.3030534,39002,494.6959,454.3959,35050.47911,38095.32857,906.0851133,0.084136361,36886.60044,1.014342834,37890.50458,433.0150724,10.31157611,7.30E-12,4.36E-08,0.974149138
712,4.49,36854,3.77,0.72,1707.488889,43646,494.6959,488.1959,36051.66793,42493.36798,1713.288332,0.162818727,39909.86423,1.030101341,41238.08797,471.2714661,19.51329054,6.67E-12,4.16E-08,0.952476864
713,4.99,36854,4.22,0.77,1626.911688,43268,494.6959,487.0959,36051.66793,42136.42077,1632.588565,0.154010536,39682.14037,1.027802498,41005.38979,468.6121766,18.59244922,6.68E-12,4.22E-08,0.954715311
714,5.49,36854,4.69,0.8,1529.735,42934,494.6959,485.9959,36051.66793,41820.87148,1535.235137,0.146064013,39483.75001,1.026320074,40756.99459,465.7735007,17.48190791,6.62E-12,4.20E-08,0.957415697
715,5.99,36854,5.15,0.84,1472.321429,42633,494.6959,484.6959,36051.66793,41536.37728,1477.704584,0.141587949,39306.08794,1.025080503,40583.71408,463.7932401,16.825782,6.70E-12,4.24E-08,0.959011478
716,6.49,36854,5.62,0.87,1402.912644,42360,494.6959,483.4959,36051.66793,41278.24758,1408.147108,0.134442713,39145.51624,1.023723195,40377.50122,461.4366266,16.03257403,6.70E-12,4.24E-08,0.960940861
717,6.99,36854,6.09,0.91,1371.983516,42108,494.6959,482.1959,36051.66793,41039.88942,1377.154195,0.129950886,38999.78725,1.022533231,40258.04836,460.0715117,15.67911402,6.79E-12,4.30E-08,0.961800541
718,7.49,36854,6.56,0.92,1320.273913,41876,494.6959,480.7959,36051.66793,40820.3767,1325.317133,0.124546162,38867.24951,1.02162218,40085.75134,458.1024905,15.08817342,6.71E-12,4.23E-08,0.963238396
719,7.99,36854,7.04,0.95,1287.810526,41662,494.6959,479.3959,36051.66793,40617.83399,1292.77931,0.120018974,38745.51782,1.020621541,39962.73981,456.6967071,14.71717979,6.77E-12,4.26E-08,0.964140929
720,8.49,36854,7.51,0.97,1246.56701,41460,494.6959,477.9959,36051.66793,40426.59493,1251.426681,0.115471348,38632.08532,1.019829081,39813.14412,454.987118,14.24584629,6.80E-12,4.26E-08,0.965287967
721,8.99,36854,7.99,1,1236.657,41272,494.6959,476.4959,36051.66793,40248.56302,1241.493039,0.110005147,38527.26901,1.018656973,39718.74803,453.9083536,14.13259407,6.86E-12,4.31E-08,0.965563506
722,9.49,36854,8.48,1.02,1204.733333,41095,494.6959,474.8959,36051.66793,40080.90637,1209.480673,0.107253408,38429.5513,1.018202851,39597.30482,452.5204929,13.7677684,6.93E-12,4.33E-08,0.966451464
723,9.98,36854,8.96,1.02,1183.587255,40928,494.6959,473.3959,36051.66793,39922.68492,1188.275082,0.102663499,38338.23737,1.017376549,39484.96437,451.2366593,13.52610968,6.85E-12,4.27E-08,0.967039664
724,10.5,36854,9.45,1.04,1162.5,40769,494.6959,471.7959,36051.66793,39772.00961,1167.127628,0.099894797,38252.48811,1.016867429,39382.81923,450.0693381,13.2851232,6.94E-12,4.30E-08,0.967626252
725,11,36854,9.94,1.05,1145.52,40620,494.6959,470.0959,36051.66793,39630.7812,1150.09813,0.095289003,38172.76,1.016163357,39283.50018,448.9343138,13.09107469,6.93E-12,4.30E-08,0.968098615
726,11.5,36854,10.4,1.06,1137.934906,40478,494.6959,468.4959,36051.66793,39496.16107,1142.490707,0.093426469,38094.44321,1.015692949,39210.48184,448.0998555,13.00439176,6.98E-12,4.30E-08,0.96830963
727,12,36854,10.9,1.06,1127.791509,40342,494.6959,466.7959,36051.66793,39367.20476,1132.315607,0.089725948,38022.1269,1.015156636,39126.3683,447.1386007,12.88847239,6.94E-12,4.26E-08,0.968591866
728,12.5,36854,11.4,1.07,1115.254206,40213,494.6959,464.9959,36051.66793,39244.86386,1119.737428,0.086926938,37954.04345,1.014674358,39037.90372,446.127622,12.74519529,7.00E-12,4.28E-08,0.968940759
729,13,36854,11.9,1.09,1108.13211,40089,494.6959,463.1959,36051.66793,39127.24462,1112.593817,0.083199895,37889.46306,1.014070646,38962.64714,445.267585,12.66380353,7.10E-12,4.34E-08,0.969138909
730,13.5,36854,12.4,1.09,1103.499083,39971,494.6959,461.3959,36051.66793,39015.29821,1107.94364,0.080385637,37827.75871,1.013529217,38888.8862,444.4246404,12.610857,7.11E-12,4.32E-08,0.969267895
731,14,36854,12.9,1.09,1100.624771,39859,494.6959,459.5959,36051.66793,38909.02736,1105.057062,0.078508764,37769.12091,1.013196587,38825.5974,443.7013719,12.57800919,7.12E-12,4.31E-08,0.969347963
732,14.5,36854,13.4,1.1,1095.324545,39751,494.6959,457.6959,36051.66793,38806.53654,1099.735362,0.074751261,37713.20531,1.012630724,38747.17032,442.8051024,12.51743788,7.19E-12,4.35E-08,0.969495576
