,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
733,15,36854,13.9,1.09,1090.530275,39647,494.6959,455.7959,36051.66793,38707.82743,1094.920791,0.073815722,37659.02675,1.012585116,38690.77908,442.1606597,12.46264866,7.17E-12,4.31E-08,0.969629122
734,15.5,36854,14.4,1.09,1092.127523,39548,494.6959,453.8959,36051.66793,38613.85096,1096.517378,0.070042928,37607.64025,1.011967062,38624.29855,441.400916,12.4809021,7.17E-12,4.31E-08,0.969584836
735,4.49,37906,3.85,0.64,1949.40625,43873,494.6959,488.0959,37053.31764,42707.63779,1955.714117,0.142475253,40401.04573,1.025269235,41745.72068,477.0727247,22.27793738,6.53E-12,4.18E-08,0.94721892
736,4.99,37906,4.32,0.68,1844.602941,43518,494.6959,486.9959,37053.31764,42372.51734,1850.783228,0.135322345,40193.7219,1.023685768,41511.73368,474.3987065,21.08023857,6.61E-12,4.24E-08,0.950050809
737,5.49,37906,4.79,0.7,1772.585714,43204,494.6959,485.7959,37053.31764,42075.96725,1778.653813,0.128139157,40013.04414,1.022138637,41322.01588,472.2305995,20.25722116,6.50E-12,4.19E-08,0.951997448
738,5.99,37906,5.26,0.73,1702.589041,42923,494.6959,484.4959,37053.31764,41810.47672,1708.543831,0.121828122,39851.7828,1.020944105,41142.06417,470.1741001,19.45729477,6.55E-12,4.21E-08,0.953889586
739,6.49,37906,5.74,0.74,1636.108108,42669,494.6959,483.2959,37053.31764,41570.40926,1641.940889,0.117267349,39706.90293,1.019919253,40969.3606,468.2004328,18.69754649,6.46E-12,4.14E-08,0.955687075
740,6.99,37906,6.21,0.79,1600.275949,42436,494.6959,481.8959,37053.31764,41350.11743,1606.041509,0.111810414,39575.37839,1.018808929,40841.35256,466.7375488,18.28805432,6.70E-12,4.30E-08,0.956655932
741,7.49,37906,6.69,0.79,1554.417722,42223,494.6959,480.4959,37053.31764,41148.67406,1560.087343,0.105408851,39456.12751,1.01768833,40690.29534,465.0112574,17.7639836,6.53E-12,4.20E-08,0.95789615
742,7.99,37906,7.18,0.81,1510.539506,42025,494.6959,479.0959,37053.31764,40961.36477,1516.113148,0.101735715,39347.46173,1.017098139,40560.16121,463.5240764,17.2625406,6.61E-12,4.22E-08,0.959082931
743,8.49,37906,7.66,0.83,1483.080723,41841,494.6959,477.6959,37053.31764,40787.25457,1488.595648,0.098039835,39245.89375,1.01631178,40452.2076,462.2903757,16.94873989,6.67E-12,4.25E-08,0.959825577
744,8.99,37906,8.15,0.85,1461.689412,41670,494.6959,476.1959,37053.31764,40625.40674,1467.147934,0.094343125,39152.56388,1.015665578,40348.46922,461.104847,16.70427864,6.74E-12,4.28E-08,0.960404411
745,9.49,37906,8.63,0.86,1435.25814,41509,494.6959,474.5959,37053.31764,40472.98942,1440.653415,0.090636929,39065.60119,1.015060024,40244.95872,459.9219225,16.4022204,6.77E-12,4.28E-08,0.961119449
746,9.98,37906,9.12,0.87,1417.641379,41358,494.6959,472.9959,37053.31764,40330.00878,1422.995292,0.08597621,38984.33318,1.014165477,40144.14698,458.7698396,16.20089495,6.77E-12,4.28E-08,0.961596009
747,10.5,37906,9.61,0.88,1395.203409,41215,494.6959,471.3959,37053.31764,40194.57629,1400.496773,0.083182763,38907.71792,1.013817839,40049.95985,457.6934632,15.94447242,6.82E-12,4.29E-08,0.962203202
748,11,37906,10.1,0.88,1382.219318,41081,494.6959,469.7959,37053.31764,40067.64367,1387.477304,0.080369424,38836.20132,1.013284717,39966.66477,456.7415617,15.79608941,6.79E-12,4.26E-08,0.962554573
749,11.5,37906,10.6,0.88,1371.919318,40953,494.6959,468.0959,37053.31764,39946.37305,1377.147648,0.076621412,38768.84979,1.012704237,39885.05358,455.8089039,15.67838036,6.76E-12,4.23E-08,0.962833351
750,12,37906,11.1,0.89,1361.860674,40832,494.6959,466.3959,37053.31764,39831.71504,1367.060494,0.073792771,38705.18579,1.012177478,39807.00305,454.9169375,15.56342954,6.83E-12,4.26E-08,0.963105585
751,12.5,37906,11.6,0.89,1356.134831,40717,494.6959,464.5959,37053.31764,39722.72509,1361.315167,0.072858152,38645.15249,1.012098357,39751.21424,454.2793795,15.49799425,6.86E-12,4.24E-08,0.96326064
752,13,37906,12.1,0.9,1347.077778,40607,494.6959,462.7959,37053.31764,39618.4579,1352.227326,0.069080557,38588.11671,1.011522103,39669.41024,453.3445182,15.39448967,6.93E-12,4.28E-08,0.963505904
753,13.5,37906,12.6,0.9,1346.222222,40503,494.6959,460.9959,37053.31764,39519.86368,1351.36373,0.068127722,38533.98451,1.011285066,39613.56873,452.706358,15.38471233,6.98E-12,4.28E-08,0.963529211
754,14,37906,13.1,0.89,1333.606742,40403,494.6959,459.0959,37053.31764,39425.0484,1338.712802,0.063392486,38482.39748,1.01064107,39531.86713,451.7726669,15.24054182,6.89E-12,4.23E-08,0.963870636
755,14.5,37906,13.6,0.89,1335.876404,40308,494.6959,457.2959,37053.31764,39334.96195,1340.981142,0.063392486,38433.47311,1.01064107,39490.26798,451.2972692,15.26647967,6.96E-12,4.23E-08,0.963809418
756,15,37906,14.1,0.89,1340.213483,40217,494.6959,455.2959,37053.31764,39248.6577,1345.321589,0.059585063,38386.35698,1.010004978,39426.07894,450.5637128,15.31604408,6.97E-12,4.24E-08,0.963692277
757,15.5,37906,14.6,0.89,1345.539326,40130,494.6959,453.3959,37053.31764,39166.13705,1350.652248,0.058638019,38342.01249,1.009933869,39385.79575,450.103354,15.37690815,7.03E-12,4.25E-08,0.963548413
758,3.99,38959,3.47,0.52,2376.980769,44529,494.6959,488.9959,38054.47616,43326.48132,2383.902201,0.132622921,41141.24274,1.022889762,42544.93418,486.2061869,27.16428591,6.24E-12,4.06E-08,0.937355538
759,4.49,38959,3.94,0.56,2244.392857,44144,494.6959,487.8959,38054.47616,42963.35431,2251.237542,0.123613028,40920.47698,1.021067333,42284.73778,483.232646,25.6490629,6.36E-12,4.17E-08,0.940841715
760,4.99,38959,4.41,0.58,2156.068966,43812,494.6959,486.7959,38054.47616,42650.06512,2162.829622,0.116358253,40732.59633,1.019542565,42089.05159,480.9963319,24.63969191,6.27E-12,4.14E-08,0.943164909
761,5.49,38959,4.89,0.61,2070.393443,43520,494.6959,485.5959,38054.47616,42374.40579,2077.063793,0.110876039,40568.39166,1.018394127,41903.82664,478.8795696,23.66058664,6.38E-12,4.20E-08,0.945418673
762,5.99,38959,5.37,0.62,1990.564516,43259,494.6959,484.2959,38054.47616,42127.91981,1997.132311,0.104470635,40422.92062,1.01728882,41723.7631,476.821792,22.74829664,6.30E-12,4.15E-08,0.947519122
763,6.49,38959,5.85,0.65,1940.507692,43024,494.6959,482.9959,38054.47616,41905.91373,1946.998669,0.09895275,40293.21257,1.01628666,41583.482,475.2186508,22.1762441,6.43E-12,4.23E-08,0.94883654
764,6.99,38959,6.33,0.66,1899.015152,42811,494.6959,481.6959,38054.47616,41704.63035,1905.446111,0.094327959,40175.55524,1.01536834,41458.57065,473.791156,21.70206473,6.39E-12,4.20E-08,0.949928463
765,7.49,38959,6.82,0.68,1839.911765,42616,494.6959,480.2959,38054.47616,41520.30605,1846.239077,0.090619867,40069.80905,1.01483954,41318.50026,472.1904229,21.02662751,6.50E-12,4.24E-08,0.951484312
766,7.99,38959,7.3,0.68,1803.117647,42436,494.6959,478.8959,38054.47616,41350.11743,1809.378764,0.085035857,39972.29856,1.013898529,41193.89187,470.7663903,20.60614201,6.39E-12,4.18E-08,0.952452932
767,8.49,38959,7.79,0.69,1775.304348,42270,494.6959,477.3959,38054.47616,41193.12899,1781.517301,0.083159952,39882.82156,1.0134683,41103.5758,469.7342526,20.28828988,6.45E-12,4.18E-08,0.953185079
768,8.99,38959,8.28,0.7,1745.742857,42115,494.6959,475.8959,38054.47616,41046.51158,1751.898585,0.078485883,39800.34976,1.012768116,40998.91349,468.5381651,19.9504593,6.47E-12,4.19E-08,0.953963403
769,9.49,38959,8.78,0.71,1716.15493,41971,494.6959,474.2959,38054.47616,40910.27171,1722.245461,0.075662953,39723.92703,1.012306982,40898.13906,467.3865085,19.6123266,6.55E-12,4.21E-08,0.954742631
770,9.98,38959,9.27,0.72,1715.861111,41836,494.6959,472.6959,38054.47616,40782.52271,1721.943632,0.071899637,39652.7583,1.011652888,40827.74493,466.58204,19.60896883,6.58E-12,4.23E-08,0.954750563
771,10.5,38959,9.76,0.72,1703.097222,41709,494.6959,471.0959,38054.47616,40662.3227,1709.149445,0.070007446,39584.86747,1.011298138,40753.9534,465.7387457,19.4631023,6.57E-12,4.20E-08,0.95508677
772,11,38959,10.3,0.71,1677.197183,41589,494.6959,469.3959,38054.47616,40548.72889,1683.195269,0.06622593,39522.72509,1.01078984,40662.20428,464.6902311,19.16711502,6.48E-12,4.13E-08,0.955768797
773,11.5,38959,10.8,0.71,1670.704225,41477,494.6959,467.6959,38054.47616,40442.69133,1676.682804,0.064325087,39463.64757,1.010430506,40596.7123,463.9417845,19.09291309,6.49E-12,4.11E-08,0.955939932
774,12,38959,11.3,0.71,1667.098592,41370,494.6959,465.9959,38054.47616,40341.37255,1673.063,0.061482978,39408.3806,1.010082535,40534.56158,463.2315223,19.05170768,6.49E-12,4.10E-08,0.956035054
775,12.5,38959,11.8,0.73,1653.684932,41269,494.6959,464.1959,38054.47616,40245.72171,1659.612034,0.058619676,39356.59024,1.009610695,40458.41384,462.3613011,18.89841553,6.70E-12,4.22E-08,0.95638852
776,13,38959,12.3,0.73,1654.794521,41173,494.6959,462.3959,38054.47616,40154.79392,1660.715406,0.056709165,39308.24815,1.009281096,40403.02628,461.7283286,18.91109598,6.73E-12,4.22E-08,0.956359525
777,13.5,38959,12.8,0.73,1658.39726,41082,494.6959,460.5959,38054.47616,40068.59101,1664.316311,0.053845865,39261.48777,1.008904215,40348.20092,461.1017809,18.95226832,6.75E-12,4.23E-08,0.9562649
778,14,38959,13.3,0.73,1663.876712,40996,494.6959,458.6959,38054.47616,39987.11475,1669.796608,0.052882368,39217.20999,1.008671242,40301.12318,460.5637735,19.01488784,6.80E-12,4.24E-08,0.956120888
779,14.5,38959,13.8,0.73,1671.739726,40914,494.6959,456.7959,38054.47616,39909.41922,1677.664509,0.050008434,39175.13971,1.008275237,40249.66634,459.9757214,19.10474686,6.83E-12,4.25E-08,0.955914135
780,15,38959,14.3,0.73,1681.232877,40836,494.6959,454.8959,38054.47616,39835.50569,1687.16418,0.048085315,39134.722,1.007965419,40203.10743,459.4436433,19.21323518,6.87E-12,4.27E-08,0.955664501
781,15.5,38959,14.8,0.72,1697.138889,40761,494.6959,452.9959,38054.47616,39764.4276,1703.086114,0.048085315,39096.99935,1.007958892,40171.70075,459.0847258,19.39501009,6.87E-12,4.23E-08,0.955246103
782,3.99,40014,3.54,0.47,2762.638298,44832,494.6959,488.8959,39056.09432,43612.13484,2769.990194,0.11450815,41676.19953,1.018807258,43116.4239,492.7372074,31.57160443,6.17E-12,4.20E-08,0.929076621
783,4.49,40014,4.01,0.48,2633.041667,44472,494.6959,487.7959,39056.09432,43272.73151,2640.384247,0.106288048,41476.46504,1.017281085,42883.60071,490.0764893,30.09056597,6.02E-12,4.11E-08,0.932395077
784,4.99,40014,4.49,0.49,2504.081633,44162,494.6959,486.6959,39056.09432,42980.33587,2511.349863,0.09985056,41305.78544,1.016240507,42655.26627,487.467069,28.61680258,5.97E-12,4.06E-08,0.935698899
785,5.49,40014,4.98,0.52,2453.326923,43892,494.6959,485.3959,39056.09432,42725.5693,2460.572657,0.093384884,41158.5366,1.014940387,42521.04809,485.9332152,28.03677456,6.11E-12,4.17E-08,0.936999009
786,5.99,40014,5.46,0.53,2383.603774,43653,494.6959,484.1959,39056.09432,42499.9764,2390.805219,0.087815036,41028.37513,1.013972125,42370.19144,484.2092159,27.23997402,6.07E-12,4.14E-08,0.938785348
787,6.49,40014,5.95,0.55,2301.727273,43438,494.6959,482.8959,39056.09432,42296.97509,2308.844523,0.084086989,40912.96944,1.013460402,42214.69419,482.4321834,26.30428421,6.24E-12,4.21E-08,0.940883886
788,6.99,40014,6.44,0.55,2252.054545,43244,494.6959,481.4959,39056.09432,42113.75131,2259.117667,0.079405237,40809.12062,1.012633835,42087.10946,480.9741371,25.73662116,6.14E-12,4.14E-08,0.942157102
789,7.49,40014,6.93,0.55,2210.872727,43068,494.6959,480.0959,39056.09432,41947.48618,2217.885955,0.074715887,40715.54372,1.011925239,41973.69309,479.6780078,25.26599275,6.05E-12,4.08E-08,0.943212807
790,7.99,40014,7.42,0.56,2190.267857,42906,494.6959,478.5959,39056.09432,41794.41178,2197.257887,0.071887175,40629.80634,1.011369135,41889.26214,478.7131255,25.03051899,6.12E-12,4.10E-08,0.943740972
791,8.49,40014,7.91,0.58,2153.741379,42758,494.6959,477.1959,39056.09432,41654.53676,2160.681054,0.06810949,40551.99695,1.010816144,41785.33407,477.525429,24.61309211,6.30E-12,4.20E-08,0.944677493
792,8.99,40014,8.41,0.59,2127.389831,42620,494.6959,475.5959,39056.09432,41524.08755,2134.29198,0.064318377,40479.88997,1.010199934,41692.05515,476.4594316,24.31194495,6.36E-12,4.24E-08,0.945353164
793,9.49,40014,8.9,0.59,2110.745763,42493,494.6959,474.0959,39056.09432,41404.01498,2117.619409,0.062418457,40413.57633,1.009899893,41620.24777,475.6388123,24.12173549,6.38E-12,4.21E-08,0.945780052
794,9.98,40014,9.4,0.59,2098.949153,42373,494.6959,472.3959,39056.09432,41290.54163,2105.799882,0.058609046,40351.83623,1.009276699,41540.03292,474.7221121,23.98692309,6.34E-12,4.19E-08,0.946082681
795,10.5,40014,9.9,0.59,2091.288136,42262,494.6959,470.7959,39056.09432,41185.5624,2098.120734,0.055743757,40294.51454,1.00880934,41469.86435,473.9202212,23.8993725,6.34E-12,4.18E-08,0.9462793
796,11,40014,10.4,0.59,2086.745763,42158,494.6959,469.0959,39056.09432,41087.18917,2093.563803,0.053835203,40241.36772,1.008570452,41412.36388,473.2631022,23.84746198,6.37E-12,4.17E-08,0.946395976
797,11.5,40014,10.9,0.59,2085.932203,42060,494.6959,467.3959,39056.09432,40994.47865,2092.739779,0.051913073,40191.16927,1.00818685,41352.28737,472.576544,23.83816457,6.39E-12,4.17E-08,0.946417075
798,12,40014,11.4,0.59,2087.949153,41968,494.6959,465.6959,39056.09432,40907.4331,2094.748997,0.049034227,40144.29108,1.007756153,41293.51352,471.9048728,23.86121439,6.40E-12,4.17E-08,0.94636563
799,12.5,40014,11.9,0.59,2093.186441,41881,494.6959,463.8959,39056.09432,40825.1083,2099.982408,0.047112106,40099.89378,1.007481367,41243.01574,471.327781,23.92106645,6.43E-12,4.18E-08,0.946231633
800,13,40014,12.4,0.6,2088.216667,41799,494.6959,462.0959,39056.09432,40747.50594,2094.986745,0.046144707,40057.98647,1.007308671,41188.35439,470.7031076,23.86427156,6.61E-12,4.27E-08,0.946359543
801,13.5,40014,12.9,0.59,2085.559322,41721,494.6959,460.1959,39056.09432,40673.68107,2092.307689,0.04229171,40018.3017,1.006871959,41127.56099,470.0083569,23.83390326,6.52E-12,4.22E-08,0.946428138
802,14,40014,13.4,0.59,2097.288136,41648,494.6959,458.3959,39056.09432,40604.58149,2104.037286,0.041320403,39981.11928,1.006644394,41086.2709,469.5364911,23.96794088,6.59E-12,4.24E-08,0.946127811
803,14.5,40014,13.9,0.58,2108.551724,41578,494.6959,456.4959,39056.09432,40538.3152,2115.291048,0.040353992,39945.50692,1.006540805,41047.13754,469.0892726,24.09666188,6.55E-12,4.19E-08,0.945839668
804,15,40014,14.4,0.57,2098.315789,41512,494.6959,454.4959,39056.09432,40475.82979,2105.033448,0.039384653,39912.12816,1.006420968,41001.99103,468.5733354,23.97968497,6.52E-12,4.15E-08,0.946102305
805,15.5,40014,14.9,0.57,2116.491228,41450,494.6959,452.5959,39056.09432,40417.12629,2123.214367,0.036476599,39880.22926,1.006013043,40959.08647,468.0830193,24.18739503,6.55E-12,4.18E-08,0.945636797
806,3.99,41070,3.6,0.39,3192.512821,45202,494.6959,488.7959,40057.2228,43960.79504,3200.120144,0.098913186,42258.84308,1.01576445,43699.22458,499.3974903,36.48423755,5.67E-12,4.01E-08,0.920111283
807,4.49,41070,4.08,0.41,3104.731707,44868,494.6959,487.6959,40057.2228,43646.06614,3112.390006,0.090588581,42079.08865,1.014191532,43521.712,497.3688654,35.48106946,5.68E-12,4.07E-08,0.922301403
808,4.99,41070,4.57,0.43,3007.604651,44582,494.6959,486.4959,40057.2228,43376.45551,3015.300124,0.085002605,41925.98036,1.013179603,43350.52366,495.4125142,34.37109534,5.80E-12,4.14E-08,0.924725183
809,5.49,41070,5.06,0.44,2899.75,44335,494.6959,485.2959,40057.2228,43143.52654,2907.429415,0.078455356,41794.27235,1.012200832,43158.85145,493.2220721,33.1385256,5.81E-12,4.14E-08,0.927418098
810,5.99,41070,5.55,0.44,2830.340909,44118,494.6959,483.9959,40057.2228,42938.82467,2838.00844,0.073762151,41679.53146,1.01149254,43022.77769,491.6670126,32.34531414,5.72E-12,4.06E-08,0.929151143
811,6.49,41070,6.04,0.44,2774.931818,43924,494.6959,482.6959,40057.2228,42755.76869,2782.582145,0.069984411,41577.45003,1.01081568,42900.47644,490.2693463,31.71209556,5.66E-12,3.99E-08,0.930534821
812,6.99,41070,6.53,0.45,2734.311111,43750,494.6959,481.2959,40057.2228,42591.54378,2741.953112,0.066199985,41486.56082,1.010180828,42796.80829,489.0846201,31.24787956,5.74E-12,4.03E-08,0.931549096
813,7.49,41070,7.03,0.46,2691.195652,43593,494.6959,479.8959,40057.2228,42443.33079,2698.817142,0.061456954,41404.86783,1.009482084,42687.26291,487.8327286,30.75515338,5.81E-12,4.08E-08,0.932625955
814,7.99,41070,7.52,0.47,2646.255319,43450,494.6959,478.3959,40057.2228,42308.30695,2653.838073,0.059550297,41331.01769,1.009203912,42589.53335,486.7158691,30.24157242,5.97E-12,4.14E-08,0.933748825
815,8.49,41070,8.02,0.47,2625.361702,43319,494.6959,476.8959,40057.2228,42184.59093,2632.926017,0.05573505,41263.73708,1.008632748,42505.39085,485.7542832,30.00279885,5.94E-12,4.11E-08,0.93427088
816,8.99,41070,8.51,0.47,2609.957447,43198,494.6959,475.3959,40057.2228,42070.29946,2617.504643,0.052861051,41201.93728,1.008121662,42428.8573,484.8796529,29.82675805,5.91E-12,4.10E-08,0.934655863
817,9.49,41070,9.01,0.47,2599.765957,43087,494.6959,473.7959,40057.2228,41965.43716,2607.298562,0.05094957,41145.43269,1.007926952,42369.62513,484.202744,29.71028907,5.95E-12,4.08E-08,0.934910651
818,9.98,41070,9.51,0.47,2594.617021,42984,494.6959,472.1959,40057.2228,41868.11845,2602.136913,0.048063933,41092.79098,1.007416224,42301.48536,483.4240384,29.6514467,5.94E-12,4.08E-08,0.935039508
819,10.5,41070,10,0.47,2593.446809,42888,494.6959,470.5959,40057.2228,41777.40145,2600.956002,0.045177308,41043.9425,1.00701116,42241.26697,482.7358589,29.63807344,5.95E-12,4.08E-08,0.935068988
820,11,41070,10.5,0.47,2595.93617,42798,494.6959,468.8959,40057.2228,41692.34357,2603.435133,0.043247397,40999.86803,1.006711279,42188.6434,482.1344734,29.66652202,5.97E-12,4.08E-08,0.935007099
821,11.5,41070,11,0.47,2602.234043,42715,494.6959,467.0959,40057.2228,41613.89215,2609.724444,0.042278043,40957.46534,1.006500936,42141.8708,481.5999532,29.7384945,6.02E-12,4.09E-08,0.93485009
822,12,41070,11.5,0.47,2612.021277,42636,494.6959,465.3959,40057.2228,41539.21335,2619.503826,0.039379752,40917.84818,1.006141576,42091.99516,481.0299712,29.85034363,6.04E-12,4.10E-08,0.934605955
823,12.5,41070,12,0.47,2624.702128,42563,494.6959,463.5959,40057.2228,41470.19926,2632.177313,0.037438117,40881.02148,1.005796632,42045.17245,480.4948783,29.99526119,6.07E-12,4.12E-08,0.934289571
824,13,41070,12.5,0.47,2640.404255,42494,494.6959,461.7959,40057.2228,41404.96051,2647.871356,0.037438117,40846.23549,1.005796632,42013.75786,480.1358705,30.1747061,6.17E-12,4.14E-08,0.93389778
825,13.5,41070,13,0.47,2659.042553,42429,494.6959,459.8959,40057.2228,41343.49815,2666.501636,0.034528115,40813.49682,1.005437523,41970.27263,479.6389185,30.38770574,6.18E-12,4.17E-08,0.933432688
826,14,41070,13.5,0.46,2675.304348,42368,494.6959,458.0959,40057.2228,41285.81318,2682.738707,0.032578644,40782.61798,1.005112038,41925.937,479.1322482,30.57354655,6.10E-12,4.11E-08,0.933027341
827,14.5,41070,14,0.46,2698.804348,42311,494.6959,456.0959,40057.2228,41231.90653,2706.227558,0.032578644,40753.41691,1.005112038,41899.73617,478.8328234,30.84210603,6.20E-12,4.14E-08,0.932440959
828,15,41070,14.5,0.45,2688.8,42256,494.6959,454.1959,40057.2228,41179.88739,2696.208818,0.031603421,40726.08405,1.004991317,41859.17705,478.3693112,30.72777572,6.15E-12,4.09E-08,0.93269107
829,15.5,41070,15,0.44,2693.477273,42205,494.6959,452.1959,40057.2228,41131.64801,2700.855649,0.02867479,40700.05578,1.004577339,41812.29701,477.8335632,30.78122788,6.06E-12,4.03E-08,0.932575065
830,3.99,42128,3.66,0.33,3764.363636,45652,494.6959,488.6959,41058.8097,44384.60801,3771.865282,0.084990241,42898.96862,1.013027233,44387.47806,507.2628944,43.01938468,5.20E-12,3.92E-08,0.908135055
831,4.49,42128,4.15,0.36,3638.472222,45345,494.6959,487.5959,41058.8097,44095.50111,3646.130372,0.077512117,42736.73855,1.011876193,44186.66144,504.9679494,41.58068967,5.49E-12,4.15E-08,0.911197368
832,4.99,42128,4.64,0.36,3539.527778,45085,494.6959,486.3959,41058.8097,43850.56175,3547.279953,0.070923821,42601.09981,1.01081351,44013.82291,502.9927398,40.44994633,5.36E-12,4.06E-08,0.9136049
833,5.49,42128,5.13,0.36,3461.055556,44861,494.6959,485.1959,41058.8097,43639.46851,3468.867611,0.066193247,42484.57388,1.010026819,43871.25038,501.363412,39.55316083,5.29E-12,3.99E-08,0.915514657
834,5.99,42128,5.62,0.36,3398.583333,44666,494.6959,483.8959,41058.8097,43455.65259,3406.433091,0.062397269,42383.92771,1.009417918,43750.79212,499.9868074,38.83922434,5.25E-12,3.93E-08,0.917035269
835,6.49,42128,6.12,0.37,3382.486486,44493,494.6959,482.5959,41058.8097,43292.53455,3390.338733,0.05763881,42294.85598,1.008646933,43662.96169,498.9830756,38.65526856,5.31E-12,3.99E-08,0.917427252
836,6.99,42128,6.61,0.37,3344.918919,44339,494.6959,481.1959,41058.8097,43147.29928,3352.786207,0.053817757,42216.28076,1.008074536,43563.66659,497.848325,38.22594404,5.27E-12,3.96E-08,0.918341856
837,7.49,42128,7.11,0.38,3306.736842,44201,494.6959,479.7959,41058.8097,43017.12783,3314.619072,0.051899489,42145.71934,1.007768044,43476.12124,496.8478512,37.78959686,5.45E-12,4.04E-08,0.919271428
838,7.99,42128,7.61,0.38,3286.421053,44076,494.6959,478.2959,41058.8097,42899.19805,3294.304537,0.047098481,42082.73591,1.007062853,43387.17501,495.8313681,37.55742674,5.40E-12,4.03E-08,0.919766195
839,8.49,42128,8.1,0.39,3251,43961,494.6959,476.7959,41058.8097,42790.68512,3258.874408,0.045168552,42024.9648,1.006754251,43302.02427,494.8582601,37.15263272,5.58E-12,4.12E-08,0.920629107
840,8.99,42128,8.6,0.39,3243.641026,43858,494.6959,475.1959,41058.8097,42693.48101,3251.508209,0.042278043,41973.0872,1.006411418,43239.49086,494.1436244,37.06853389,5.59E-12,4.12E-08,0.920808513
841,9.49,42128,9.1,0.39,3241.717949,43762,494.6959,473.5959,41058.8097,42602.87087,3249.57467,0.040340314,41925.13963,1.00604977,43179.88425,493.4624362,37.04655685,5.61E-12,4.12E-08,0.920855605
842,9.98,42128,9.6,0.38,3212.657895,43674,494.6959,471.9959,41058.8097,42519.80128,3220.51779,0.038405516,41881.32276,1.005857559,43113.54984,492.7043625,36.71445672,5.53E-12,4.02E-08,0.921563294
843,10.5,42128,10.1,0.38,3219.973684,43593,494.6959,470.2959,41058.8097,42443.33079,3227.818686,0.035492564,41840.43066,1.005394193,43057.64652,492.0654958,36.79806203,5.54E-12,4.03E-08,0.921385478
844,11,42128,10.6,0.38,3230.315789,43517,494.6959,468.6959,41058.8097,42371.57311,3238.143479,0.035492564,41803.03175,1.005394193,43023.46583,491.6748767,36.91625226,5.61E-12,4.05E-08,0.921134015
845,11.5,42128,11.1,0.38,3245.157895,43447,494.6959,466.8959,41058.8097,42305.474,3252.965231,0.032573738,41768.22474,1.004949722,42973.95742,491.1090914,37.08586877,5.62E-12,4.06E-08,0.920773026
846,12,42128,11.6,0.38,3263.368421,43382,494.6959,465.1959,41058.8097,42244.09068,3271.152067,0.03159851,41735.55125,1.004783059,42937.45928,490.6919884,37.29397981,5.66E-12,4.08E-08,0.92033008
847,12.5,42128,12.1,0.38,3284.315789,43321,494.6959,463.3959,41058.8097,42186.47989,3292.072649,0.030625242,41705.29703,1.004690664,42906.24915,490.3353171,37.53336766,5.73E-12,4.11E-08,0.919820553
848,13,42128,12.6,0.38,3308.526316,43263,494.6959,461.4959,41058.8097,42131.69803,3316.252501,0.029647064,41676.61891,1.004486823,42871.87942,489.9425377,37.81004708,5.77E-12,4.13E-08,0.919231645
849,13.5,42128,13.1,0.37,3346.054054,43210,494.6959,459.6959,41058.8097,42081.63499,3353.73176,0.026715484,41650.27468,1.004076474,42834.36014,489.513765,38.23891643,5.63E-12,4.05E-08,0.918318826
850,14,42128,13.6,0.37,3376.27027,43160,494.6959,457.7959,41058.8097,42034.40243,3383.907017,0.026715484,41625.13815,1.004076474,42811.2831,489.2500391,38.58422925,5.71E-12,4.09E-08,0.917583899
851,14.5,42128,14.1,0.37,3408.783784,43112,494.6959,455.8959,41058.8097,41989.05617,3416.374052,0.024756172,41601.6807,1.003772444,42777.75769,488.8669086,38.95579573,5.74E-12,4.12E-08,0.916793154
852,15,42128,14.6,0.36,3417.777778,43068,494.6959,453.8959,41058.8097,41947.48618,3425.320342,0.024756172,41579.33835,1.003799347,42750.76228,488.5584034,39.05857966,5.71E-12,4.06E-08,0.916575264
853,15.5,42128,15.1,0.36,3454.138889,43026,494.6959,451.9959,41058.8097,41907.80344,3461.624307,0.022793911,41558.68457,1.003506651,42720.70602,488.2149186,39.47411673,5.74E-12,4.09E-08,0.91569107
854,3.99,43187,3.71,0.29,4388.137931,46189,494.6959,488.6959,42059.90841,44890.02376,4394.987376,0.07185652,43597.26889,1.01080092,45083.4798,515.2168461,50.1479166,4.87E-12,3.99E-08,0.895506492
855,4.49,43187,4.2,0.31,4302.322581,45910,494.6959,487.4959,42059.90841,44627.47882,4309.354651,0.066186524,43453.11014,1.009849374,44934.03557,513.508988,49.16721337,5.06E-12,4.15E-08,0.897542462
856,4.99,43187,4.69,0.31,4212.16129,45676,494.6959,486.2959,42059.90841,44407.20418,4219.36471,0.061443452,43333.97035,1.009142727,44788.20969,511.8424806,48.13684447,5.02E-12,4.08E-08,0.899682028
857,5.49,43187,5.19,0.31,4143.032258,45476,494.6959,485.0959,42059.90841,44218.8805,4150.355827,0.054766728,43232.31586,1.008094633,44646.58767,510.2240153,47.34683353,4.92E-12,4.03E-08,0.901322756
858,5.99,43187,5.68,0.31,4090.354839,45302,494.6959,483.7959,42059.90841,44054.99781,4097.761873,0.050937926,43144.47626,1.007548556,44538.78995,508.9920962,46.74483267,4.90E-12,3.99E-08,0.90257321
859,6.49,43187,6.18,0.31,4051.322581,45150,494.6959,482.3959,42059.90841,43911.80461,4058.786529,0.049014802,43067.8103,1.007206981,44450.09099,507.9784388,46.29876957,4.92E-12,3.96E-08,0.903499872
860,6.99,43187,6.68,0.31,4022.903226,45015,494.6959,481.0959,42059.90841,43784.60194,4030.404368,0.045168552,43000.42082,1.006684288,44363.39837,506.9877101,45.97399139,4.90E-12,3.94E-08,0.904174676
861,7.49,43187,7.18,0.31,4003.322581,44895,494.6959,479.5959,42059.90841,43671.51354,4010.844873,0.041305766,42940.54414,1.006093274,44281.49515,506.051715,45.75022254,4.87E-12,3.93E-08,0.904639715
862,7.99,43187,7.67,0.31,3992.290323,44787,494.6959,478.0959,42059.90841,43569.7184,3999.820432,0.039369981,42886.6328,1.005797878,44217.25394,505.3175624,45.6241452,4.89E-12,3.92E-08,0.904901827
863,8.49,43187,8.17,0.31,3988.483871,44689,494.6959,476.5959,42059.90841,43477.33595,3996.009698,0.037431272,42838.15851,1.005502673,44158.28581,504.6436709,45.58064483,4.91E-12,3.92E-08,0.90499243
864,8.99,43187,8.67,0.31,3990.322581,44600,494.6959,475.0959,42059.90841,43393.42706,3997.834801,0.035488647,42794.26547,1.005207404,44103.72421,504.0201375,45.60165772,4.95E-12,3.93E-08,0.904949037
865,9.49,43187,9.17,0.31,3997.322581,44519,494.6959,473.4959,42059.90841,43317.05182,4004.812908,0.033545046,42754.2206,1.004935169,44053.98984,503.45177,45.68165417,4.96E-12,3.94E-08,0.904783128
866,9.98,43187,9.67,0.31,4009.870968,44445,494.6959,471.8959,42059.90841,43247.26964,4017.329126,0.030621314,42717.82403,1.004504005,44001.43914,502.8512172,45.82505792,4.97E-12,3.95E-08,0.904485547
867,10.5,43187,10.2,0.31,4027.096774,44376,494.6959,470.1959,42059.90841,43182.19622,4034.514907,0.030621314,42683.90116,1.004504005,43968.55177,502.4753783,46.02191552,5.03E-12,3.97E-08,0.904076945
868,11,43187,10.7,0.31,4047.645161,44313,494.6959,468.4959,42059.90841,43122.77608,4055.015497,0.028669871,42653.11132,1.00423196,43927.98753,502.0118076,46.25674379,5.05E-12,3.99E-08,0.903589531
869,11.5,43187,11.2,0.31,4072.387097,44254,494.6959,466.7959,42059.90841,43067.12408,4079.700664,0.026712529,42624.17351,1.003914358,43887.20047,501.5456906,46.53949618,5.08E-12,4.01E-08,0.903002626
870,12,43187,11.7,0.3,4055.566667,44200,494.6959,464.9959,42059.90841,43016.18447,4062.897553,0.025734351,42597.5689,1.003834338,43844.4264,501.0568658,46.34727125,4.99E-12,3.92E-08,0.90340213
871,12.5,43187,12.2,0.3,4085.266667,44150,494.6959,463.1959,42059.90841,42969.01488,4092.529879,0.025734351,42573.01464,1.003834338,43821.39059,500.7936111,46.68668472,5.08E-12,3.94E-08,0.902697604
872,13,43187,12.7,0.3,4118.6,44102,494.6959,461.3959,42059.90841,42923.72908,4125.786667,0.021809816,42549.76168,1.003248852,43776.33253,500.2786848,47.06762015,5.04E-12,3.97E-08,0.901906903
873,13.5,43187,13.2,0.3,4154.133333,44058,494.6959,459.4959,42059.90841,42882.21452,4161.235541,0.021809816,42528.37975,1.003248852,43756.3483,500.0503037,47.47369732,5.10E-12,4.01E-08,0.901064085
874,14,43187,13.7,0.3,4192.633333,44017,494.6959,457.5959,42059.90841,42843.5283,4199.641404,0.020827698,42508.02036,1.003131899,43732.72729,499.7803613,47.91367775,5.16E-12,4.04E-08,0.900150962
875,14.5,43187,14.2,0.3,4233.4,43979,494.6959,455.6959,42059.90841,42807.67086,4240.305114,0.020827698,42489.06183,1.003131899,43714.9123,499.5767705,48.37956178,5.23E-12,4.07E-08,0.899184157
876,15,43187,14.7,0.29,4268.896552,43943,494.6959,453.7959,42059.90841,42773.69897,4275.675748,0.019843605,42471.22542,1.00297371,43689.23498,499.2833285,48.78521861,5.10E-12,3.98E-08,0.898343199
877,3.99,44248,3.75,0.24,5154.375,46813,494.6959,488.5959,43061.4643,45476.86642,5159.585438,0.061438634,44352.72943,1.009024478,45888.46142,524.4162267,58.90452207,4.14E-12,3.77E-08,0.880180911
878,4.49,44248,4.24,0.24,5050.166667,46562,494.6959,487.4959,43061.4643,45240.87159,5055.707952,0.055720546,44226.15234,1.008171293,45727.80054,522.5801841,57.71362268,4.10E-12,3.71E-08,0.882593218
879,4.99,44248,4.74,0.26,4981.423077,46353,494.6959,486.2959,43061.4643,45044.3055,4987.188083,0.050935021,44121.29581,1.007431895,45601.51915,521.1370324,56.92801661,4.39E-12,3.98E-08,0.884184429
880,5.49,44248,5.24,0.26,4922.846154,46175,494.6959,484.9959,43061.4643,44876.8518,4928.777169,0.047091677,44032.66928,1.006862359,45489.45724,519.8563819,56.25859584,4.39E-12,3.95E-08,0.885540883
881,5.99,44248,5.73,0.26,4880.192308,46023,494.6959,483.6959,43061.4643,44733.82604,4886.237961,0.044202123,43956.80566,1.006455837,45397.25667,518.8027079,55.771145,4.41E-12,3.92E-08,0.886528755
882,6.49,44248,6.23,0.26,4851.307692,45889,494.6959,482.3959,43061.4643,44607.71341,4857.42708,0.040336409,43890.82554,1.005859747,45307.11313,517.7725419,55.4410498,4.37E-12,3.90E-08,0.887197819
883,6.99,44248,6.73,0.26,4832.692308,45772,494.6959,480.9959,43061.4643,44497.58162,4838.855288,0.03645898,43833.04358,1.005291121,45226.38116,516.8499318,55.22831201,4.35E-12,3.90E-08,0.887629105
884,7.49,44248,7.23,0.26,4823.115385,45668,494.6959,479.4959,43061.4643,44399.67221,4829.296397,0.035488647,43782.29738,1.005155892,45170.13561,516.2071542,55.11886633,4.40E-12,3.89E-08,0.887851087
885,7.99,44248,7.73,0.26,4821.115385,45575,494.6959,477.9959,43061.4643,44312.10704,4827.292808,0.032569814,43736.69429,1.004722893,45107.19274,515.4878391,55.0960102,4.40E-12,3.90E-08,0.887897616
886,8.49,44248,8.23,0.26,4826.653846,45491,494.6959,476.4959,43061.4643,44233.00653,4832.806452,0.031595564,43695.62642,1.004587664,45060.77801,514.9574086,55.15930409,4.44E-12,3.90E-08,0.887769575
887,8.99,44248,8.73,0.26,4837.653846,45415,494.6959,474.9959,43061.4643,44161.43173,4843.7665,0.028666921,43659.0074,1.004127865,45005.81275,514.3292621,55.28501278,4.42E-12,3.92E-08,0.887515054
888,9.49,44248,9.23,0.26,4853.576923,45347,494.6959,473.3959,43061.4643,44097.38493,4859.633718,0.026712529,43625.55066,1.003884698,44962.79864,513.8376942,55.46698271,4.44E-12,3.93E-08,0.887146575
889,9.98,44248,9.73,0.25,4849.36,45284,494.6959,471.6959,43061.4643,44038.04224,4855.401793,0.026712529,43595.20309,1.003899841,44922.98676,513.3827215,55.41879145,4.36E-12,3.80E-08,0.887244852
890,10.5,44248,10.2,0.26,4837.076923,45226,494.6959,470.0959,43061.4643,43983.40486,4843.113033,0.023772083,43567.14419,1.003479257,44864.66541,512.7162214,55.27841967,4.56E-12,3.98E-08,0.887530229
891,11,44248,10.7,0.26,4864.038462,45173,494.6959,468.3959,43061.4643,43933.47387,4869.982319,0.023772083,43541.40316,1.003479257,44840.37329,512.4386096,55.58653783,4.60E-12,4.00E-08,0.886906254
892,11.5,44248,11.2,0.25,4935.16,45124,494.6959,466.5959,43061.4643,43887.30811,4940.911046,0.02279095,43517.70919,1.003309632,44823.75087,512.2486476,56.39931925,4.43E-12,3.87E-08,0.885259103
893,12,44248,11.7,0.25,4970.48,45079,494.6959,464.8959,43061.4643,43844.9083,4976.108142,0.020825722,43495.69285,1.003028709,44791.09777,511.8754858,56.80295843,4.44E-12,3.89E-08,0.884441734
894,12.5,44248,12.2,0.25,5009.32,45037,494.6959,463.0959,43061.4643,43805.33283,5014.810918,0.019842615,43475.45039,1.002916434,44766.95468,511.5995771,57.2468244,4.49E-12,3.92E-08,0.883542954
895,13,44248,12.7,0.24,5071.25,44998,494.6959,461.1959,43061.4643,43768.58219,5076.519284,0.018857532,43456.60834,1.00274557,44745.85927,511.3584974,57.95456434,4.32E-12,3.79E-08,0.882109924
896,3.99,45310,3.78,0.22,5987.045455,47518,494.6959,488.5959,44062.53348,46139.2974,5989.474253,0.053808074,45158.88799,1.007826419,46740.39541,534.152182,68.42033246,3.87E-12,3.94E-08,0.864068773
897,4.49,45310,4.28,0.22,5895.909091,47293,494.6959,487.3959,44062.53348,45927.95098,5898.737704,0.04708973,45047.03488,1.006800546,46584.40236,532.3694837,67.37882036,3.80E-12,3.90E-08,0.86612804
898,4.99,45310,4.78,0.22,5829.818182,47106,494.6959,486.1959,44062.53348,45752.25033,5832.925763,0.044199204,44955.08383,1.006384127,46473.19424,531.0985903,66.62352929,3.82E-12,3.86E-08,0.867621644
899,5.49,45310,5.27,0.22,5783.045455,46949,494.6959,484.8959,44062.53348,45604.70307,5786.343786,0.041302838,44878.02464,1.005968,46377.64513,530.0066489,66.08900762,3.84E-12,3.84E-08,0.868678822
900,5.99,45310,5.77,0.22,5750.909091,46815,494.6959,483.5959,44062.53348,45478.74654,5754.333238,0.03645898,44812.41573,1.005264068,46282.14599,528.9152788,65.72175123,3.80E-12,3.83E-08,0.869405302
901,6.49,45310,6.27,0.22,5731.681818,46699,494.6959,482.2959,44062.53348,45369.69133,5735.178024,0.033542106,44755.84943,1.004816247,46206.26282,528.0480812,65.50202075,3.79E-12,3.82E-08,0.86984003
902,6.99,45310,6.77,0.22,5723.090909,46597,494.6959,480.8959,44062.53348,45273.78399,5726.614406,0.032568835,44706.11453,1.004688394,46150.34418,527.4090394,65.4038433,3.84E-12,3.82E-08,0.870034382
903,7.49,45310,7.27,0.22,5722.5,46507,494.6959,479.3959,44062.53348,45189.149,5726.017345,0.028666921,44662.67599,1.004113121,46082.87238,526.6379674,65.39709035,3.81E-12,3.82E-08,0.870047932
904,7.99,45310,7.77,0.22,5729.363636,46427,494.6959,477.9959,44062.53348,45113.90935,5732.843973,0.028666921,44624.05836,1.004113121,46043.51878,526.188232,65.47552842,3.86E-12,3.83E-08,0.869893002
905,8.49,45310,8.27,0.22,5743.727273,46355,494.6959,476.3959,44062.53348,45046.18677,5747.13957,0.02573238,44589.37442,1.003697867,45991.43042,525.592963,65.63967696,3.86E-12,3.84E-08,0.869568563
906,8.99,45310,8.77,0.22,5762.954545,46290,494.6959,474.8959,44062.53348,44985.04274,5766.276583,0.023772083,44558.07968,1.003410488,45948.04777,525.0971833,65.85940744,3.86E-12,3.86E-08,0.869134248
907,9.49,45310,9.27,0.22,5787.136364,46232,494.6959,473.2959,44062.53348,44930.47895,5790.3459,0.023772083,44529.85171,1.003410488,45919.27298,524.7683432,66.13575878,3.91E-12,3.88E-08,0.868587994
908,9.98,45310,9.77,0.22,5815.909091,46178,494.6959,471.5959,44062.53348,44879.67438,5818.984583,0.021807842,44504.45391,1.003123109,45881.80241,524.3401271,66.46457532,3.93E-12,3.90E-08,0.867938039
909,10.5,45310,10.3,0.21,5794.52381,46129,494.6959,469.9959,44062.53348,44833.57076,5797.679283,0.020825722,44481.00187,1.003038063,45838.96339,523.8505601,66.22018298,3.82E-12,3.75E-08,0.868421563
910,11,45310,10.8,0.21,5829.238095,46085,494.6959,468.2959,44062.53348,44792.16901,5832.23177,0.019841627,44459.46969,1.002870871,45811.16533,523.5328821,66.61690002,3.83E-12,3.78E-08,0.867637394
911,11.5,45310,11.3,0.21,5867.666667,46044,494.6959,466.4959,44062.53348,44753.58791,5870.479453,0.018857532,44439.52359,1.00273721,45786.43232,523.2502317,67.05606416,3.87E-12,3.80E-08,0.866769362
912,3.99,46374,3.81,0.18,6841.055556,48290,494.6959,488.4959,45064.05864,46863.96878,6839.567108,0.046127195,46004.34338,1.006672414,47588.89182,543.8488524,78.18001367,3.17E-12,3.65E-08,0.848225674
913,4.49,46374,4.31,0.18,6765.111111,48089,494.6959,487.3959,45064.05864,46675.36314,6764.049924,0.042268293,45906.00159,1.006085271,47465.47206,542.4384036,77.31211578,3.16E-12,3.62E-08,0.849901449
914,4.99,46374,4.8,0.18,6711.611111,47923,494.6959,486.1959,45064.05864,46519.56121,6710.842351,0.038397695,45825.18403,1.005537632,47361.59053,541.2512389,76.70071441,3.16E-12,3.60E-08,0.851082158
915,5.49,46374,5.3,0.19,6702.947368,47784,494.6959,484.8959,45064.05864,46389.07405,6702.236289,0.034514397,45757.85901,1.004949138,47287.31336,540.4023948,76.60170461,3.30E-12,3.79E-08,0.851273132
916,5.99,46374,5.8,0.19,6681.052632,47666,494.6959,483.5959,45064.05864,46278.28181,6680.454905,0.031593602,45700.83569,1.004504913,47210.41166,539.5235574,76.35149018,3.30E-12,3.78E-08,0.851756475
917,6.49,46374,6.3,0.19,6670.210526,47564,494.6959,482.1959,45064.05864,46182.4982,6669.665359,0.029643136,45651.52345,1.00424592,47148.89966,538.8205943,76.22758592,3.31E-12,3.78E-08,0.851995902
918,6.99,46374,6.8,0.18,6643.277778,47475,494.6959,480.7959,45064.05864,46098.91166,6642.856882,0.026710561,45608.97176,1.003818443,47073.88465,537.963318,75.91979678,3.15E-12,3.58E-08,0.852590799
919,7.49,46374,7.3,0.18,6650.5,47397,494.6959,479.3959,45064.05864,46025.64788,6650.03265,0.025731396,45571.34449,1.003662288,47029.60285,537.4572629,76.00233279,3.18E-12,3.59E-08,0.852431564
920,7.99,46374,7.8,0.18,6664.277778,47327,494.6959,477.8959,45064.05864,45959.89185,6663.727159,0.023772083,45538.21203,1.003428218,46986.83002,536.9684523,76.1597861,3.19E-12,3.60E-08,0.852127674
921,8.49,46374,8.3,0.18,6684.722222,47265,494.6959,476.3959,45064.05864,45901.64566,6684.051061,0.021807842,45508.71709,1.003116016,46944.51426,536.4848651,76.3934265,3.19E-12,3.61E-08,0.851676674
922,8.99,46374,8.8,0.18,6709.777778,47209,494.6959,474.7959,45064.05864,45849.03205,6708.958373,0.021807842,45481.82197,1.003116016,46917.44672,536.1755355,76.67976296,3.22E-12,3.63E-08,0.851123965
923,9.49,46374,9.3,0.18,6739.777778,47159,494.6959,473.1959,45064.05864,45802.0523,6738.780784,0.019841627,45458.09154,1.002843017,46882.65499,535.7779334,77.02260485,3.23E-12,3.64E-08,0.850462187
924,9.98,46374,9.8,0.18,6774.166667,47113,494.6959,471.5959,45064.05864,45758.82815,6772.965159,0.017871459,45436.2491,1.002570018,46849.65339,535.4007891,77.41560324,3.23E-12,3.66E-08,0.849703614
925,10.5,46374,10.3,0.18,6812.055556,47071,494.6959,469.8959,45064.05864,45719.36031,6810.625649,0.017871459,45416.45703,1.002570018,46829.71056,535.1728812,77.84859985,3.27E-12,3.68E-08,0.848867904
926,3.99,47439,3.83,0.16,7788.1875,49118,494.6959,488.4959,46065.09855,47640.37992,7781.019237,0.041300887,46881.75263,1.005923787,48511.54848,554.3930309,89.00389718,2.76E-12,3.62E-08,0.831086452
927,4.49,47439,4.33,0.16,7724.0625,48938,494.6959,487.2959,46065.09855,47471.66757,7717.345397,0.036457024,46794.49198,1.005219887,48393.33367,553.0420645,88.27107264,2.74E-12,3.60E-08,0.83246871
928,4.99,47439,4.83,0.16,7681.125,48790,494.6959,486.0959,46065.09855,47332.91829,7674.703608,0.032567854,46723.61585,1.004648328,48297.45334,551.9463381,87.78038018,2.73E-12,3.59E-08,0.833394395
929,5.49,47439,5.33,0.16,7654.875,48667,494.6959,484.8959,46065.09855,47217.58563,7648.630147,0.030618369,46664.56885,1.00438463,48226.07197,551.1305873,87.48039353,2.75E-12,3.58E-08,0.833960408
930,5.99,47439,5.83,0.16,7641.8125,48562,494.6959,483.4959,46065.09855,47119.11599,7635.651733,0.027688741,46614.42589,1.00394532,48156.95151,550.3406743,87.33111446,2.75E-12,3.58E-08,0.834242149
931,6.49,47439,6.33,0.16,7639.5,48472,494.6959,482.1959,46065.09855,47034.7025,7633.34856,0.025731396,46571.4109,1.003681807,48102.24662,549.7155034,87.30468706,2.76E-12,3.58E-08,0.834292147
932,6.99,47439,6.83,0.16,7646.75,48394,494.6959,480.7959,46065.09855,46961.53597,7640.541407,0.023771097,46534.25407,1.003374468,48051.88893,549.1400125,87.38754052,2.76E-12,3.59E-08,0.834136002
933,7.49,47439,7.33,0.16,7660.5,48326,494.6959,479.2959,46065.09855,46897.74356,7654.188126,0.021807842,46501.60708,1.00311114,48007.90518,548.6373635,87.54467639,2.76E-12,3.60E-08,0.833839754
934,7.99,47439,7.83,0.16,7680.9375,48265,494.6959,477.7959,46065.09855,46840.51311,7674.474572,0.020824734,46472.98443,1.002979476,47973.28419,548.2417126,87.77823742,2.79E-12,3.61E-08,0.833399367
935,8.49,47439,8.33,0.16,7707.6875,48211,494.6959,476.2959,46065.09855,46789.84621,7701.027738,0.018856543,46447.23604,1.002672352,47934.54865,547.7990404,88.08393811,2.77E-12,3.62E-08,0.83282294
936,8.99,47439,8.83,0.16,7738.875,48162,494.6959,474.6959,46065.09855,46743.86754,7731.984748,0.017871459,46424.184,1.00254078,47905.71844,547.469567,88.44035082,2.79E-12,3.64E-08,0.832150913
937,3.99,48506,3.85,0.15,8816.6,49990,494.6959,488.4959,47066.59323,48457.12719,8801.795099,0.036457024,47783.28768,1.005193499,49484.96585,565.5173058,100.75666,2.44E-12,3.73E-08,0.81299273
938,4.49,48506,4.35,0.15,8761.4,49828,494.6959,487.2959,47066.59323,48305.46346,8747.063576,0.032567854,47705.44242,1.004630748,49378.27366,564.2980208,100.1258309,2.44E-12,3.72E-08,0.814155583
939,4.99,48506,4.85,0.15,8671.8,49706,494.6959,486.0959,47066.59323,48191.22606,8658.250008,0.029642154,47643.28319,1.004208832,49294.25653,563.3378677,99.10187647,2.63E-12,3.69E-08,0.81604256
940,5.49,48506,5.35,0.15,8655.4,49595,494.6959,484.7959,47066.59323,48087.2727,8641.981366,0.026710561,47590.99801,1.003787212,49220.80567,562.4984666,98.91445624,2.62E-12,3.69E-08,0.816388211
941,5.99,48506,5.85,0.15,8649,49501,494.6959,483.4959,47066.59323,47999.22816,8635.630307,0.024751247,47546.56283,1.003506132,49161.44571,561.8200973,98.84131663,2.64E-12,3.69E-08,0.816523149
942,6.49,48506,6.35,0.15,8709.4,49413,494.6959,482.0959,47066.59323,47916.79353,8695.48395,0.022789963,47508.04894,1.003225249,49108.46771,561.2146613,99.53157164,2.46E-12,3.72E-08,0.815251469
943,6.99,48506,6.84,0.15,8668,49351,494.6959,480.6959,47066.59323,47858.7088,8654.46277,0.020824734,47475.9796,1.002944365,49062.74589,560.6921496,99.05844983,2.65E-12,3.70E-08,0.816123025
944,7.49,48506,7.34,0.15,8688.4,49290,494.6959,479.2959,47066.59323,47801.55626,8674.686409,0.019840639,47447.20286,1.002803924,49025.98727,560.2720697,99.29158231,2.67E-12,3.72E-08,0.815693344
945,7.99,48506,7.84,0.15,8717.4,49236,494.6959,477.7959,47066.59323,47750.95835,8703.435526,0.017871459,47421.8598,1.002523237,48987.4519,559.831685,99.62299614,2.66E-12,3.73E-08,0.815082526
946,3.99,49575,3.87,0.13,9741.076923,50899,494.6959,488.3959,48068.54074,49307.52614,9718.069885,0.032567854,48703.707,1.004695658,50386.39191,575.8188596,111.3216405,2.11E-12,3.61E-08,0.797828897
947,4.49,49575,4.36,0.13,9698.538462,50752,494.6959,487.2959,48068.54074,49170.07219,9675.949625,0.028665938,48633.8411,1.004100725,50293.62913,574.7587607,110.8355083,2.10E-12,3.60E-08,0.798705152
948,4.99,49575,4.86,0.13,9550.230769,50652,494.6959,486.0959,48068.54074,49076.55083,9529.005589,0.026710561,48588.44738,1.003830455,50238.40182,574.1276196,109.1406386,2.50E-12,3.55E-08,0.80176212
949,3.99,50644,3.88,0.11,10712.27273,51851,494.6959,488.3959,49069.06858,50197.05833,10679.32002,0.029642154,49640.72627,1.004208832,51384.51063,587.2254231,122.4205273,1.83E-12,3.29E-08,0.782361469
950,4.49,50644,4.38,0.11,10685.54545,51715,494.6959,487.2959,49069.06858,50070.05071,10652.8879,0.025731396,49577.55164,1.003697778,51300.43505,586.2646021,122.1150863,1.81E-12,3.29E-08,0.78290014
951,4.99,50644,4.88,0.11,10752.45455,51594,494.6959,485.9959,49069.06858,49957.03214,10718.99678,0.023771097,49524.23106,1.003378458,51233.8019,585.5031144,122.8797276,1.68E-12,3.31E-08,0.781552879
952,4.49,35806,3.54,0.95,1349.174737,45020,514.6959,508.5959,35052.38752,43789.31356,1354.037039,0.21096116,40381.45339,1.042798463,41733.98148,476.9385684,15.41845385,6.73E-12,4.28E-08,0.961371047
953,4.99,35806,3.98,1.01,1267.069307,44581,514.6959,507.4959,35052.38752,43375.51263,1271.773864,0.203318688,40098.64093,1.040257238,41458.03506,473.7850353,14.48014783,6.67E-12,4.28E-08,0.96371791
954,5.49,35806,4.42,1.06,1179.949057,44189,514.6959,506.3959,35052.38752,43005.80744,1184.459381,0.195635538,39848.72812,1.038252982,41157.64369,470.3521439,13.48453212,6.63E-12,4.26E-08,0.966208881
955,5.99,35806,4.86,1.13,1125.830088,43833,514.6959,505.1959,35052.38752,42669.88575,1130.217182,0.188776462,39624.15262,1.036090227,40947.14606,467.9465637,12.86605715,6.70E-12,4.32E-08,0.967756342
956,6.49,35806,5.31,1.18,1078.697458,43506,514.6959,503.9959,35052.38752,42361.18652,1082.965076,0.18273066,39420.00462,1.034273471,40744.37638,465.629299,12.32742247,6.70E-12,4.33E-08,0.969104385
957,6.99,35806,5.76,1.22,1027.67623,43204,514.6959,502.7959,35052.38752,42075.96725,1031.807921,0.17666502,39233.87731,1.03271266,40531.97889,463.202007,11.74434866,6.68E-12,4.31E-08,0.970563833
958,7.49,35806,6.22,1.28,991.8171875,42921,514.6959,501.3959,35052.38752,41808.58674,995.8489785,0.169739717,39062.114,1.03106746,40353.19638,461.1588693,11.33454927,6.76E-12,4.37E-08,0.971589696
959,7.99,35806,6.67,1.33,961.5639098,42658,514.6959,500.0959,35052.38752,41560.01078,965.5081541,0.165366632,38903.57459,1.029873854,40200.64791,459.4155358,10.98881291,6.83E-12,4.40E-08,0.972455281
960,8.49,35806,7.14,1.36,923.7367647,42411,514.6959,498.6959,35052.38752,41326.47685,927.5664867,0.159249117,38757.30746,1.028681238,40014.70629,457.2905832,10.55652192,6.81E-12,4.37E-08,0.973537709
961,8.99,35806,7.6,1.39,905.7107914,42177,514.6959,497.1959,35052.38752,41105.16223,909.4865703,0.154837624,38619.99756,1.027444564,39892.00627,455.8883597,10.35051996,6.79E-12,4.36E-08,0.974053506
962,9.49,35806,8.07,1.42,878.7014085,41955,514.6959,495.7959,35052.38752,40895.13231,882.3915598,0.149560688,38491.71221,1.026480754,39737.67019,454.1245973,10.04185503,6.80E-12,4.35E-08,0.974826492
963,9.98,35806,8.53,1.45,852.4896552,41745,514.6959,494.1959,35052.38752,40696.39724,856.0948065,0.146879693,38371.31254,1.025841991,39598.1502,452.530154,9.742305461,6.85E-12,4.36E-08,0.975576705
964,10.5,35806,9.01,1.49,840.9395973,41545,514.6959,492.6959,35052.38752,40507.07319,844.5079393,0.141565248,38257.48946,1.024690582,39490.44495,451.2992917,9.610310673,6.91E-12,4.39E-08,0.975907263
965,11,35806,9.48,1.5,820.6686667,41354,514.6959,491.0959,35052.38752,40326.22082,824.168065,0.137102078,38149.69993,1.023861596,39350.71174,449.7024117,9.378653201,6.87E-12,4.35E-08,0.976487534
966,11.5,35806,9.96,1.52,804.4092105,41172,514.6959,489.4959,35052.38752,40153.84669,807.8541151,0.133533158,38048.0166,1.023217982,39240.59897,448.4440361,9.192839112,6.88E-12,4.35E-08,0.97695295
967,12,35806,10.4,1.55,796.2541935,40997,514.6959,487.7959,35052.38752,39988.0622,799.6702443,0.12903858,37951.99589,1.022249071,39135.02314,447.2375088,9.099643064,6.94E-12,4.37E-08,0.977186426
968,12.5,35806,10.9,1.57,783.6490446,40830,514.6959,486.0959,35052.38752,39829.81971,787.0219429,0.126339861,37861.46693,1.021742575,39038.35252,446.1327509,8.955590628,6.98E-12,4.38E-08,0.977547266
969,13,35806,11.4,1.58,771.0670886,40670,514.6959,484.3959,35052.38752,39678.17647,774.3948603,0.122732208,37775.5431,1.021150356,38928.68393,444.8794513,8.811803243,6.98E-12,4.36E-08,0.9779075
970,13.5,35806,11.9,1.6,763.40875,40516,514.6959,482.5959,35052.38752,39532.18872,766.7097049,0.119117029,37691.35246,1.020489716,38839.54381,443.8607524,8.724283267,7.02E-12,4.38E-08,0.978126748
971,14,35806,12.4,1.62,754.217284,40367,514.6959,480.7959,35052.38752,39390.91175,757.4849633,0.115471073,37614.8965,1.019759841,38737.89334,442.6990844,8.619242614,7.08E-12,4.40E-08,0.978389918
972,14.5,35806,12.9,1.62,747.6493827,40225,514.6959,478.9959,35052.38752,39256.24531,750.8927053,0.112731543,37539.25107,1.019212168,38651.71699,441.7142556,8.544184226,7.06E-12,4.37E-08,0.978577987
973,15,35806,13.4,1.63,741.0711656,40088,514.6959,477.0959,35052.38752,39126.296,744.2900567,0.108178304,37467.43993,1.01850691,38560.89714,440.6763607,8.469007947,7.07E-12,4.37E-08,0.978766352
974,15.5,35806,13.8,1.64,734.8432927,39955,514.6959,475.1959,35052.38752,39000.11765,738.0380865,0.106334714,37397.10968,1.01813061,38477.90187,439.7278855,8.397835422,7.12E-12,4.38E-08,0.978944713
975,4.49,36856,3.64,0.87,1515.324138,45169,514.6959,508.3959,36053.57358,43929.70535,1520.617324,0.191398952,40830.76969,1.037127266,42244.74613,482.775619,17.31721967,6.68E-12,4.31E-08,0.957823395
976,4.99,36856,4.08,0.91,1413.043956,44751,514.6959,507.2959,36053.57358,43535.7834,1418.158782,0.181955249,40570.51731,1.034802045,41943.43788,479.3322493,16.14835531,6.55E-12,4.26E-08,0.960665237
