,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
977,5.49,36856,4.53,0.96,1344.54375,44378,514.6959,506.1959,36053.57358,43184.08249,1349.52295,0.175014146,40338.8895,1.032786505,41716.39282,476.737564,15.36553064,6.53E-12,4.27E-08,0.962568955
978,5.99,36856,4.98,1.01,1275.716832,44042,514.6959,504.9959,36053.57358,42867.11771,1280.543481,0.168896879,40131.71606,1.031142817,41490.12487,474.1517597,14.57897229,6.59E-12,4.30E-08,0.964482204
979,6.49,36856,5.44,1.05,1214.367619,43734,514.6959,503.7959,36053.57358,42576.44071,1219.052077,0.161920995,39944.75163,1.029625395,41276.70292,471.7127602,13.87786962,6.57E-12,4.29E-08,0.96618776
980,6.99,36856,5.9,1.1,1173.269091,43449,514.6959,502.4959,36053.57358,42307.36264,1177.852421,0.156640623,39773.77354,1.028229558,41109.42554,469.8011037,13.40819305,6.64E-12,4.34E-08,0.967330494
981,7.49,36856,6.36,1.13,1121.688496,43185,514.6959,501.1959,36053.57358,42058.01911,1126.135775,0.151354864,39616.37747,1.02721212,40918.44728,467.6185921,12.81872676,6.64E-12,4.32E-08,0.968764933
982,7.99,36856,6.83,1.17,1090.809402,42939,514.6959,499.7959,36053.57358,41825.59632,1095.171097,0.146027749,39472.09126,1.025927696,40764.22675,465.8561502,12.46583853,6.69E-12,4.35E-08,0.969623785
983,8.49,36856,7.29,1.2,1057.893333,42709,514.6959,498.3959,36053.57358,41608.22062,1062.16378,0.140693333,39338.09796,1.024820369,40611.14081,464.1066745,12.08967163,6.70E-12,4.35E-08,0.970539293
984,8.99,36856,7.76,1.22,1027.019672,42491,514.6959,496.8959,36053.57358,41402.12391,1031.202075,0.136225567,39212.60364,1.023882429,40469.19227,462.4844777,11.73684549,6.68E-12,4.32E-08,0.971398062
985,9.49,36856,8.24,1.26,1007.57619,42286,514.6959,495.3959,36053.57358,41208.26195,1011.699795,0.130858771,39096.04087,1.022824817,40343.43776,461.0473472,11.51464415,6.76E-12,4.37E-08,0.971938987
986,9.98,36856,8.71,1.27,985.1291339,42092,514.6959,493.8959,36053.57358,41024.75282,989.1855905,0.128136964,38987.15692,1.022120339,40226.1143,459.7065673,11.25811778,6.73E-12,4.32E-08,0.972563452
987,10.5,36856,9.19,1.29,960.1984496,41907,514.6959,492.2959,36053.57358,40849.71213,964.1760898,0.123646982,38882.28527,1.021480136,40094.4166,458.2015177,10.97320835,6.75E-12,4.32E-08,0.973257128
988,11,36856,9.67,1.32,954.1757576,41731,514.6959,490.6959,36053.57358,40683.14623,958.1355692,0.120009515,38787.31367,1.020507847,40007.23595,457.2052118,10.90438064,6.82E-12,4.36E-08,0.973424671
989,11.5,36856,10.2,1.34,934.1813433,41564,514.6959,488.9959,36053.57358,40525.06118,938.0760353,0.116390541,38697.06952,1.019990587,39891.77263,455.8856897,10.67588322,6.86E-12,4.37E-08,0.973981053
990,12,36856,10.6,1.34,920.841791,41404,514.6959,487.2959,36053.57358,40373.5689,924.6927484,0.113652902,38608.97798,1.019445743,39793.70513,454.764968,10.52343797,6.82E-12,4.32E-08,0.974352258
991,12.5,36856,11.1,1.37,906.0569343,41251,514.6959,485.5959,36053.57358,40228.67365,909.8592723,0.10910343,38525.64925,1.018766272,39687.80557,453.5547412,10.3544757,6.92E-12,4.37E-08,0.974763687
992,13,36856,11.6,1.38,899.5623188,41104,514.6959,483.8959,36053.57358,40089.43225,903.343109,0.106334714,38447.65273,1.018057508,39602.76871,452.5829347,10.28025483,6.94E-12,4.37E-08,0.974944422
993,13.5,36856,12.1,1.38,891.2601449,40963,514.6959,482.0959,36053.57358,39955.84808,895.0121982,0.102663499,38371.21527,1.017416705,39512.46959,451.5509907,10.18537706,6.91E-12,4.34E-08,0.975175493
994,14,36856,12.6,1.4,880.8407143,40828,514.6959,480.2959,36053.57358,39827.92437,884.555993,0.099907878,38299.67595,1.017033265,39423.93435,450.5392043,10.06630315,6.99E-12,4.37E-08,0.975465511
995,14.5,36856,13.1,1.41,875.9609929,40699,514.6959,478.3959,36053.57358,39705.66425,879.6591689,0.097136311,38232.08242,1.016496539,39349.41385,449.6875793,10.01053739,7.03E-12,4.38E-08,0.975601332
996,15,36856,13.6,1.41,871.7943262,40574,514.6959,476.4959,36053.57358,39587.17471,875.4765122,0.09437423,38166.95377,1.016118997,39278.1408,448.8730664,9.962920458,7.03E-12,4.36E-08,0.975717344
997,15.5,36856,14.1,1.41,868.9567376,40453,514.6959,474.5959,36053.57358,39472.45765,872.6270482,0.091589436,38104.50673,1.015608599,39204.7811,448.0347072,9.930492316,7.03E-12,4.35E-08,0.975796379
998,4.49,37908,3.73,0.75,1678.754667,45344,514.6959,508.2959,37055.22054,44094.5592,1684.446411,0.171544523,41294.23487,1.032365567,42694.87621,487.9197339,19.18491404,6.31E-12,4.14E-08,0.954542265
999,4.99,37908,4.18,0.8,1596.4375,44947,514.6959,507.1959,37055.22054,43720.52075,1602.005661,0.163691701,41052.66973,1.030261696,42462.0045,485.2584613,18.24418828,6.33E-12,4.18E-08,0.956767073
1000,5.49,37908,4.64,0.86,1523.50814,44595,514.6959,505.9959,37055.22054,43388.71278,1528.954004,0.155786101,40839.6209,1.028257556,42244.18501,482.7692064,17.41074695,6.45E-12,4.28E-08,0.958738499
1001,5.99,37908,5.1,0.89,1438.54382,44277,514.6959,504.7959,37055.22054,43088.81945,1443.821385,0.148727345,40650.0576,1.026891451,42007.19354,480.060853,16.43976936,6.42E-12,4.26E-08,0.961035952
1002,6.49,37908,5.56,0.92,1378.529348,43988,514.6959,503.5959,37055.22054,42816.16358,1383.680915,0.144260558,40478.8701,1.02573199,41822.60584,477.9513731,15.75392019,6.42E-12,4.24E-08,0.962658948
1003,6.99,37908,6.03,0.97,1338.579381,43722,514.6959,502.2959,37055.22054,42565.11319,1343.642677,0.137131941,40323.18226,1.024127947,41659.23078,476.0843127,15.29736946,6.52E-12,4.33E-08,0.96373945
1004,7.49,37908,6.5,0.98,1288.228571,43475,514.6959,500.8959,37055.22054,42331.91439,1293.171085,0.13265032,40179.61589,1.023239504,41492.82059,474.1825666,14.72195723,6.43E-12,4.25E-08,0.965101514
1005,7.99,37908,6.97,1.02,1253.02451,43247,514.6959,499.4959,37055.22054,42116.58503,1257.87775,0.12725312,40048.38957,1.022119705,41346.00371,472.5047339,14.319643,6.53E-12,4.31E-08,0.966053967
1006,8.49,37908,7.45,1.04,1218.421154,43033,514.6959,498.0959,37055.22054,41914.41739,1223.183991,0.122733454,39926.97458,1.021233759,41202.6494,470.8664719,13.92419367,6.53E-12,4.29E-08,0.966990239
1007,8.99,37908,7.92,1.06,1187.411321,42832,514.6959,496.5959,37055.22054,41724.47776,1192.094129,0.119101372,39813.25479,1.020455091,41077.07785,469.4314323,13.56981135,6.55E-12,4.29E-08,0.967829253
1008,9.49,37908,8.4,1.08,1161.788889,42643,514.6959,495.0959,37055.22054,41545.83078,1166.400533,0.115471348,39707.98982,1.019814525,40958.36035,468.0747213,13.27699658,6.59E-12,4.29E-08,0.96852264
1009,9.98,37908,8.88,1.11,1147.37027,42465,514.6959,493.4959,37055.22054,41377.53951,1151.941973,0.110005147,39609.38875,1.018739209,40852.87834,466.8692662,13.1122197,6.66E-12,4.33E-08,0.968912829
1010,10.5,37908,9.37,1.11,1127.590991,42295,514.6959,491.8959,37055.22054,41216.77409,1132.10546,0.108164374,39516.25764,1.018326258,40753.89725,465.738104,12.88618085,6.62E-12,4.27E-08,0.969448152
1011,11,37908,9.85,1.13,1104.615929,42134,514.6959,490.2959,37055.22054,41064.48569,1109.06165,0.103592418,39428.23525,1.017683961,40636.10675,464.3919868,12.6236204,6.67E-12,4.30E-08,0.97007003
1012,11.5,37908,10.3,1.15,1095.784348,41982,514.6959,488.5959,37055.22054,40920.67986,1100.205958,0.099894797,39346.10108,1.016813956,40547.58644,463.3803712,12.52269253,6.73E-12,4.33E-08,0.970309016
1013,12,37908,10.8,1.16,1079.671552,41836,514.6959,486.8959,37055.22054,40782.52271,1084.04227,0.097136311,39268.41754,1.016459168,40453.34549,462.3033796,12.33855448,6.76E-12,4.33E-08,0.970745221
1014,12.5,37908,11.3,1.17,1067.705128,41696,514.6959,485.1959,37055.22054,40650.0176,1072.038571,0.094354384,39192.50986,1.015927061,40365.8709,461.3037146,12.20180144,6.80E-12,4.33E-08,0.971069162
1015,13,37908,11.8,1.17,1059.390598,41563,514.6959,483.3959,37055.22054,40524.11446,1063.696673,0.089725948,39122.12915,1.015216161,40276.3381,460.280528,12.10678247,6.76E-12,4.30E-08,0.971294283
1016,13.5,37908,12.3,1.17,1052.618803,41436,514.6959,481.5959,37055.22054,40403.86998,1056.901763,0.087854857,39055.51746,1.0148017,40202.09613,459.4320861,12.02939397,6.76E-12,4.28E-08,0.971477656
1017,14,37908,12.8,1.19,1045.101681,41314,514.6959,479.7959,37055.22054,40288.34004,1049.359339,0.084136361,38991.47477,1.014288907,40121.68165,458.5131044,11.94348782,6.86E-12,4.34E-08,0.971681201
1018,14.5,37908,13.3,1.19,1041.546218,41197,514.6959,477.8959,37055.22054,40177.52698,1045.789651,0.083199895,38930.58383,1.014115732,40062.17564,457.833066,11.90285577,6.89E-12,4.32E-08,0.971777535
1019,15,37908,13.8,1.2,1037.841667,41084,514.6959,475.9959,37055.22054,40070.4857,1042.070556,0.079454854,38872.20402,1.013482286,39986.17941,456.9645762,11.86051992,6.94E-12,4.35E-08,0.971877902
1020,15.5,37908,14.3,1.2,1037.1,40976,514.6959,474.0959,37055.22054,39968.16542,1041.322632,0.077578904,38816.25053,1.013174167,39926.19621,456.2790844,11.85204411,6.96E-12,4.35E-08,0.971898086
1021,4.49,38961,3.81,0.68,1914.794118,45552,514.6959,508.0959,38056.37632,44290.44945,1920.983955,0.15136002,41773.23923,1.027334363,43215.77183,493.8725618,21.88238775,6.23E-12,4.20E-08,0.949522678
1022,4.99,38961,4.28,0.72,1814.977778,45176,514.6959,506.9959,38056.37632,43936.30025,1821.038183,0.144274604,41550.70216,1.025773355,42980.55483,491.1844872,20.74168033,6.28E-12,4.23E-08,0.952148934
1023,5.49,38961,4.74,0.76,1723.830263,44843,514.6959,505.7959,38056.37632,43622.50291,1729.761031,0.136229666,41356.11468,1.023979044,42746.73678,488.5123998,19.7000408,6.32E-12,4.28E-08,0.954547406
1024,5.99,38961,5.21,0.77,1642.062338,44545,514.6959,504.5959,38056.37632,43341.56824,1647.852848,0.130861932,41182.78658,1.023010315,42549.52534,486.2586549,18.7655918,6.21E-12,4.18E-08,0.956699691
1025,6.49,38961,5.68,0.81,1598.787654,44275,514.6959,503.2959,38056.37632,43086.93292,1604.499831,0.124541595,41027.16155,1.021505157,42393.50712,484.4756689,18.27104599,6.28E-12,4.25E-08,0.95783887
1026,6.99,38961,6.16,0.83,1541.903614,44026,514.6959,501.9959,38056.37632,42852.02058,1547.50835,0.12091145,40885.37261,1.020694134,42240.35986,482.7254923,17.6209716,6.29E-12,4.23E-08,0.959336424
1027,7.49,38961,6.63,0.86,1491.673256,43799,514.6959,500.5959,38056.37632,42637.79492,1497.171404,0.115471348,40756.07314,1.0197481,42083.70916,480.9352784,17.0469359,6.38E-12,4.27E-08,0.960659118
1028,7.99,38961,7.11,0.89,1459.842697,43588,514.6959,499.1959,38056.37632,42438.61012,1465.267715,0.109089515,40637.90759,1.018554292,41945.35242,479.3541288,16.68317426,6.43E-12,4.32E-08,0.961497445
1029,8.49,38961,7.59,0.9,1421.788889,43391,514.6959,497.7959,38056.37632,42252.59023,1427.12648,0.105408851,40528.04564,1.017780997,41813.94839,477.8524353,16.24829295,6.41E-12,4.28E-08,0.962499675
1030,8.99,38961,8.07,0.91,1398.681319,43206,514.6959,496.2959,38056.37632,42077.8565,1403.965893,0.100825619,40425.82431,1.016997222,41706.44415,476.62387,15.98421819,6.38E-12,4.25E-08,0.963108261
1031,9.49,38961,8.56,0.93,1368.432258,43033,514.6959,494.7959,38056.37632,41914.41739,1373.642072,0.098039835,40331.50955,1.016388612,41589.95908,475.2926713,15.63853002,6.46E-12,4.28E-08,0.963905074
1032,9.98,38961,9.04,0.94,1343.743617,42870,514.6959,493.1959,38056.37632,41760.3907,1348.890805,0.094354384,40243.34897,1.015857389,41487.84561,474.1257121,15.35638667,6.48E-12,4.27E-08,0.964555459
1033,10.5,38961,9.53,0.94,1325.252128,42716,514.6959,491.5959,38056.37632,41614.8374,1330.350443,0.091566749,40158.93019,1.015319283,41392.56489,473.0368381,15.14506477,6.43E-12,4.22E-08,0.96504264
1034,11,38961,10,0.96,1315.264583,42570,514.6959,489.8959,38056.37632,41476.81735,1320.330247,0.087854857,40080.6411,1.014716648,41304.30259,472.028171,15.03092648,6.52E-12,4.27E-08,0.965305939
1035,11.5,38961,10.5,0.98,1301.671429,42432,514.6959,488.1959,38056.37632,41346.335,1306.702314,0.08505202,40007.3894,1.014159551,41221.13192,471.0776913,14.87558305,6.63E-12,4.32E-08,0.965664037
1036,12,38961,11,0.98,1291.285714,42300,514.6959,486.4959,38056.37632,41221.50301,1296.28616,0.08224628,39937.6915,1.013658957,41139.6262,470.1462388,14.75689446,6.62E-12,4.29E-08,0.965937741
1037,12.5,38961,11.5,1,1283.97,42175,514.6959,484.7959,38056.37632,41103.27035,1288.947566,0.079440504,39871.32811,1.013220716,41063.87028,469.2804954,14.67329001,6.74E-12,4.36E-08,0.966130575
1038,13,38961,12,1,1277.84,42056,514.6959,482.9959,38056.37632,40990.69429,1282.796869,0.075683972,39809.15685,1.012589169,40984.21915,468.3702372,14.60323599,6.72E-12,4.34E-08,0.966292196
1039,13.5,38961,12.5,0.98,1256.756122,41941,514.6959,481.1959,38056.37632,40881.88506,1261.65283,0.073808092,39749.48791,1.01245721,40902.97674,467.4417939,14.36228811,6.61E-12,4.24E-08,0.966847794
1040,14,38961,13,0.98,1254.276531,41832,514.6959,479.2959,38056.37632,40778.7372,1259.161454,0.070979441,39693.07373,1.011994084,40836.1043,466.6775714,14.33395117,6.62E-12,4.23E-08,0.966913259
1041,14.5,38961,13.5,0.98,1253.734694,41728,514.6959,477.4959,38056.37632,40680.30669,1258.612451,0.069080557,39640.4236,1.011580918,40773.88162,465.9664867,14.32775903,6.64E-12,4.23E-08,0.966927685
1042,15,38961,14,0.98,1255.027551,41628,514.6959,475.4959,38056.37632,40585.6489,1259.902851,0.065300048,39588.34979,1.011046479,40708.30645,465.2170896,14.34253388,6.64E-12,4.23E-08,0.966893778
1043,15.5,38961,14.5,1,1250.03,41532,514.6959,473.5959,38056.37632,40494.76535,1254.883891,0.064349184,39539.21655,1.01092342,40651.83776,464.5717618,14.28542156,6.83E-12,4.32E-08,0.96702566
1044,3.99,40016,3.43,0.57,2325.403509,46206,514.6959,509.0959,39057.99176,44906.01795,2332.19603,0.141571644,42511.78145,1.024790194,44023.4165,503.102376,26.57485773,6.08E-12,4.20E-08,0.94028889
1045,4.49,40016,3.9,0.6,2191.683333,45798,514.6959,507.9959,39057.99176,44522.05684,2198.36724,0.133518972,42274.61095,1.023124905,43750.66912,499.9854017,25.04669514,6.05E-12,4.19E-08,0.943715303
1046,4.99,40016,4.37,0.63,2092.269841,45443,514.6959,506.8959,39057.99176,44187.80224,2098.883779,0.125430386,42071.65175,1.021406987,43534.99044,497.5206122,23.9105915,6.05E-12,4.21E-08,0.946262373
1047,5.49,40016,4.84,0.64,1983.515625,45132,514.6959,505.6959,39057.99176,43894.84558,1989.989035,0.118185906,41893.84524,1.020172383,43296.30482,494.7928979,22.66774147,5.92E-12,4.12E-08,0.949050401
1048,5.99,40016,5.32,0.68,1914.661765,44854,514.6959,504.3959,39057.99176,43632.87083,1921.040397,0.11273273,41736.91484,1.01913134,43129.73781,492.8893596,21.88087521,6.11E-12,4.23E-08,0.950815689
1049,6.49,40016,5.79,0.69,1860.144928,44602,514.6959,503.0959,39057.99176,43395.31277,1866.446452,0.107241323,41595.03802,1.017991699,42977.50957,491.1496856,21.25785337,6.01E-12,4.17E-08,0.952213456
1050,6.99,40016,6.27,0.72,1792.777778,44372,514.6959,501.7959,39057.99176,43178.42366,1798.969813,0.102647658,41467.45185,1.017194258,42814.4878,489.2866627,20.48797734,6.17E-12,4.24E-08,0.953941057
1051,7.49,40016,6.76,0.73,1762.890411,44163,514.6959,500.3959,39057.99176,42981.27928,1769.026032,0.09895275,41351.64881,1.016350147,42702.69989,488.0091433,20.14642263,6.13E-12,4.20E-08,0.954707706
1052,7.99,40016,7.24,0.75,1728.2,43969,514.6959,498.9959,39057.99176,42798.23439,1734.277164,0.094343125,41245.59285,1.015569625,42588.10273,486.6995198,19.74997843,6.18E-12,4.23E-08,0.95559738
1053,8.49,40016,7.73,0.77,1687.545455,43789,514.6959,497.4959,39057.99176,42628.35616,1693.543248,0.089699442,41147.62107,1.014773042,42457.60658,485.2082016,19.28537572,6.26E-12,4.28E-08,0.956640289
1054,8.99,40016,8.21,0.77,1658.623377,43621,514.6959,495.9959,39057.99176,42469.76598,1664.561306,0.08597621,41056.82695,1.014145371,42350.48966,483.9840627,18.95485239,6.20E-12,4.22E-08,0.957382312
1055,9.49,40016,8.7,0.78,1631.038462,43465,514.6959,494.4959,39057.99176,42322.47151,1636.919037,0.08317518,40973.07638,1.013670812,42253.1809,482.872012,18.63961025,6.25E-12,4.22E-08,0.958090036
1056,9.98,40016,9.19,0.79,1603.065823,43317,514.6959,492.8959,39057.99176,42182.70197,1608.880589,0.079431026,40894.61713,1.013110189,42145.9065,481.6460734,18.31993717,6.29E-12,4.23E-08,0.958807903
1057,10.5,40016,9.69,0.79,1586.977215,43178,514.6959,491.1959,39057.99176,42051.40652,1592.753865,0.076618568,40821.5582,1.012670065,42063.31553,480.7022186,18.13607555,6.27E-12,4.20E-08,0.959220795
1058,11,40016,10.2,0.8,1576.2725,43048,514.6959,489.5959,39057.99176,41928.58992,1582.025651,0.073792771,40753.23083,1.012137911,41987.03825,479.8305171,18.01374139,6.33E-12,4.22E-08,0.959495469
1059,11.5,40016,10.7,0.8,1565.96,42924,514.6959,487.8959,39057.99176,41811.4217,1571.685689,0.070958359,40688.35875,1.011605843,41908.36308,478.9314123,17.89588949,6.31E-12,4.20E-08,0.959760202
1060,12,40016,11.2,0.81,1555.881481,42806,514.6959,486.0959,39057.99176,41699.90469,1561.580901,0.068127722,40626.9314,1.011208089,41836.3209,478.1081097,17.78071155,6.39E-12,4.23E-08,0.960018915
1061,12.5,40016,11.7,0.82,1543.589024,42695,514.6959,484.3959,39057.99176,41594.98688,1549.251743,0.065279857,40569.24134,1.010724791,41755.25819,477.18172,17.64023257,6.47E-12,4.27E-08,0.960334578
1062,13,40016,12.2,0.82,1541.469512,42590,514.6959,482.5959,39057.99176,41495.72581,1547.120729,0.063392486,40514.46994,1.010553028,41700.77828,476.5591201,17.61601065,6.50E-12,4.27E-08,0.960389138
1063,13.5,40016,12.7,0.82,1540.930488,42489,514.6959,480.7959,39057.99176,41400.23283,1546.573033,0.060533062,40462.06081,1.010017531,41634.01083,475.7960975,17.60985065,6.50E-12,4.26E-08,0.96040316
1064,14,40016,13.2,0.82,1542.721951,42393,514.6959,478.8959,39057.99176,41309.45514,1548.360246,0.058625456,40413.06531,1.009689413,41578.72677,475.1643078,17.6303236,6.53E-12,4.27E-08,0.960357403
1065,14.5,40016,13.7,0.82,1546.665854,42301,514.6959,476.9959,39057.99176,41222.44879,1552.303712,0.056720773,40365.88247,1.00943976,41527.9776,474.584343,17.67539477,6.56E-12,4.27E-08,0.960256438
1066,15,40016,14.2,0.82,1552.242683,42214,514.6959,475.0959,39057.99176,41140.16109,1557.883008,0.054804481,40320.62083,1.009077274,41474.5065,473.973272,17.73912713,6.60E-12,4.28E-08,0.960113592
1067,15.5,40016,14.7,0.81,1543.023457,42131,514.6959,473.0959,39057.99176,41061.6477,1548.638281,0.052892081,40277.9467,1.008867336,41417.77219,473.3249087,17.63376923,6.58E-12,4.25E-08,0.960350284
1068,3.99,41073,3.5,0.49,2679.693878,46476,514.6959,508.9959,40060.06487,45159.99459,2686.903916,0.123589786,43023.53241,1.020630953,44576.79471,509.426417,30.62371037,5.67E-12,4.09E-08,0.932928119
1069,4.49,41073,3.98,0.51,2508.607843,46092,514.6959,507.8959,40060.06487,44798.75582,2515.757275,0.116336782,42807.8734,1.01944699,44288.31244,506.1296235,28.6685284,5.69E-12,4.07E-08,0.937200369
1070,4.99,41073,4.45,0.56,2423.553571,45760,514.6959,506.6959,40060.06487,44486.28508,2430.668105,0.109038967,42622.52322,1.017909902,44102.31783,504.0040653,27.69652283,5.96E-12,4.29E-08,0.939324409
1071,5.49,41073,4.93,0.56,2327.392857,45470,514.6959,505.4959,40060.06487,44213.23001,2334.435426,0.102628835,42461.38458,1.016840558,43909.8221,501.804212,26.59759213,5.79E-12,4.15E-08,0.941726619
1072,5.99,41073,5.41,0.56,2248.571429,45212,514.6959,504.2959,40060.06487,43970.21589,2255.541205,0.096177369,42319.14141,1.015733807,43734.19788,499.7971673,25.69681588,5.63E-12,4.03E-08,0.943696017
1073,6.49,41073,5.9,0.6,2182.266667,44980,514.6959,502.8959,40060.06487,43751.6197,2189.174857,0.090619867,42192.68061,1.014771223,43581.08478,498.0473812,24.93908089,5.90E-12,4.22E-08,0.945352688
1074,6.99,41073,6.38,0.61,2149.131148,44770,514.6959,501.5959,40060.06487,43553.69374,2155.995893,0.087815036,42078.3857,1.014059568,43475.16787,496.836956,24.56040609,5.90E-12,4.20E-08,0.946180919
1075,7.49,41073,6.87,0.61,2102.868852,44578,514.6959,500.1959,40060.06487,43372.68399,2109.672904,0.083159952,41975.49385,1.013349974,43350.72102,495.4147696,24.03171766,5.81E-12,4.12E-08,0.947337257
1076,7.99,41073,7.36,0.63,2047.634921,44402,514.6959,498.6959,40060.06487,43206.71735,2054.357144,0.079416705,41881.18933,1.012821868,43219.85075,493.9191759,23.40050081,5.97E-12,4.20E-08,0.948718077
1077,8.49,41073,7.85,0.64,2019.5625,44240,514.6959,497.2959,40060.06487,43053.91787,2026.24747,0.075662953,41794.67555,1.012176984,43122.14126,492.8025457,23.07968742,6.00E-12,4.21E-08,0.949419766
1078,8.99,41073,8.34,0.65,2004.169231,44088,514.6959,495.6959,40060.06487,42910.52017,2010.831827,0.071887175,41714.53852,1.011409568,43032.36963,491.7766299,22.90377217,6.03E-12,4.22E-08,0.949804579
1079,9.49,41073,8.84,0.65,1982.861538,43948,514.6959,494.1959,40060.06487,42778.41738,1989.48664,0.069056533,41641.04281,1.010973731,42947.30194,490.804471,22.66026652,6.01E-12,4.19E-08,0.950337408
1080,9.98,41073,9.33,0.66,1955.757576,43817,514.6959,492.5959,40060.06487,42654.78437,1962.329344,0.067167235,41572.49432,1.010764052,42861.55748,489.8245779,22.35052073,6.11E-12,4.22E-08,0.951015323
1081,10.5,41073,9.83,0.67,1939.014925,43693,514.6959,490.8959,40060.06487,42537.73759,1945.555602,0.063374198,41507.87943,1.010169381,42776.77236,488.8556483,22.15918467,6.18E-12,4.26E-08,0.951434038
1082,11,41073,10.3,0.67,1929.940299,43578,514.6959,489.2959,40060.06487,42429.16867,1936.459148,0.060521477,41447.89866,1.009715401,42704.84112,488.0336134,22.05547926,6.18E-12,4.25E-08,0.951661108
1083,11.5,41073,10.8,0.67,1924.597015,43469,514.6959,487.5959,40060.06487,42326.24868,1931.099754,0.057660063,41391.39095,1.009240247,42634.92031,487.2345541,21.99441588,6.17E-12,4.24E-08,0.951794892
1084,12,41073,11.3,0.67,1922.208955,43366,514.6959,485.7959,40060.06487,42228.98011,1928.699199,0.05575248,41338.34679,1.008966395,42576.20204,486.5635179,21.96712498,6.20E-12,4.23E-08,0.951854816
1085,12.5,41073,11.8,0.67,1922.552239,43269,514.6959,483.9959,40060.06487,42137.36531,1929.033624,0.053835203,41288.60621,1.008617989,42517.71741,485.8951519,21.97104805,6.22E-12,4.23E-08,0.951846468
1086,13,41073,12.3,0.67,1925.373134,43176,514.6959,482.1959,40060.06487,42049.51719,1931.848501,0.050958303,41241.7996,1.008143441,42456.90271,485.2001577,22.00328542,6.23E-12,4.24E-08,0.951776201
1087,13.5,41073,12.8,0.66,1919.712121,43089,514.6959,480.3959,40060.06487,41967.32671,1926.162506,0.049042013,41196.80253,1.007957661,42399.80626,484.5476558,21.93859101,6.19E-12,4.18E-08,0.951918138
1088,14,41073,13.3,0.65,1906.092308,43006,514.6959,478.4959,40060.06487,41888.90611,1912.514766,0.048075592,41154.57459,1.007786714,42342.63532,483.8943028,21.78294292,6.17E-12,4.14E-08,0.95225882
1089,14.5,41073,13.8,0.66,1904.469697,42928,514.6959,476.5959,40060.06487,41815.20163,1910.871105,0.045190957,41114.65059,1.007455033,42285.40511,483.2402723,21.76439962,6.28E-12,4.22E-08,0.95229985
1090,15,41073,14.3,0.66,1915.909091,42852,514.6959,474.6959,40060.06487,41743.37954,1922.314745,0.043259092,41076.18867,1.00712343,42239.24878,482.7127949,21.89512974,6.33E-12,4.24E-08,0.952014188
1091,15.5,41073,14.8,0.66,1929.363636,42781,514.6959,472.6959,40060.06487,41676.27593,1935.77544,0.04229171,41040.03831,1.006952481,42201.44877,482.280814,22.04888913,6.39E-12,4.26E-08,0.951678175
1092,3.99,42130,3.57,0.43,3092.930233,46806,514.6959,508.8959,41060.7017,45470.28597,3100.418827,0.107199999,43577.41292,1.017285547,45157.66292,516.0646154,35.34620146,5.41E-12,4.10E-08,0.924491821
1093,4.49,42130,4.05,0.45,2947.688889,46446,514.6959,507.7959,41060.7017,45131.77949,2955.212741,0.09985056,43380.05551,1.016035107,44914.76072,513.2887138,33.68637424,5.47E-12,4.12E-08,0.928028197
1094,4.99,42130,4.53,0.46,2824.956522,46138,514.6959,506.5959,41060.7017,44842.039,2832.489031,0.092451192,43212.42958,1.014738957,44697.07899,510.8010333,32.28378102,5.42E-12,4.08E-08,0.931017033
1095,5.49,42130,5.02,0.47,2737.702128,45870,514.6959,505.3959,41060.7017,44589.82993,2745.230976,0.086877538,43067.75196,1.01377269,44532.38437,508.9188928,31.28663231,5.41E-12,4.05E-08,0.933142132
1096,5.99,42130,5.5,0.49,2660.122449,45633,514.6959,504.0959,41060.7017,44366.71885,2667.617188,0.082211062,42941.00989,1.013004054,44378.55084,507.1608735,30.40004686,5.54E-12,4.13E-08,0.935032353
1097,6.49,42130,5.99,0.5,2623.9,45421,514.6959,502.7959,41060.7017,44167.08263,2631.372208,0.077522619,42827.92281,1.012103391,44265.83253,505.8727216,29.98609443,5.53E-12,4.13E-08,0.93591507
1098,6.99,42130,6.48,0.51,2566.117647,45230,514.6959,501.3959,41060.7017,43987.17309,2573.558856,0.072825611,42726.76208,1.011406459,44136.08563,504.3899658,29.32575406,5.57E-12,4.14E-08,0.937323067
1099,7.49,42130,6.97,0.52,2527.384615,45058,514.6959,499.9959,41060.7017,43825.12084,2534.805673,0.069049844,42636.35705,1.010763636,44031.5381,503.1951901,28.88311054,5.64E-12,4.16E-08,0.938266869
1100,7.99,42130,7.47,0.53,2477.433962,44900,514.6959,498.4959,41060.7017,43676.22592,2484.803993,0.0662096,42553.4406,1.010372292,43919.01102,501.9092235,28.31227133,5.73E-12,4.20E-08,0.939484619
1101,8.49,42130,7.96,0.53,2450.301887,44754,514.6959,496.9959,41060.7017,43538.61138,2457.64432,0.0633636,42477.96211,1.00991839,43830.70486,500.9000552,28.00220426,5.72E-12,4.16E-08,0.940146071
1102,8.99,42130,8.46,0.53,2429.490566,44620,514.6959,495.4959,41060.7017,43412.28387,2436.809445,0.059558986,42408.68913,1.00931806,43742.15709,499.8881256,27.76437118,5.68E-12,4.13E-08,0.940653488
1103,9.49,42130,8.95,0.53,2413.45283,44497,514.6959,493.8959,41060.7017,43296.30649,2420.750215,0.056694669,42344.71799,1.008837774,43663.789,498.9925302,27.58109092,5.67E-12,4.11E-08,0.941044597
1104,9.98,42130,9.45,0.53,2402.358491,44381,514.6959,492.2959,41060.7017,43186.91188,2409.637629,0.05382744,42285.53524,1.008398009,43591.09392,498.1617663,27.45430411,5.66E-12,4.09E-08,0.941315235
1105,10.5,42130,9.95,0.53,2395.660377,44273,514.6959,490.6959,41060.7017,43085.04639,2402.924196,0.05094957,42230.15581,1.007918209,43520.78515,497.3582732,27.37775765,5.66E-12,4.09E-08,0.941478735
1106,11,42130,10.5,0.54,2386.740741,44172,514.6959,488.9959,41060.7017,42989.76989,2393.989155,0.049990933,42179.22451,1.007797291,43465.65879,496.7282857,27.27582348,5.82E-12,4.16E-08,0.941696341
1107,11.5,42130,11,0.54,2387.574074,44078,514.6959,487.2959,41060.7017,42901.08508,2394.812472,0.046144707,42131.34053,1.007222483,43398.66768,495.962707,27.28534687,5.80E-12,4.16E-08,0.94167629
1108,12,42130,11.5,0.54,2391.777778,43989,514.6959,485.4959,41060.7017,42817.10721,2399.008349,0.046144707,42085.92704,1.007222483,43357.27547,495.4896743,27.33338706,5.87E-12,4.17E-08,0.941574102
1109,12.5,42130,12,0.54,2398.611111,43906,514.6959,483.6959,41060.7017,42738.78169,2405.834353,0.043247397,42044.03731,1.006712942,43298.51718,494.8181809,27.41147882,5.88E-12,4.18E-08,0.941407861
1110,13,42130,12.5,0.55,2393.418182,43827,514.6959,481.8959,41060.7017,42664.22277,2400.613883,0.041320403,42003.97626,1.006565381,43245.32554,494.2103035,27.3521337,6.04E-12,4.27E-08,0.941535001
1111,13.5,42130,13,0.54,2379.185185,43753,514.6959,480.0959,41060.7017,42594.37557,2386.361081,0.038411385,41966.22806,1.006099772,43179.46651,493.4576624,27.18947811,5.97E-12,4.22E-08,0.941882116
1112,14,42130,13.5,0.53,2399.735849,43683,514.6959,478.1959,41060.7017,42528.29749,2406.908917,0.038411385,41930.89213,1.006095619,43150.21814,493.1234101,27.4243324,5.93E-12,4.16E-08,0.941381691
1113,14.5,42130,14,0.53,2417,43616,514.6959,476.2959,41060.7017,42465.04548,2424.170261,0.036476599,41897.12524,1.005910055,43113.14063,492.6996859,27.6216282,5.98E-12,4.19E-08,0.940961305
1114,15,42130,14.5,0.51,2413.666667,43553,514.6959,474.2959,41060.7017,42405.56451,2420.795558,0.033555837,41865.02284,1.005451759,43053.51587,492.0182904,27.58353466,5.78E-12,4.06E-08,0.941043493
1115,15.5,42130,15,0.51,2434.411765,43494,514.6959,472.3959,41060.7017,42349.85552,2441.53529,0.033555837,41835.15866,1.005451759,43027.83667,491.7248269,27.82061094,5.86E-12,4.09E-08,0.940538393
1116,3.99,43190,3.63,0.37,3572.567568,47207,514.6959,508.7959,42062.74235,45847.15292,3580.085472,0.092432296,44180.90325,1.014430333,45761.23305,522.962253,40.82752713,5.05E-12,4.05E-08,0.914887017
1117,4.49,43190,4.11,0.38,3425.236842,46873,514.6959,507.6959,42062.74235,45533.26781,3432.899968,0.085932481,44002.75842,1.013412492,45540.34087,520.4378832,39.14382232,5.07E-12,4.03E-08,0.918386207
1118,4.99,43190,4.6,0.39,3352.897436,46590,514.6959,506.4959,42062.74235,45267.20163,3360.608338,0.078455356,43852.23689,1.01210255,45382.61346,518.6353644,38.31712303,5.01E-12,4.02E-08,0.920104868
1119,5.49,43190,5.09,0.4,3269.4,46345,514.6959,505.1959,42062.74235,45036.78034,3277.171159,0.072815077,43723.60338,1.011160253,45227.67987,516.8647736,37.36290908,5.05E-12,4.04E-08,0.922088505
1120,5.99,43190,5.58,0.42,3193.261905,46130,514.6959,503.9959,42062.74235,44834.51168,3201.054963,0.068091232,43611.16688,1.010389521,45081.16853,515.1904327,36.49279813,5.23E-12,4.16E-08,0.923898092
1121,6.49,43190,6.07,0.42,3136.238095,45939,514.6959,502.5959,42062.74235,44654.77301,3144.044059,0.065248099,43511.806,1.009917669,44966.7292,513.8826128,35.84112644,5.21E-12,4.10E-08,0.925253469
1122,6.99,43190,6.57,0.43,3082.44186,45768,514.6959,501.1959,42062.74235,44493.81613,3090.257473,0.060501207,43423.36159,1.009225792,44846.9264,512.5134989,35.22633968,5.28E-12,4.15E-08,0.926532192
1123,7.49,43190,7.06,0.43,3046.395349,45614,514.6959,499.7959,42062.74235,44348.82924,3054.208706,0.05763881,43344.23531,1.008732553,44751.71411,511.4254069,34.81439788,5.27E-12,4.11E-08,0.927389216
1124,7.99,43190,7.56,0.43,3018.930233,45474,514.6959,498.3959,42062.74235,44216.99701,3026.738475,0.053817757,43272.53924,1.00815788,44659.99447,510.377229,34.5005248,5.23E-12,4.08E-08,0.928042293
1125,8.49,43190,8.05,0.43,2998.44186,45346,514.6959,496.8959,42062.74235,44096.44302,3006.242519,0.051899489,43207.23353,1.007829345,44584.67686,509.5164946,34.26638239,5.25E-12,4.06E-08,0.928529564
1126,8.99,43190,8.55,0.43,2983.860465,45229,514.6959,495.2959,42062.74235,43986.23103,2991.65185,0.048063933,43147.98086,1.007321315,44507.8984,508.6390656,34.09974529,5.23E-12,4.04E-08,0.928876443
1127,9.49,43190,9.05,0.43,2974.953488,45121,514.6959,493.6959,42062.74235,43884.48153,2982.734848,0.047098481,43093.51108,1.007124111,44448.39296,507.9590337,33.9979558,5.27E-12,4.03E-08,0.929088436
1128,9.98,43190,9.55,0.43,2971.511628,45021,514.6959,492.0959,42062.74235,43790.25588,2979.282232,0.043247397,43043.15679,1.006616437,44380.0842,507.1783969,33.958622,5.25E-12,4.03E-08,0.929170518
1129,10.5,43190,10.1,0.43,2972.72093,44928,514.6959,490.3959,42062.74235,43702.61467,2980.480481,0.042278043,42995.97988,1.006419371,44327.90039,506.582037,33.97244198,5.29E-12,4.03E-08,0.929142031
1130,11,43190,10.6,0.44,2956.886364,44842,514.6959,488.6959,42062.74235,43621.56036,2964.619227,0.039373889,42952.75548,1.005984676,44255.82799,505.758389,33.79148356,5.44E-12,4.14E-08,0.929519117
1131,11.5,43190,11.1,0.44,2965.659091,44761,514.6959,486.9959,42062.74235,43545.20996,2973.378377,0.037438117,42912.58187,1.00576091,44209.73573,505.2316439,33.89173884,5.47E-12,4.15E-08,0.929310877
1132,12,43190,11.6,0.44,2977.863636,44686,514.6959,485.2959,42062.74235,43474.50773,2985.56803,0.036466814,42874.79718,1.00560087,44168.27396,504.7578161,34.03121315,5.52E-12,4.16E-08,0.92902108
1133,12.5,43190,12.1,0.44,2992.886364,44616,514.6959,483.4959,42062.74235,43408.51255,3000.573846,0.035492564,42839.69861,1.005392526,44127.30764,504.2896504,34.20289383,5.57E-12,4.18E-08,0.928664331
1134,13,43190,12.6,0.44,3011.545455,44550,514.6959,481.5959,42062.74235,43346.28284,3019.214131,0.032578644,42806.44519,1.005057124,44083.08164,503.7842329,34.41613109,5.58E-12,4.21E-08,0.928221177
1135,13.5,43190,13.1,0.43,2997.72093,44487,514.6959,479.7959,42062.74235,43286.8766,3005.38065,0.030625242,42775.51618,1.004732837,44028.46065,503.1600209,34.25814356,5.51E-12,4.15E-08,0.928550054
1136,14,43190,13.6,0.42,2998.690476,44429,514.6959,477.8959,42062.74235,43232.18069,3006.32034,0.030625242,42746.53142,1.004762044,43994.8311,502.7757001,34.26922359,5.49E-12,4.08E-08,0.928527714
1137,14.5,43190,14.1,0.42,3023.809524,44374,514.6959,475.9959,42062.74235,43180.30994,3031.415203,0.029650016,42718.93606,1.004628196,43964.99254,502.4347032,34.55628565,5.54E-12,4.11E-08,0.927931109
1138,15,43190,14.6,0.42,3051.214286,44322,514.6959,474.0959,42062.74235,43131.26498,3058.792599,0.02867479,42692.7328,1.004527881,43937.84116,502.1244156,34.86946899,5.59E-12,4.14E-08,0.927280238
1139,15.5,43190,15.1,0.42,3080.571429,44273,514.6959,472.0959,42062.74235,43085.04639,3088.118924,0.025738291,42668.10969,1.004058957,43896.89752,501.6565091,35.20496427,5.60E-12,4.18E-08,0.926583034
1140,3.99,44250,3.68,0.32,4165.6875,47689,514.6959,508.6959,43063.3509,46299.87827,4172.748681,0.080314142,44841.00546,1.012217406,46452.8248,530.865807,47.60573907,4.68E-12,4.03E-08,0.90310209
1141,4.49,44250,4.17,0.32,4036.8125,47383,514.6959,507.5959,43063.3509,46012.49716,4044.105268,0.073744914,44682.08521,1.011176792,46254.95984,528.6045937,46.13294745,4.58E-12,3.93E-08,0.906089397
1142,4.99,44250,4.66,0.33,3959.212121,47125,514.6959,506.3959,43063.3509,45770.10427,3966.642105,0.067136486,44548.51538,1.010064083,46103.4966,526.8736624,45.24612544,4.59E-12,3.97E-08,0.907888215
1143,5.49,44250,5.15,0.34,3866.970588,46904,514.6959,505.0959,43063.3509,45562.40675,3874.534563,0.062397269,44433.92415,1.009371723,45953.03638,525.1541934,44.19198339,4.70E-12,4.02E-08,0.9100271
1144,5.99,44250,5.65,0.35,3809.142857,46711,514.6959,503.7959,43063.3509,45380.97369,3816.791517,0.056681126,44335.50002,1.008456713,45825.22752,523.6935857,43.53112444,4.75E-12,4.08E-08,0.911367986
1145,6.49,44250,6.14,0.35,3760.371429,46541,514.6959,502.4959,43063.3509,45221.12341,3768.072708,0.053811947,44248.70322,1.007992669,45721.81514,522.5117825,42.97376148,4.75E-12,4.04E-08,0.912499315
1146,6.99,44250,6.64,0.35,3723.142857,46389,514.6959,501.0959,43063.3509,45078.16769,3730.879852,0.049977337,44172.04601,1.007408038,45622.946,521.3818998,42.54831102,4.72E-12,4.01E-08,0.913362993
1147,7.49,44250,7.14,0.35,3695.142857,46254,514.6959,499.6959,43063.3509,44951.17606,3702.901773,0.047098481,44104.24348,1.007045861,45542.01929,520.4570642,42.22832526,4.73E-12,3.99E-08,0.914012688
1148,7.99,44250,7.63,0.35,3675.571429,46132,514.6959,498.1959,43063.3509,44836.39352,3683.342255,0.045168552,44042.7172,1.006703099,45468.21624,519.6136383,42.00466174,4.75E-12,3.97E-08,0.914466892
1149,8.49,44250,8.13,0.36,3638.75,46020,514.6959,496.6959,43063.3509,44731.00288,3646.531007,0.042273167,43986.96653,1.006300997,45379.76845,518.6028514,41.58386413,4.90E-12,4.08E-08,0.915321708
1150,8.99,44250,8.63,0.36,3632.638889,45919,514.6959,495.0959,43063.3509,44635.94955,3640.415224,0.040340314,43936.65014,1.006046738,45321.68856,517.9391108,41.51402597,4.94E-12,4.08E-08,0.915463726
1151,9.49,44250,9.13,0.36,3631.861111,45827,514.6959,493.4959,43063.3509,44549.35512,3639.62686,0.037433226,43890.66236,1.005596833,45259.58835,517.2294257,41.50513748,4.93E-12,4.08E-08,0.915482033
1152,9.98,44250,9.63,0.36,3636.805556,45741,514.6959,491.8959,43063.3509,44468.39851,3644.554441,0.035492564,43848.42257,1.005342752,45209.13818,516.6528779,41.5616429,4.95E-12,4.08E-08,0.915367607
1153,10.5,44250,10.1,0.36,3645.972222,45662,514.6959,490.2959,43063.3509,44394.02317,3653.698974,0.034518314,43808.8756,1.00514701,45163.9944,516.136972,41.66640014,4.99E-12,4.10E-08,0.915155256
1154,11,44250,10.6,0.36,3659.194444,45589,514.6959,488.5959,43063.3509,44325.28959,3666.893734,0.03159851,43772.97919,1.004736787,45113.24257,515.5569769,41.81750453,4.99E-12,4.11E-08,0.914848853
1155,11.5,44250,11.1,0.36,3676.388889,45521,514.6959,486.7959,43063.3509,44261.25773,3684.054505,0.030621314,43739.39013,1.004541183,45073.42145,515.1018987,42.01400373,5.03E-12,4.13E-08,0.914450352
1156,12,44250,11.6,0.36,3697.388889,45458,514.6959,485.0959,43063.3509,44201.92889,3705.015472,0.029647064,43708.49271,1.004443654,45040.42353,514.7247963,42.25399305,5.07E-12,4.15E-08,0.913963605
1157,12.5,44250,12.1,0.36,3721,45400,514.6959,483.2959,43063.3509,44147.30426,3728.581359,0.027692677,43679.34925,1.004150752,45000.86956,514.272771,42.52382231,5.10E-12,4.18E-08,0.913416367
1158,13,44250,12.6,0.36,3748.444444,45345,514.6959,481.3959,43063.3509,44095.50111,3755.974178,0.026715484,43652.53286,1.004033718,44970.93434,513.9306695,42.83745915,5.16E-12,4.20E-08,0.912780262
1159,13.5,44250,13.1,0.34,3747.176471,45293,514.6959,479.5959,43063.3509,44046.52008,3754.652147,0.025734351,43626.91598,1.003878439,44928.75499,513.4486413,42.82296867,4.94E-12,4.02E-08,0.912810962
1160,14,44250,13.6,0.34,3778.735294,45245,514.6959,477.6959,43063.3509,44001.30378,3786.14653,0.024756172,43603.16076,1.003775246,44902.8173,513.1522236,43.18362489,4.99E-12,4.04E-08,0.912079612
1161,14.5,44250,14.1,0.34,3813.382353,45200,514.6959,475.7959,43063.3509,43958.91086,3820.722244,0.022793911,43580.98761,1.003485985,44870.5712,512.7837133,43.57957366,5.00E-12,4.08E-08,0.911276708
1162,15,44250,14.7,0.33,3798.333333,45157,514.6959,473.7959,43063.3509,43918.39967,3805.682477,0.022793911,43559.75813,1.003527918,44840.86501,512.444229,43.40759252,4.98E-12,4.00E-08,0.911625956
1163,15.5,44250,15.2,0.33,3835.484848,45117,514.6959,471.8959,43063.3509,43880.71275,3842.755032,0.020827698,43539.8932,1.003208509,44810.04753,512.0920449,43.83216237,4.99E-12,4.03E-08,0.910765072
1164,3.99,45313,3.72,0.27,4851.851852,48259,514.6959,508.5959,44065.35934,46834.88364,4857.75685,0.068081637,45560.31473,1.010163947,47192.25049,539.3160103,55.44726849,4.10E-12,3.90E-08,0.88976019
1165,4.49,45313,4.22,0.27,4733.777778,47981,514.6959,507.4959,44065.35934,46574.00194,4740.008606,0.061443452,45419.23706,1.009142721,47010.20338,537.2355645,54.09791053,4.03E-12,3.82E-08,0.892432317
1166,4.99,45313,4.71,0.27,4643.925926,47748,514.6959,506.2959,44065.35934,46355.27487,4650.386806,0.055723442,45300.7079,1.008253236,46856.88659,535.4834505,53.07107791,3.97E-12,3.77E-08,0.894466155
1167,5.49,45313,5.21,0.29,4619.827586,47550,514.6959,504.9959,44065.35934,46169.35041,4626.359447,0.051894642,45200.78716,1.007584455,46769.24079,534.4818288,52.79568057,4.21E-12,3.99E-08,0.895011421
1168,5.99,45313,5.7,0.29,4565.896552,47378,514.6959,503.6959,44065.35934,46007.80042,4572.55235,0.049014802,45114.86174,1.007146597,46663.86705,533.2776111,52.17935331,4.21E-12,3.96E-08,0.896232496
1169,6.49,45313,6.2,0.29,4526.344828,47228,514.6959,502.3959,44065.35934,45866.88354,4533.085924,0.044202123,45039.80869,1.006441841,46558.37969,532.0720949,51.72735372,4.17E-12,3.93E-08,0.89712813
1170,6.99,45313,6.7,0.29,4498.517241,47095,514.6959,500.9959,44065.35934,45741.91363,4505.314326,0.042271219,44973.78337,1.006150355,46479.44616,531.1700375,51.40933831,4.20E-12,3.92E-08,0.897758366
1171,7.49,45313,7.2,0.29,4480.068966,46977,514.6959,499.5959,44065.35934,45631.0195,4486.898515,0.039369981,44915.45709,1.005737578,46403.32218,530.3000879,51.19851025,4.21E-12,3.91E-08,0.898176287
1172,7.99,45313,7.69,0.29,4470.137931,46871,514.6959,498.0959,44065.35934,45531.38784,4476.98037,0.03645898,44863.32146,1.005276203,46331.45623,529.4787993,51.08501776,4.20E-12,3.90E-08,0.898401365
1173,8.49,45313,8.19,0.3,4436.733333,46775,514.6959,496.5959,44065.35934,45441.14321,4443.616482,0.035488647,44816.05467,1.005193794,46261.59706,528.6804443,50.70326792,4.42E-12,4.04E-08,0.89915851
1174,8.99,45313,8.69,0.3,4439.433333,46689,514.6959,494.9959,44065.35934,45360.28923,4446.298647,0.031595564,44773.59374,1.004607521,46195.47783,527.9248296,50.73412369,4.39E-12,4.05E-08,0.899097642
1175,9.49,45313,9.19,0.3,4448.566667,46610,514.6959,493.3959,44065.35934,45286.0082,4455.400092,0.030621314,44734.92177,1.004490405,46152.68099,527.4357446,50.8385,4.43E-12,4.06E-08,0.898891098
1176,9.98,45313,9.69,0.29,4420.965517,46537,514.6959,491.7959,44065.35934,45217.36179,4427.849601,0.030621314,44699.08556,1.004524345,46101.26902,526.8482054,50.52307232,4.39E-12,3.95E-08,0.899516317
1177,10.5,45313,10.2,0.29,4438.241379,46470,514.6959,490.0959,44065.35934,45154.35166,4445.073834,0.026712529,44666.56015,1.003942494,46046.33133,526.220374,50.72050196,4.35E-12,3.97E-08,0.899125438
1178,11,45313,10.7,0.29,4459.862069,46409,514.6959,488.3959,44065.35934,45096.97931,4466.631839,0.026712529,44636.79276,1.003942494,46018.12825,525.8980674,50.96758456,4.41E-12,3.98E-08,0.89863621
1179,11.5,45313,11.2,0.29,4485.206897,46352,514.6959,486.6959,44065.35934,45043.36486,4491.90334,0.025734351,44608.87276,1.003821424,45986.64437,525.5382677,51.25722685,4.45E-12,4.01E-08,0.898062709
1180,12,45313,11.7,0.28,4507.285714,46299,514.6959,484.8959,44065.35934,44993.50915,4513.891895,0.023772083,44583.1829,1.003481194,45944.81841,525.0602779,51.50954497,4.30E-12,3.89E-08,0.897563711
1181,12.5,45313,12.2,0.28,4538.821429,46250,514.6959,483.0959,44065.35934,44947.41299,4545.332978,0.021809816,44559.54191,1.003255554,45913.37861,524.700982,51.8699371,4.33E-12,3.92E-08,0.896850201
1182,13,45313,12.7,0.28,4573.535714,46205,514.6959,481.2959,44065.35934,44905.07713,4579.941334,0.021809816,44537.19497,1.003255554,45892.20932,524.4590579,52.26665414,4.38E-12,3.95E-08,0.896064814
1183,13.5,45313,13.2,0.28,4611.285714,46162,514.6959,479.3959,44065.35934,44864.62047,4617.574092,0.021809816,44516.52848,1.003255554,45872.75085,524.2366854,52.69806352,4.43E-12,3.98E-08,0.895210792
1184,14,45313,13.7,0.28,4651.5,46122,514.6959,477.4959,44065.35934,44826.98428,4657.660298,0.019842615,44497.06973,1.002929476,45840.89921,523.8726828,53.15763491,4.43E-12,4.01E-08,0.894301093
1185,14.5,45313,14.2,0.27,4659.111111,46085,514.6959,475.5959,44065.35934,44792.16901,4665.201233,0.018857532,44479.30091,1.002804069,45810.86536,523.5294541,53.24461516,4.34E-12,3.90E-08,0.894129963
1186,3.99,46377,3.76,0.24,5626.083333,48911,514.6959,508.5959,45066.88047,47446.35723,5629.798058,0.058581999,46332.83165,1.008582947,47991.43547,548.4491466,64.29523461,3.71E-12,3.95E-08,0.875079038
1187,4.49,46377,4.25,0.24,5521.375,48660,514.6959,507.3959,45066.88047,47211.02142,5525.497148,0.053808074,46207.28744,1.007877186,47835.98626,546.6726632,63.09862118,3.70E-12,3.89E-08,0.877393396
1188,4.99,46377,4.75,0.24,5442.958333,48452,514.6959,506.1959,45066.88047,47015.94258,5447.370656,0.049014802,46103.38172,1.007171919,47702.51578,545.1473542,62.20247058,3.68E-12,3.85E-08,0.879126964
1189,5.49,46377,5.25,0.24,5384.625,48275,514.6959,504.9959,45066.88047,46849.89547,5389.243778,0.045164659,46016.32719,1.006584426,47590.92632,543.8721028,61.53583357,3.67E-12,3.82E-08,0.880416756
1190,5.99,46377,5.75,0.24,5342.625,48124,514.6959,503.6959,45066.88047,46708.20854,5347.386835,0.041302838,45941.73222,1.005997344,47491.91403,542.7405841,61.05585493,3.66E-12,3.80E-08,0.88134553
1191,6.49,46377,6.24,0.24,5313.791667,47992,514.6959,502.2959,45066.88047,46584.32643,5318.646817,0.038397695,45876.54622,1.005557192,47408.75085,541.79019,60.72634578,3.65E-12,3.79E-08,0.881983249
1192,6.99,46377,6.74,0.24,5296.083333,47876,514.6959,500.8959,45066.88047,46475.44235,5300.992514,0.03645898,45819.91879,1.005293392,47341.44875,541.0210575,60.52397383,3.67E-12,3.78E-08,0.882374985
1193,7.49,46377,7.24,0.24,5286.958333,47773,514.6959,499.4959,45066.88047,46378.7467,5291.889822,0.033542106,45769.85554,1.004853548,47273.17426,540.2408122,60.41969276,3.67E-12,3.78E-08,0.882576966
1194,7.99,46377,7.74,0.24,5285.75,47682,514.6959,497.9959,45066.88047,46293.30551,5290.676391,0.031595564,45725.48663,1.004589933,47218.17307,539.6122552,60.40588385,3.69E-12,3.78E-08,0.882603891
1195,8.49,46377,8.24,0.24,5291.875,47599,514.6959,496.4959,45066.88047,46215.36659,5296.76978,0.028666921,45685.33136,1.004150397,47159.94187,538.9467853,60.47588073,3.67E-12,3.79E-08,0.882468684
1196,8.99,46377,8.74,0.24,5303.708333,47525,514.6959,494.8959,45066.88047,46145.87161,5308.551695,0.027689725,45649.56573,1.004004001,47118.38227,538.4718397,60.61111281,3.71E-12,3.80E-08,0.882207252
1197,9.49,46377,9.24,0.24,5320.583333,47458,514.6959,493.2959,45066.88047,46082.94456,5325.355162,0.02573238,45616.91574,1.003711168,47073.71857,537.96142,60.80396137,3.71E-12,3.81E-08,0.881834396
1198,9.98,46377,9.74,0.24,5342.833333,47396,514.6959,491.6959,45066.88047,46024.70855,5347.514476,0.023772083,45587.48422,1.003447738,47033.58754,537.5028001,61.05823577,3.73E-12,3.83E-08,0.881342697
1199,10.5,46377,10.2,0.24,5369.25,47339,514.6959,489.9959,45066.88047,45971.16474,5373.822757,0.023772083,45559.86911,1.003447738,47006.2767,537.1906901,61.3601271,3.77E-12,3.85E-08,0.880758936
1200,11,46377,10.7,0.24,5399.125,47288,514.6959,488.2959,45066.88047,45923.25368,5403.573797,0.02279095,45534.94746,1.003301444,46975.53585,536.8393818,61.70154049,3.79E-12,3.87E-08,0.880098783
1201,11.5,46377,11.2,0.24,5433.166667,47240,514.6959,486.5959,45066.88047,45878.15793,5437.473862,0.020825722,45511.78868,1.003008816,46940.44902,536.4384072,62.0905708,3.80E-12,3.89E-08,0.879346567
1202,12,46377,11.8,0.24,5470.916667,47195,514.6959,484.7959,45066.88047,45835.87804,5475.06477,0.019841627,45490.82577,1.002862523,46913.3394,536.1285969,62.52198017,3.82E-12,3.92E-08,0.878512453
1203,12.5,46377,12.3,0.24,5511,47154,514.6959,482.9959,45066.88047,45797.35415,5514.975404,0.018857532,45471.08719,1.00274557,46889.05262,535.8510459,62.98005503,3.84E-12,3.95E-08,0.877626866
1204,3.99,47442,3.79,0.2,6459.05,49638,514.6959,508.4959,46067.91638,48127.54474,6459.406849,0.05093211,47150.58415,1.007412595,48829.51567,558.0267799,73.81443013,3.13E-12,3.74E-08,0.859785131
1205,4.49,47442,4.29,0.21,6418.952381,49413,514.6959,507.3959,46067.91638,47916.79353,6419.515257,0.046127195,47040.23297,1.006655656,48726.34774,556.8477703,73.35619201,3.22E-12,3.87E-08,0.860651061
1206,4.99,47442,4.78,0.21,6351.47619,49227,514.6959,506.1959,46067.91638,47742.52501,6352.377343,0.041302838,46948.90264,1.005951243,48601.64778,555.4226913,72.58506986,3.21E-12,3.84E-08,0.862108429
1207,5.49,47442,5.28,0.21,6303.52381,49070,514.6959,504.8959,46067.91638,47595.3939,6304.658201,0.038397695,46872.50272,1.0055153,48503.7166,554.3035276,72.03706703,3.21E-12,3.82E-08,0.863144273
1208,5.99,47442,5.78,0.21,6271.47619,48936,514.6959,503.5959,46067.91638,47469.79276,6272.761591,0.035486689,46807.59387,1.005079662,48417.88624,553.3226529,71.67082482,3.22E-12,3.81E-08,0.863836655
1209,6.49,47442,6.28,0.22,6234.090909,48820,514.6959,502.2959,46067.91638,47361.04535,6235.552942,0.033542106,46751.47585,1.004816247,48337.8731,552.4082576,71.24358347,3.39E-12,3.98E-08,0.864644346
1210,6.99,47442,6.78,0.22,6225.5,48719,514.6959,500.8959,46067.91638,47266.34646,6226.995728,0.03061935,46702.24792,1.004400702,48270.15777,551.6344026,71.14540602,3.39E-12,3.98E-08,0.864830098
1211,7.49,47442,7.28,0.22,6225.454545,48630,514.6959,499.3959,46067.91638,47182.88838,6226.941646,0.028666921,46659.39222,1.004113121,48214.32172,550.9963047,71.14488657,3.40E-12,3.98E-08,0.864831272
1212,7.99,47442,7.78,0.22,6232.727273,48551,514.6959,497.8959,46067.91638,47108.79933,6234.170558,0.026710561,46621.34115,1.003825541,48163.33854,550.4136658,71.22799975,3.41E-12,3.99E-08,0.864674354
1213,8.49,47442,8.28,0.22,6247.227273,48479,514.6959,496.3959,46067.91638,47041.26836,6248.590213,0.024752232,46586.89293,1.003538162,48116.16287,549.8745392,71.39370666,3.42E-12,4.00E-08,0.864361345
1214,8.99,47442,8.78,0.2,6235.55,48415,514.6959,494.7959,46067.91638,46981.2354,6236.956163,0.023772083,46556.33939,1.003436034,48068.79183,549.3331799,71.26025806,3.16E-12,3.67E-08,0.864613886
1215,9.48,47442,9.28,0.2,6259.2,48357,514.6959,493.1959,46067.91638,46926.82611,6260.479553,0.021807842,46528.79239,1.003119917,48028.10211,548.8681753,71.53053175,3.16E-12,3.68E-08,0.864103262
1216,9.98,47442,9.78,0.2,6287.65,48305,514.6959,491.5959,46067.91638,46878.0418,6288.77697,0.021807842,46503.66297,1.003119917,48003.04731,548.5818474,71.85566014,3.19E-12,3.70E-08,0.863489008
1217,10.5,47442,10.3,0.2,6320.65,48256,514.6959,489.8959,46067.91638,46832.06888,6321.599443,0.019841627,46480.5841,1.002874218,47969.77727,548.2016353,72.23278621,3.20E-12,3.72E-08,0.862776528
1218,11,47442,10.8,0.2,6356.9,48212,514.6959,488.1959,46067.91638,46790.78452,6357.651934,0.018857532,46459.47218,1.002733875,47943.0281,547.8959441,72.6470535,3.22E-12,3.74E-08,0.861993933
1219,11.5,47442,11.3,0.2,6396.95,48172,514.6959,486.4959,46067.91638,46753.25118,6397.481611,0.017871459,46440.22424,1.002558323,47916.50293,547.5928128,73.10474742,3.22E-12,3.76E-08,0.861129347
