,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
1220,3.99,48509,3.82,0.18,7371.5,50427,514.6959,508.4959,47069.40705,48866.08253,7366.975289,0.045162713,48005.70015,1.006515711,49725.99781,568.2718343,84.24196619,2.77E-12,3.77E-08,0.843486975
1221,4.49,48509,4.31,0.18,7293.666667,50225,514.6959,507.2959,47069.40705,48677.07538,7289.64138,0.040334457,47907.25203,1.005811396,49596.66274,566.7937849,83.35248195,2.76E-12,3.74E-08,0.845129951
1222,4.99,48509,4.81,0.18,7239.388889,50059,514.6959,506.0959,47069.40705,48521.71483,7235.703087,0.036457024,47826.95655,1.005224773,49490.52218,565.5808039,82.73219209,2.75E-12,3.72E-08,0.846275882
1223,5.49,48509,5.31,0.18,7202.944444,49920,514.6959,504.8959,47069.40705,48391.59748,7199.481977,0.033542106,47759.79079,1.004834002,49406.07779,564.6157681,82.31570268,2.76E-12,3.71E-08,0.847045407
1224,5.99,48509,5.81,0.18,7180.888889,49801,514.6959,503.5959,47069.40705,48280.18301,7177.557887,0.031593602,47702.88936,1.004521362,49335.33875,563.8073579,82.06365041,2.77E-12,3.70E-08,0.84751119
1225,6.49,48509,6.31,0.18,7170.111111,49699,514.6959,502.1959,47069.40705,48184.6709,7166.840045,0.027688741,47653.87536,1.003974599,49262.82838,562.9787048,81.94048128,2.76E-12,3.70E-08,0.847738893
1226,6.99,48509,6.81,0.18,7169.777778,49610,514.6959,500.7959,47069.40705,48101.32135,7166.502082,0.026710561,47611.2308,1.003818443,49213.16062,562.4110985,81.93667193,2.78E-12,3.70E-08,0.847746073
1227,7.49,48509,7.31,0.18,7176.611111,49532,514.6959,499.3959,47069.40705,48028.26534,7173.285322,0.024752232,47574.04109,1.003545253,49164.15752,561.851088,82.01476369,2.78E-12,3.71E-08,0.847601961
1228,7.99,48509,7.81,0.18,7190.777778,49463,514.6959,497.8959,47069.40705,47963.63257,7187.355374,0.022789963,47541.01695,1.003272063,49119.37915,561.339358,82.17666125,2.79E-12,3.72E-08,0.84730304
1229,8.49,48509,8.31,0.18,7211.388889,49401,514.6959,496.2959,47069.40705,47905.55169,7207.828655,0.021807842,47511.85056,1.003116016,49083.38585,560.9280243,82.41220633,2.80E-12,3.73E-08,0.84686808
1230,8.99,48509,8.81,0.18,7236.444444,49346,514.6959,494.7959,47069.40705,47854.02434,7232.716033,0.020824734,47485.30008,1.00295997,49049.99306,560.5464094,82.69854279,2.81E-12,3.75E-08,0.846339343
1231,9.48,48509,9.31,0.18,7266.666667,49295,514.6959,493.1959,47069.40705,47806.24107,7262.735604,0.018856543,47461.56893,1.002686971,49014.6305,560.1422838,83.04392425,2.82E-12,3.76E-08,0.84570157
1232,9.98,48509,9.81,0.18,7301.222222,49250,514.6959,491.4959,47069.40705,47764.07668,7297.058324,0.017871459,47440.04293,1.002570018,48988.09159,559.8389955,83.43882732,2.83E-12,3.78E-08,0.844972376
1233,3.99,49577,3.84,0.16,8339.3125,51269,514.6959,508.4959,48070.41396,49653.38051,8328.206634,0.039366076,48889.56736,1.005659813,50652.70275,578.8622766,95.30218838,2.38E-12,3.72E-08,0.826749846
1234,4.49,49577,4.33,0.16,8273.0625,51087,514.6959,507.2959,48070.41396,49483.27867,8262.477158,0.036457024,48801.72874,1.005219887,50543.71371,577.6167431,94.54507921,2.39E-12,3.70E-08,0.828117204
1235,4.99,49577,4.83,0.16,8229.1875,50938,514.6959,506.0959,48070.41396,49343.98903,8218.940271,0.031593602,48730.21636,1.004516479,50440.50959,576.4373199,94.04367295,2.37E-12,3.68E-08,0.829022894
1236,5.49,49577,5.33,0.16,8202.125,50814,514.6959,504.7959,48070.41396,49228.04922,8192.08195,0.029643136,48671.1221,1.004252874,50368.66996,575.6163321,93.73440099,2.39E-12,3.68E-08,0.829581623
1237,5.99,49577,5.83,0.16,8188.9375,50708,514.6959,503.4959,48070.41396,49128.92431,8178.990685,0.026710561,48621.1611,1.003813563,50298.74857,574.8172661,93.58369341,2.39E-12,3.68E-08,0.829853958
1238,6.49,49577,6.33,0.16,8185.8125,50618,514.6959,502.1959,48070.41396,49044.75075,8175.88286,0.025731396,48578.08373,1.003681807,50248.96253,574.248308,93.54798072,2.41E-12,3.68E-08,0.829918609
1239,6.99,49577,6.83,0.16,8192.5,50540,514.6959,500.7959,48070.41396,48971.79222,8182.511633,0.022789963,48540.73425,1.003242804,50192.23098,573.5999762,93.62440589,2.39E-12,3.69E-08,0.829780712
1240,7.49,49577,7.33,0.16,8206.0625,50471,514.6959,499.2959,48070.41396,48907.2457,8195.961001,0.021807842,48508.10269,1.00311114,50153.21214,573.1540665,93.77939899,2.41E-12,3.69E-08,0.829500927
1241,7.99,49577,7.83,0.16,8226.5,50410,514.6959,497.7959,48070.41396,48850.17794,8216.230895,0.020824734,48479.36358,1.002979476,50118.19279,572.7538632,94.01296003,2.42E-12,3.70E-08,0.829079256
1242,8.49,49577,8.33,0.16,8252.6875,50355,514.6959,496.2959,48070.41396,48798.71944,8242.204117,0.018856543,48453.58647,1.002672352,50078.87471,572.3045337,94.31223243,2.42E-12,3.72E-08,0.82853894
1243,8.99,49577,8.83,0.16,8284.25,50307,514.6959,494.6959,48070.41396,48753.80715,8273.507939,0.017871459,48430.49906,1.00254078,50049.74024,571.9715831,94.67293066,2.43E-12,3.73E-08,0.827887733
1244,3.99,50647,3.85,0.15,9385.6,52151,514.6959,508.3959,49071.87443,50477.14168,9365.859305,0.035485711,49794.97142,1.005052762,51637.24583,590.113697,107.2592278,2.11E-12,3.81E-08,0.809139972
1245,4.49,50647,4.35,0.15,9328.8,51987,514.6959,507.2959,49071.87443,50324.04317,9309.589648,0.031593602,49716.51105,1.004490109,51528.69044,588.8731192,106.6101138,2.11E-12,3.80E-08,0.810286651
1246,4.99,50647,4.85,0.15,9232.2,51863,514.6959,506.0959,49071.87443,50208.26379,9213.918826,0.029642154,49653.94731,1.004208832,51449.34015,587.9662991,105.506163,2.27E-12,3.77E-08,0.812236257
1247,5.49,50647,5.35,0.15,9160,51760,514.6959,504.7959,49071.87443,50112.07781,9142.381516,0.025731396,49603.33595,1.003646672,51371.30301,587.0744857,104.6810568,2.38E-12,3.74E-08,0.813694064
1248,5.99,50647,5.85,0.15,9154.8,51664,514.6959,503.4959,49071.87443,50022.41698,9137.223815,0.024751247,49558.47488,1.003506132,51316.80909,586.4517257,104.6216309,2.40E-12,3.74E-08,0.813799169
1249,6.49,50647,6.35,0.15,9164.2,51581,514.6959,502.0959,49071.87443,49944.88857,9146.533652,0.021807842,49519.98033,1.003084807,51257.50997,585.7740517,104.7290547,2.38E-12,3.75E-08,0.81360945
1250,6.99,50647,6.85,0.15,9170.2,51511,514.6959,500.6959,49071.87443,49879.49656,9152.476003,0.020824734,49487.12208,1.002944365,51216.08529,585.3006479,104.7976231,2.41E-12,3.76E-08,0.813488355
1251,7.49,50647,7.35,0.15,9190,51449,514.6959,499.2959,49071.87443,49821.57289,9172.091551,0.019840639,49458.14481,1.002803924,51178.80421,584.8745973,105.0238987,2.43E-12,3.77E-08,0.813088624
1252,3.99,51719,3.87,0.13,10323.07692,53067,514.6959,508.3959,50073.78655,51331.64525,10294.22587,0.031593602,50717.91758,1.004533383,52541.42263,600.4466863,117.9727731,1.81E-12,3.68E-08,0.794418865
1253,4.49,51719,4.37,0.13,10278.69231,52918,514.6959,507.2959,50073.78655,51192.7186,10250.31591,0.028665938,50647.42753,1.004100725,52453.65887,599.4437166,117.4655429,1.82E-12,3.67E-08,0.79529577
1254,4.99,51719,4.87,0.13,10252.76923,52797,514.6959,505.9959,50073.78655,51079.87895,10224.66662,0.025731396,50590.29351,1.003668294,52379.04971,598.5910784,117.1692924,1.82E-12,3.66E-08,0.795808
1255,5.49,51719,5.36,0.14,10083.78571,52723,514.6959,504.7959,50073.78655,51010.86072,10057.41112,0.023771097,50555.61415,1.003405817,52352.24235,598.2847222,115.2381381,2.37E-12,3.83E-08,0.799148181
1256,4.49,35808,3.42,1.06,1238.207547,46627,534.6959,528.7959,35054.29591,45301.99339,1242.726945,0.239223945,41345.94648,1.050686373,42773.89824,488.8228026,14.15031382,6.50E-12,4.25E-08,0.964548512
1257,4.99,35808,3.84,1.14,1153.575439,46151,534.6959,527.6959,35054.29591,44854.27072,1157.925602,0.230125425,41028.81129,1.047649042,42449.10629,485.1110597,13.18313275,6.49E-12,4.29E-08,0.966967655
1258,5.49,35808,4.27,1.21,1079.608264,45723,534.6959,526.6959,35054.29591,44451.45292,1083.78704,0.222556433,40744.86862,1.045040748,42140.45982,481.5838284,12.33783123,6.48E-12,4.30E-08,0.969082619
1259,5.99,35808,4.7,1.3,1025.703846,45333,534.6959,525.4959,35054.29591,44084.1981,1029.755608,0.215816865,40489.62675,1.042581279,41900.58987,478.8425796,11.72180814,6.58E-12,4.38E-08,0.970623983
1260,6.49,35808,5.14,1.36,974.8014706,44973,534.6959,524.2959,35054.29591,43745.02307,978.7194316,0.209086774,40257.94844,1.040574719,41665.96333,476.1612527,11.14009259,6.58E-12,4.38E-08,0.9720799
1261,6.99,35808,5.58,1.41,925.0304965,44639,534.6959,523.0959,35054.29591,43430.19736,928.8122992,0.202313417,40045.14458,1.038699768,41430.55089,473.4709445,10.57130676,6.54E-12,4.36E-08,0.97350361
1262,7.49,35808,6.02,1.47,887.5687075,44326,534.6959,521.7959,35054.29591,43135.03779,891.2410711,0.196374439,39849.08552,1.037090582,41232.59122,471.2086489,10.14319108,6.57E-12,4.37E-08,0.974575411
1263,7.99,35808,6.47,1.52,856.0947368,44033,534.6959,520.4959,35054.29591,42858.62562,859.6717407,0.191231171,39667.29597,1.035584311,41048.67473,469.1068396,9.783504561,6.58E-12,4.37E-08,0.975475995
1264,8.49,35808,6.91,1.57,828.2726115,43757,534.6959,519.0959,35054.29591,42598.15127,831.7628656,0.186931627,39498.34587,1.034333057,40882.45741,467.2072977,9.465551561,6.62E-12,4.38E-08,0.976272156
1265,8.99,35808,7.37,1.61,795.752795,43494,534.6959,517.6959,35054.29591,42349.85552,799.1386242,0.180915426,39340.9118,1.032991654,40689.06815,464.997233,9.093913051,6.61E-12,4.37E-08,0.977202833
1266,9.48,35808,7.82,1.66,774.9608434,43245,534.6959,516.1959,35054.29591,42114.69589,778.2782993,0.176605266,39192.81939,1.031923549,40543.70432,463.336006,8.856301318,6.67E-12,4.39E-08,0.97779792
1267,9.98,35808,8.28,1.69,750.9065089,43008,534.6959,514.6959,35054.29591,41890.79586,754.1424531,0.169683354,39054.44583,1.030514496,40363.30932,461.2744407,8.581406868,6.64E-12,4.37E-08,0.978486447
1268,10.5,35808,8.74,1.74,734.8896552,42782,534.6959,513.1959,35054.29591,41677.22109,738.0708865,0.166185041,38922.1346,1.029571819,40235.34683,459.8120772,8.398365256,6.72E-12,4.40E-08,0.978944923
1269,11,35808,9.21,1.77,714.0045198,42566,534.6959,511.5959,35054.29591,41473.03559,717.1126509,0.161818775,38797.9635,1.028706163,40082.99085,458.0709434,8.159688613,6.73E-12,4.39E-08,0.979542803
1270,11.5,35808,9.68,1.81,703.420442,42358,534.6959,509.9959,35054.29591,41276.35617,706.4919815,0.157431441,38680.47637,1.027614354,39970.86205,456.7895285,8.038733106,6.78E-12,4.41E-08,0.97984578
1271,12,35808,10.2,1.84,688.2027174,42160,534.6959,508.3959,35054.29591,41089.08109,691.2196082,0.153923955,38569.78993,1.026970091,39844.33105,455.3435242,7.864823991,6.82E-12,4.42E-08,0.980281458
1272,12.5,35808,10.6,1.86,679.211828,41970,534.6959,506.6959,35054.29591,40909.32551,682.1961795,0.149514705,38463.60067,1.026001498,39734.05539,454.0832871,7.76207554,6.81E-12,4.40E-08,0.980538871
1273,13,35808,11.1,1.9,667.4673684,41786,534.6959,504.9959,35054.29591,40735.20234,670.4091996,0.145981671,38362.71892,1.025337227,39621.56553,452.7977459,7.627859117,6.89E-12,4.44E-08,0.98087512
1274,13.5,35808,11.6,1.92,654.8854167,41610,534.6959,503.2959,35054.29591,40568.60914,657.7802274,0.141541301,38270.19829,1.024532924,39492.92188,451.3275981,7.48407178,6.91E-12,4.44E-08,0.981235389
1275,14,35808,12.1,1.93,646.0362694,41440,534.6959,501.4959,35054.29591,40407.65752,648.8982234,0.138868524,38176.85459,1.023994234,39395.78983,450.2175669,7.382943168,6.90E-12,4.41E-08,0.981488767
1276,14.5,35808,12.5,1.96,642.2642857,41276,534.6959,499.6959,35054.29591,40252.3514,645.1119306,0.136183858,38088.4961,1.023343756,39314.27805,449.2860452,7.339836701,6.97E-12,4.44E-08,0.98159678
1277,15,35808,13,1.97,633.6746193,41118,534.6959,497.7959,35054.29591,40102.69453,636.4893007,0.130818794,38005.62344,1.022433477,39195.84089,447.9325379,7.241673452,6.96E-12,4.42E-08,0.981842759
1278,15.5,35808,13.5,1.98,627.7479798,40966,534.6959,495.9959,35054.29591,39958.69056,630.5401421,0.128121079,37925.81349,1.021902091,39108.75931,446.9373642,7.173943443,6.97E-12,4.41E-08,0.982012472
1279,4.49,36858,3.51,0.98,1371.091837,46744,534.6959,528.5959,36055.47922,45411.99924,1375.975062,0.218499111,41781.6306,1.044551934,43261.7575,494.3980889,15.66892385,6.43E-12,4.28E-08,0.961837283
1280,4.99,36858,3.95,1.06,1281.103774,46288,534.6959,527.5959,36055.47922,44983.1613,1285.82181,0.209234598,41486.22915,1.041684445,42950.40734,490.8399597,14.6405346,6.47E-12,4.35E-08,0.964337686
1281,5.49,36858,4.38,1.12,1205.095536,45879,534.6959,526.4959,36055.47922,44598.30111,1209.648876,0.200768512,41222.01811,1.03937752,42659.92721,487.5203345,13.77190767,6.44E-12,4.35E-08,0.966450345
1282,5.99,36858,4.82,1.17,1130.711111,45508,534.6959,525.2959,36055.47922,44249.01568,1135.094117,0.19560032,40986.08375,1.037729851,42402.54879,484.5789977,12.92183778,6.44E-12,4.33E-08,0.968518124
1283,6.49,36858,5.27,1.22,1081.111475,45167,534.6959,524.0959,36055.47922,43927.82109,1085.371254,0.188743851,40770.75826,1.035748805,42182.67474,482.0662632,12.35501002,6.41E-12,4.32E-08,0.96989719
1284,6.99,36858,5.71,1.28,1032.814062,44851,534.6959,522.7959,36055.47922,43630.04323,1036.947179,0.183589136,40573.26972,1.034361556,41985.06527,479.8079698,11.80306414,6.49E-12,4.36E-08,0.971240233
1285,7.49,36858,6.16,1.32,987.0787879,44555,534.6959,521.4959,36055.47922,43350.9974,991.0860715,0.177544651,40391.79724,1.032907707,41776.87126,477.4287155,11.28039854,6.47E-12,4.34E-08,0.972512193
1286,7.99,36858,6.62,1.37,955.6226277,44280,534.6959,520.1959,36055.47922,43091.64923,959.5394923,0.171473684,40225.34993,1.031361278,41603.26371,475.4447175,10.92091557,6.50E-12,4.36E-08,0.973387138
1287,8.49,36858,7.08,1.41,920.429078,44020,534.6959,518.7959,36055.47922,42846.35907,924.2416214,0.166238767,40069.23574,1.030130048,41424.59299,473.4028572,10.51872146,6.53E-12,4.36E-08,0.974366126
1288,8.99,36858,7.54,1.46,896.8123288,43775,534.6959,517.3959,36055.47922,42615.14168,900.5526972,0.162740097,39924.4668,1.029208896,41289.51546,471.8591827,10.24882777,6.61E-12,4.39E-08,0.975023139
1289,9.48,36858,8,1.49,871.7825503,43542,534.6959,515.8959,36055.47922,42395.17842,875.4419822,0.157479951,39787.97816,1.02810242,41127.73183,470.0103092,9.962785882,6.61E-12,4.38E-08,0.975719585
1290,9.98,36858,8.46,1.52,850.0664474,43321,534.6959,514.3959,36055.47922,42186.47989,853.6581038,0.153082654,39660.0418,1.027116034,40995.16813,468.4953629,9.71461289,6.61E-12,4.37E-08,0.976323762
1291,10.5,36858,8.93,1.54,827.0136364,43111,534.6959,512.7959,36055.47922,41988.11142,830.5291443,0.1486636,39539.98688,1.026247587,40847.07205,466.8029115,9.451163914,6.60E-12,4.35E-08,0.976965245
1292,11,36858,9.4,1.59,813.5408805,42909,534.6959,511.1959,36055.47922,41797.2468,817.0118642,0.145102147,39423.46907,1.025327669,40733.09714,465.5003991,9.297196412,6.72E-12,4.41E-08,0.977340147
1293,11.5,36858,9.88,1.6,795.6725,42718,534.6959,509.5959,36055.47922,41616.7279,799.082732,0.139771178,39319.63119,1.024325942,40596.18674,463.9357784,9.092995434,6.67E-12,4.37E-08,0.977837412
1294,12,36858,10.4,1.63,781.8128834,42534,534.6959,507.8959,36055.47922,41442.78082,785.1761526,0.136206956,39217.7705,1.023648409,40485.10308,462.6663073,8.934606863,6.73E-12,4.39E-08,0.978223111
1295,12.5,36858,10.8,1.65,772.5036364,42357,534.6959,506.1959,36055.47922,41275.41046,775.8338281,0.131727029,39119.3768,1.022717985,40376.09445,461.4205499,8.828220201,6.73E-12,4.38E-08,0.978482221
1296,13,36858,11.3,1.68,761.7797619,42188,534.6959,504.4959,36055.47922,41115.56748,765.0728048,0.129031183,39028.31254,1.022179153,40278.56666,460.3059961,8.705667089,6.81E-12,4.41E-08,0.978780679
1297,13.5,36858,11.8,1.69,750.5934911,42025,534.6959,502.7959,36055.47922,40961.36477,753.8466998,0.126339861,38941.01808,1.021745388,40181.60246,459.1978832,8.577829682,6.81E-12,4.39E-08,0.979092035
1298,14,36858,12.3,1.7,739.9158824,41868,534.6959,500.9959,36055.47922,40812.80607,743.1300214,0.122732208,38857.72588,1.021148642,40074.17845,457.9702348,8.455805296,6.81E-12,4.38E-08,0.979389262
1299,14.5,36858,12.8,1.72,731.872093,41717,534.6959,499.0959,36055.47922,40669.89497,735.057486,0.119117029,38775.33274,1.020513145,39981.72103,456.9136256,8.363880365,6.86E-12,4.40E-08,0.979613154
1300,15,36858,13.3,1.73,723.6404624,41572,534.6959,497.2959,36055.47922,40532.63494,726.7949385,0.115471073,38698.95361,1.019804401,39877.95053,455.7277298,8.269808773,6.88E-12,4.39E-08,0.979842317
1301,15.5,36858,13.7,1.74,720.1408046,41431,534.6959,495.3959,36055.47922,40399.13552,723.2821713,0.112731543,38623.61793,1.019212465,39799.89096,454.8356601,8.229814463,6.90E-12,4.39E-08,0.979939743
1302,4.49,37910,3.6,0.89,1511.137079,46882,534.6959,528.4959,37057.12344,45541.72763,1516.373619,0.199117635,42225.79009,1.039534246,43723.85578,499.6789772,17.26936969,6.32E-12,4.26E-08,0.959080104
1303,4.99,37910,4.05,0.95,1422.577895,46446,534.6959,527.3959,37057.12344,45131.77949,1427.670514,0.190524788,41950.30612,1.036775901,43437.59198,496.4075365,16.25730976,6.30E-12,4.29E-08,0.96147379
1304,5.49,37910,4.49,0.99,1333.850505,46056,534.6959,526.2959,37057.12344,44764.88016,1338.774221,0.18280121,41705.24046,1.034874504,43163.23192,493.2721324,15.24332757,6.22E-12,4.24E-08,0.963872689
1305,5.99,37910,4.94,1.06,1265.896226,45704,534.6959,525.0959,37057.12344,44433.56547,1270.672558,0.175870713,41486.03367,1.033045662,42923.88461,490.5368563,14.46674179,6.36E-12,4.34E-08,0.965710437
1306,6.49,37910,5.39,1.1,1197.801818,45381,534.6959,523.8959,37057.12344,44129.40906,1202.422093,0.169782917,41288.31572,1.031614874,42693.55094,487.9045886,13.6885546,6.35E-12,4.32E-08,0.967552201
1307,6.99,37910,5.85,1.15,1155.716522,45083,534.6959,522.5959,37057.12344,43848.67727,1160.233649,0.163685513,41107.29548,1.03010978,42515.92698,485.8746908,13.20760119,6.40E-12,4.35E-08,0.968690672
1308,7.49,37910,6.31,1.17,1111.44188,44805,534.6959,521.2959,37057.12344,43586.68528,1115.845489,0.158395429,40940.00272,1.02873002,42330.68009,483.7576776,12.7016278,6.31E-12,4.28E-08,0.969888502
1309,7.99,37910,6.77,1.22,1080.027049,44547,534.6959,519.8959,37057.12344,43343.45408,1084.346512,0.152237949,40786.33598,1.027303261,42172.0467,481.9448053,12.34261713,6.38E-12,4.33E-08,0.970738514
1310,8.49,37910,7.23,1.25,1039.2688,44304,534.6959,518.4959,37057.12344,43114.28707,1043.473221,0.149560688,40643.44781,1.026657502,42009.16756,480.0834122,11.87682929,6.42E-12,4.32E-08,0.971841494
1311,8.99,37910,7.7,1.3,1016.066923,44074,534.6959,516.9959,37057.12344,42897.31101,1020.204984,0.143368683,40509.66957,1.025353263,41868.0897,478.4711656,11.61167678,6.51E-12,4.38E-08,0.972469396
1312,9.48,37910,8.17,1.3,987.8115385,43858,534.6959,515.4959,37057.12344,42693.48101,991.8649335,0.138911089,40385.73569,1.024455855,41720.82904,476.7882614,11.28877246,6.40E-12,4.29E-08,0.973234163
1313,9.98,37910,8.64,1.35,970.6777778,43653,534.6959,513.9959,37057.12344,42499.9764,974.6798699,0.135319193,40269.42628,1.023526249,41606.39527,475.4805052,11.09296677,6.54E-12,4.37E-08,0.973697908
1314,10.5,37910,9.11,1.38,945.2289855,43458,534.6959,512.3959,37057.12344,42315.86142,949.1522203,0.130858771,40159.06991,1.022848515,41471.89754,473.9434566,10.80213637,6.59E-12,4.39E-08,0.974386781
1315,11,37910,9.59,1.39,929.7733813,43272,534.6959,510.7959,37057.12344,42140.19894,933.6485603,0.128136964,40054.91652,1.022116986,41363.76084,472.7076636,10.62550875,6.57E-12,4.35E-08,0.974805153
1316,11.5,37910,10.1,1.42,909.6647887,43094,534.6959,509.1959,37057.12344,41972.05056,913.4754904,0.123646982,39956.99104,1.021438556,41241.60638,471.3116747,10.39570649,6.64E-12,4.38E-08,0.975349531
1317,12,37910,10.6,1.43,901.3503497,42925,534.6959,507.4959,37057.12344,41812.36668,905.1325779,0.120009515,39864.78228,1.02056936,41141.46418,470.1672434,10.30068855,6.62E-12,4.36E-08,0.975574667
1318,12.5,37910,11,1.46,887.8390411,42762,534.6959,505.7959,37057.12344,41658.31753,891.5766777,0.116390541,39775.69983,1.019990776,41038.07551,468.9857111,10.14628047,6.71E-12,4.40E-08,0.975940478
1319,13,37910,11.5,1.47,877.2782313,42606,534.6959,503.9959,37057.12344,41510.85222,880.981071,0.113652902,39692.17823,1.01941987,40946.51362,467.9393361,10.02559087,6.72E-12,4.38E-08,0.976226404
1320,13.5,37910,12,1.48,866.6371622,42457,534.6959,502.2959,37057.12344,41369.97491,870.3037478,0.10910343,39612.60603,1.018713869,40846.27315,466.7937816,9.903984062,6.72E-12,4.38E-08,0.976514536
1321,14,37910,12.5,1.49,856.2154362,42312,534.6959,500.4959,37057.12344,41232.85229,859.8451301,0.107260792,39533.02363,1.018346186,40753.94324,465.7386296,9.784883922,6.75E-12,4.37E-08,0.976796765
1322,14.5,37910,13,1.49,849.4013423,42174,534.6959,498.5959,37057.12344,41102.32441,853.0066982,0.104512755,39460.78591,1.017881713,40672.17637,464.8041927,9.707012027,6.74E-12,4.35E-08,0.976981303
1323,15,37910,13.5,1.5,844.434,42041,534.6959,496.6959,37057.12344,40976.50274,848.0217644,0.101755263,39391.24238,1.017370989,40595.94468,463.9330122,9.650244926,6.77E-12,4.35E-08,0.977115823
1324,15.5,37910,14,1.52,836.6802632,41912,534.6959,494.7959,37057.12344,40854.44354,840.2395433,0.098069022,39324.16481,1.016779356,40504.08706,462.8832574,9.561634734,6.85E-12,4.39E-08,0.977325829
1325,4.49,38964,3.69,0.8,1687.325,47044,534.6959,528.2959,38059.22656,45693.98696,1692.977503,0.178506551,42679.96285,1.034024568,44201.01866,505.1320246,19.28285635,6.12E-12,4.23E-08,0.955517291
1326,4.99,38964,4.14,0.84,1577.866667,46628,534.6959,527.1959,38059.22656,45302.93368,1583.360635,0.17069916,42423.68396,1.032129366,43917.20792,501.8886176,18.03195963,6.07E-12,4.20E-08,0.958397456
1327,5.49,38964,4.6,0.9,1502.995556,46258,534.6959,526.0959,38059.22656,44954.9391,1508.36525,0.163691701,42197.46081,1.030148695,43691.05868,499.3041698,17.17632785,6.17E-12,4.29E-08,0.960367948
1328,5.99,38964,5.05,0.94,1425.397872,45924,534.6959,524.8959,38059.22656,44640.65546,1430.620633,0.155786101,41995.59067,1.028357397,43450.89727,496.5595901,16.28953664,6.16E-12,4.29E-08,0.962410675
1329,6.49,38964,5.51,0.98,1366.147959,45619,534.6959,523.5959,38059.22656,44353.53708,1371.242779,0.150480873,41812.46531,1.027091593,43256.48621,494.3378483,15.6124249,6.20E-12,4.30E-08,0.963970819
1330,6.99,38964,5.98,1.01,1307.540594,45339,534.6959,522.2959,38059.22656,44089.84963,1312.502054,0.145162286,41646.99363,1.026010665,43062.52195,492.1212125,14.94265625,6.20E-12,4.28E-08,0.965514222
1331,7.49,38964,6.44,1.06,1271.340566,45079,534.6959,520.9959,38059.22656,43844.9083,1276.217709,0.139815594,41493.68702,1.024710826,42910.40907,490.3828569,14.52896005,6.31E-12,4.36E-08,0.966467587
1332,7.99,38964,6.91,1.08,1224.655556,44838,534.6959,519.5959,38059.22656,43617.79017,1229.415398,0.136225567,41353.55021,1.023945347,42744.86562,488.491016,13.99544081,6.31E-12,4.32E-08,0.96769731
1333,8.49,38964,7.38,1.1,1191.082727,44612,534.6959,518.1959,38059.22656,43404.74121,1195.75766,0.129959039,41223.47364,1.02272163,42594.46844,486.7722675,13.61176841,6.27E-12,4.29E-08,0.968581662
1334,8.99,38964,7.86,1.14,1163.575439,44398,534.6959,516.6959,38059.22656,43202.94492,1168.175552,0.126340204,41101.83,1.021862788,42464.06311,485.2819872,13.29741338,6.38E-12,4.35E-08,0.969306377
1335,9.48,38964,8.33,1.15,1136.381739,44198,534.6959,515.1959,38059.22656,43014.29775,1140.908553,0.121842828,40989.02895,1.021104974,42339.69257,483.8606729,12.98664207,6.34E-12,4.30E-08,0.970022813
1336,9.98,38964,8.81,1.18,1110.505932,44009,534.6959,513.5959,38059.22656,42835.97951,1114.959553,0.118204326,40882.96335,1.020354396,42213.1054,482.4140267,12.69093172,6.42E-12,4.34E-08,0.970704619
1337,10.5,38964,9.29,1.18,1088.981356,43829,534.6959,512.0959,38059.22656,42666.11044,1093.372063,0.11457426,40782.26369,1.019736416,42099.1934,481.1122331,12.44494751,6.35E-12,4.27E-08,0.971271827
1338,11,38964,9.77,1.22,1074.512295,43657,534.6959,510.3959,38059.22656,42503.75261,1078.859208,0.110005147,40688.48993,1.018806616,41988.32111,479.8451777,12.27959417,6.49E-12,4.36E-08,0.971653149
1339,11.5,38964,10.3,1.23,1062.377236,43494,534.6959,508.7959,38059.22656,42349.85552,1066.688594,0.107260792,40600.90394,1.01825723,41899.81644,478.8337408,12.14091395,6.49E-12,4.34E-08,0.97197293
1340,12,38964,10.7,1.25,1043.3232,43339,534.6959,507.0959,38059.22656,42203.48029,1047.575152,0.103592418,40514.52777,1.017682726,41787.97366,477.5555944,11.92316323,6.55E-12,4.36E-08,0.972475133
1341,12.5,38964,11.2,1.26,1032.238095,43189,534.6959,505.3959,38059.22656,42061.7977,1036.456447,0.100838687,40435.00151,1.017212903,41704.30333,476.5994046,11.79648195,6.58E-12,4.36E-08,0.972767275
1342,13,38964,11.7,1.26,1022.09127,43047,534.6959,503.5959,38059.22656,41927.64509,1026.276892,0.098069022,40359.536,1.016703301,41617.09813,475.602818,11.68052339,6.55E-12,4.32E-08,0.973034741
1343,13.5,38964,12.2,1.27,1010.577165,42911,534.6959,501.7959,38059.22656,41799.1368,1014.724008,0.095289003,40286.01173,1.016211079,41523.3967,474.5319922,11.54893948,6.58E-12,4.33E-08,0.973338291
1344,14,38964,12.7,1.28,1002.355469,42779,534.6959,499.9959,38059.22656,41674.38559,1006.475031,0.091589436,40217.00374,1.015633017,41438.59165,473.5628348,11.45498142,6.62E-12,4.34E-08,0.973555032
1345,14.5,38964,13.2,1.28,996.8351563,42654,534.6959,498.0959,38059.22656,41556.22947,1000.934968,0.089725948,40151.66629,1.015265455,41367.10159,472.7458419,11.39189494,6.62E-12,4.32E-08,0.973700596
1346,15,38964,13.7,1.28,993.0976563,42533,534.6959,496.1959,38059.22656,41441.83534,997.1828548,0.086008406,40090.0298,1.01468226,41289.0015,471.8533092,11.34918255,6.61E-12,4.31E-08,0.973799182
1347,15.5,38964,14.2,1.3,988.1461538,42416,534.6959,494.2959,38059.22656,41331.20503,992.2130235,0.083199895,40029.57448,1.014158864,41211.89302,470.9721086,11.29259647,6.72E-12,4.36E-08,0.973929764
1348,4.49,40018,3.78,0.72,1881.055556,47234,534.6959,528.1959,39059.88919,45872.52075,1887.13883,0.160188364,43147.18161,1.029538354,44684.26812,510.6546299,21.49682134,6.01E-12,4.24E-08,0.951686017
1349,4.99,40018,4.24,0.77,1792.280519,46838,534.6959,527.0959,39059.88919,45500.36755,1798.258312,0.152258051,42910.88991,1.027513828,44449.08504,507.9669428,20.48229464,6.06E-12,4.30E-08,0.95396151
1350,5.49,40018,4.7,0.79,1680.896203,46488,534.6959,525.8959,39059.88919,45171.28031,1686.697527,0.145162286,42701.74803,1.026145142,44175.86003,504.8445102,19.20938765,5.97E-12,4.22E-08,0.956817657
1351,5.99,40018,5.16,0.83,1629.840964,46174,534.6959,524.6959,39059.88919,44875.91093,1635.567571,0.138914293,42516.38821,1.024433293,44012.46453,502.9772162,18.62592517,6.00E-12,4.26E-08,0.958126671
1352,6.49,40018,5.63,0.86,1551.837209,45887,534.6959,523.3959,39059.88919,44605.83096,1557.418647,0.132662555,42349.30859,1.023344374,43802.8915,500.5822024,17.73449335,6.04E-12,4.26E-08,0.960127418
1353,6.99,40018,6.1,0.88,1494.793182,45624,534.6959,522.0959,39059.88919,44358.24488,1500.258064,0.12725312,42196.79215,1.02221769,43620.41936,498.4968993,17.08259061,6.00E-12,4.23E-08,0.961590826
1354,7.49,40018,6.57,0.91,1458.306593,45382,534.6959,520.6959,39059.88919,44130.35092,1463.696889,0.122733454,42058.4661,1.021153208,43488.17547,496.9856077,16.66561958,6.05E-12,4.25E-08,0.962526855
1355,7.99,40018,7.05,0.95,1415.021053,45158,534.6959,519.2959,39059.88919,43919.34182,1420.31839,0.117301772,41931.1254,1.02015475,43338.70107,495.2774049,16.17094969,6.18E-12,4.33E-08,0.963637419
1356,8.49,40018,7.53,0.96,1371.278125,44948,534.6959,517.8959,39059.88919,43721.46316,1376.468858,0.114550923,41813.62153,1.019574816,43192.21317,493.603332,15.67105276,6.17E-12,4.28E-08,0.964760042
1357,8.99,40018,8.01,0.98,1348.590816,44752,534.6959,516.3959,39059.88919,43536.72606,1353.725101,0.109089515,41703.06235,1.018596931,43073.73666,492.2493749,15.41178077,6.17E-12,4.28E-08,0.965342321
1358,9.48,40018,8.49,1,1328.347,44567,534.6959,514.8959,39059.88919,43362.31223,1333.435756,0.106327322,41601.38968,1.017884096,42975.99921,491.1324252,15.18043316,6.22E-12,4.29E-08,0.965861763
1359,9.98,40018,8.97,1.02,1296.22549,44393,534.6959,513.2959,39059.88919,43198.22936,1301.229463,0.101747849,41505.63003,1.017251321,42846.80223,489.655954,14.81334653,6.28E-12,4.32E-08,0.966686299
1360,10.5,40018,9.46,1.03,1276.891262,44227,534.6959,511.6959,39059.88919,43041.65474,1281.846427,0.099894797,41416.61087,1.016804308,42755.24316,488.6096111,14.59239375,6.30E-12,4.30E-08,0.967182538
1361,11,40018,9.94,1.04,1254.048077,44071,534.6959,510.0959,39059.88919,42894.48044,1258.938924,0.095289003,41332.70538,1.016155871,42640.32583,487.2963287,14.33134039,6.31E-12,4.29E-08,0.967769009
1362,11.5,40018,10.4,1.05,1237.071429,43923,534.6959,508.3959,39059.88919,42754.82498,1241.915141,0.092490892,41250.73374,1.015510245,42542.08021,486.1735716,14.13733018,6.34E-12,4.29E-08,0.968204847
1363,12,40018,10.9,1.06,1229.783019,43781,534.6959,506.6959,39059.88919,42620.80506,1234.606451,0.087854857,41175.28095,1.014746258,42455.96812,485.1894772,14.05403778,6.34E-12,4.30E-08,0.968391962
1364,12.5,40018,11.4,1.07,1214.71028,43646,534.6959,504.8959,39059.88919,42493.36798,1219.487875,0.086926938,41104.0346,1.014674358,42378.47396,484.3038691,13.88178558,6.42E-12,4.31E-08,0.968779024
1365,13,40018,11.9,1.07,1206.601869,43517,534.6959,503.1959,39059.88919,42371.57311,1211.35398,0.083199895,41036.17222,1.014089989,42295.26016,483.3528964,13.78912214,6.39E-12,4.28E-08,0.968987265
1366,13.5,40018,12.4,1.09,1199.312844,43393,534.6959,501.3959,39059.88919,42254.479,1204.043921,0.080385637,40971.63062,1.013529217,42220.03397,482.4932069,13.7058227,6.49E-12,4.34E-08,0.969174415
1367,14,40018,12.9,1.09,1194.701835,43275,534.6959,499.4959,39059.88919,42143.03256,1199.416158,0.078508764,40909.94944,1.013196587,42152.75091,481.7242917,13.6531278,6.51E-12,4.33E-08,0.969292894
1368,14.5,40018,13.4,1.09,1191.697248,43162,534.6959,497.5959,39059.88919,42036.29179,1196.398778,0.074751261,40851.24587,1.012584639,42076.89953,480.8574575,13.61879119,6.50E-12,4.32E-08,0.969370144
1369,15,40018,13.9,1.1,1185.978182,43053,534.6959,495.6959,39059.88919,41933.31403,1190.657304,0.072871599,40795.07365,1.012360507,42009.59639,480.0883129,13.55343334,6.58E-12,4.35E-08,0.969517136
1370,15.5,40018,14.4,1.09,1180.484404,42949,534.6959,493.7959,39059.88919,41835.0459,1185.141093,0.070979441,40740.60377,1.012038076,41941.20617,479.3067452,13.4906501,6.55E-12,4.31E-08,0.96965836
1371,4.49,41075,3.86,0.64,2132.5625,47459,534.6959,528.0959,40061.95958,46083.88381,2139.105581,0.141602009,43634.32731,1.025191729,45198.60643,516.5325205,24.37105854,5.81E-12,4.23E-08,0.946605069
1372,4.99,41075,4.33,0.66,2024.424242,47084,534.6959,526.8959,40061.95958,45731.57678,2030.872996,0.134427233,43416.04976,1.023455535,44956.74725,513.7685385,23.13524772,5.71E-12,4.16E-08,0.949306698
1373,5.49,41075,4.8,0.69,1941.536232,46754,534.6959,525.6959,40061.95958,45421.40065,1947.881901,0.127238474,43225.14399,1.021965248,44747.23357,511.3742031,22.18799832,5.72E-12,4.17E-08,0.951378267
1374,5.99,41075,5.27,0.73,1859.452055,46458,534.6959,524.4959,40061.95958,45143.06567,1865.692975,0.12091145,43056.31704,1.020697313,44549.9031,509.1190979,21.24993517,5.85E-12,4.26E-08,0.953429812
1375,6.49,41075,5.74,0.74,1785.608108,46191,534.6959,523.1959,40061.95958,44891.90545,1791.734997,0.115471348,42903.54481,1.019747044,44368.82964,507.0497791,20.4060419,5.78E-12,4.18E-08,0.955275902
1376,6.99,41075,6.22,0.78,1748.5,45946,534.6959,521.8959,40061.95958,44661.3611,1754.566497,0.110896639,42765.29366,1.01863163,44236.94978,505.5426478,19.9819681,5.92E-12,4.28E-08,0.956203678
1377,7.49,41075,6.7,0.79,1693.544304,45722,534.6959,520.4959,40061.95958,44450.51149,1699.51248,0.105408851,42640.63248,1.01768833,44080.16391,503.7508889,19.35393095,5.88E-12,4.23E-08,0.957577899
1378,7.99,41075,7.18,0.8,1641.38375,45515,534.6959,519.0959,40061.95958,44255.60758,1647.246207,0.101735715,42525.38194,1.017144505,43934.72024,502.0887495,18.75783685,5.87E-12,4.20E-08,0.958882535
1379,8.49,41075,7.66,0.83,1612.624096,45322,534.6959,517.5959,40061.95958,44073.83684,1618.437352,0.097120406,42418.89032,1.016183625,43821.54604,500.7953876,18.42916972,5.99E-12,4.28E-08,0.959601643
1380,8.99,41075,8.15,0.85,1587.672941,45141,534.6959,516.0959,40061.95958,43903.32514,1593.426507,0.094343125,42320.29073,1.015665578,43716.50417,499.5949625,18.14402635,6.07E-12,4.30E-08,0.960225947
1381,9.48,41075,8.63,0.85,1560.703529,44973,534.6959,514.5959,40061.95958,43745.02307,1566.397825,0.090636929,42229.20773,1.015054622,43608.87415,498.3649599,17.83581821,6.02E-12,4.24E-08,0.960900619
1382,9.98,41075,9.12,0.87,1536.549425,44814,534.6959,512.9959,40061.95958,43595.16857,1542.193643,0.08597621,42143.79091,1.014165477,43499.22279,497.1118572,17.55978359,6.09E-12,4.29E-08,0.961504788
1383,10.5,41075,9.61,0.88,1510.501136,44663,534.6959,511.3959,40061.95958,43452.82428,1516.081128,0.084110716,42063.04419,1.013914132,43402.83905,496.0103778,17.2621021,6.15E-12,4.30E-08,0.962156591
1384,11,41075,10.1,0.88,1494.631818,44522,534.6959,509.6959,40061.95958,43319.88068,1500.17265,0.080369424,41987.49806,1.013284717,43309.83899,494.9475672,17.08074654,6.11E-12,4.26E-08,0.962553688
1385,11.5,41075,10.6,0.88,1481.673864,44388,534.6959,507.9959,40061.95958,43193.51377,1487.180805,0.077555061,41916.78395,1.012800463,43226.9229,493.9999969,16.93266222,6.08E-12,4.23E-08,0.962877981
1386,12,41075,11.1,0.89,1468.494382,44260,534.6959,506.2959,40061.95958,43072.7838,1473.967511,0.075683972,41849.65284,1.012584803,43156.42895,493.1943876,16.78204627,6.17E-12,4.25E-08,0.963207803
1387,12.5,41075,11.6,0.9,1454.466667,44139,534.6959,504.4959,40061.95958,42958.63714,1459.899309,0.073792771,41786.39735,1.012230416,43074.53434,492.2584909,16.62173666,6.24E-12,4.28E-08,0.963558964
1388,13,41075,12.1,0.9,1449.122222,44023,534.6959,502.7959,40061.95958,42849.18983,1454.536773,0.069080557,41726.30097,1.011522103,42992.89338,491.3254928,16.56066001,6.22E-12,4.27E-08,0.96369282
1389,13.5,41075,12.6,0.9,1445.766667,43913,534.6959,500.8959,40061.95958,42745.3878,1451.167367,0.068127722,41668.90447,1.011285066,42933.15611,490.6428116,16.52231251,6.24E-12,4.26E-08,0.963776925
1390,14,41075,13.1,0.9,1444.322222,43808,534.6959,499.0959,40061.95958,42646.28969,1449.712772,0.064349184,41614.69479,1.010814285,42866.5742,489.8819093,16.50580531,6.23E-12,4.25E-08,0.963813234
1391,14.5,41075,13.6,0.9,1444.911111,43707,534.6959,497.1959,40061.95958,42550.95353,1450.295674,0.063392486,41563.03521,1.010577414,42812.22008,489.260747,16.51253516,6.27E-12,4.25E-08,0.963798684
1392,15,41075,14.1,0.89,1433.011236,43611,534.6959,495.2959,40061.95958,42460.32495,1438.363634,0.060533062,41513.26232,1.010099923,42736.65065,488.3971348,16.37654264,6.23E-12,4.21E-08,0.964096523
1393,15.5,41075,14.6,0.89,1436.865169,43519,534.6959,493.2959,40061.95958,42373.46156,1442.21832,0.058638019,41466.24947,1.009933869,42689.82836,487.8620467,16.42058563,6.26E-12,4.21E-08,0.964000305
1394,3.99,42133,3.47,0.52,2580.519231,48133,534.6959,528.9959,41063.53969,46716.65426,2587.5589,0.132622921,44379.71512,1.022889762,46006.34448,525.7634018,29.49033627,5.41E-12,4.08E-08,0.936986462
1395,4.49,42133,3.94,0.56,2434.785714,47725,534.6959,527.8959,41063.53969,46333.68011,2441.795975,0.123613028,44146.52254,1.021067333,45728.07032,522.5832671,27.82488446,5.54E-12,4.19E-08,0.940536155
1396,4.99,42133,4.41,0.58,2337.189655,47372,534.6959,526.7959,41063.53969,46002.16429,2344.141483,0.116358253,43946.68706,1.019542565,45519.04271,520.1944864,26.70955055,5.47E-12,4.16E-08,0.942914286
1397,5.49,42133,4.89,0.61,2242.196721,47063,534.6959,525.5959,41063.53969,45711.84238,2249.079949,0.109973375,43772.95777,1.018312979,45317.92895,517.8961457,25.62396532,5.57E-12,4.21E-08,0.945229272
1398,5.99,42133,5.37,0.62,2153.419355,46787,534.6959,524.2959,41063.53969,45452.42442,2160.215952,0.104470635,43618.89974,1.01728882,45128.778,515.7345168,24.60941199,5.52E-12,4.15E-08,0.947393333
1399,6.49,42133,5.85,0.65,2097.076923,46538,534.6959,522.9959,41063.53969,45218.3022,2103.803483,0.09895275,43481.38275,1.01628666,44979.04583,514.0233681,23.96552713,5.64E-12,4.23E-08,0.948767118
1400,6.99,42133,6.33,0.67,2045.298507,46312,534.6959,521.6959,41063.53969,45005.73824,2051.966639,0.095261641,43356.85924,1.015605342,44851.19026,512.5622266,23.37380014,5.71E-12,4.26E-08,0.950029475
1401,7.49,42133,6.81,0.68,1983.588235,46106,534.6959,520.2959,41063.53969,44811.92924,1990.161572,0.090619867,43244.64716,1.01483954,44695.8034,510.7864558,22.66857126,5.72E-12,4.24E-08,0.951534583
1402,7.99,42133,7.3,0.68,1941.647059,45917,534.6959,518.7959,41063.53969,44634.06717,1948.156084,0.08597621,43141.65269,1.014129401,44572.25275,509.3745112,22.18926485,5.64E-12,4.16E-08,0.952557522
1403,8.49,42133,7.79,0.69,1909.086957,45740,534.6959,517.3959,41063.53969,44467.4571,1915.548077,0.083159952,43046.89735,1.0134683,44466.1618,508.1620971,21.81716596,5.66E-12,4.16E-08,0.953351608
1404,8.99,42133,8.28,0.72,1883.194444,45576,534.6959,515.7959,41063.53969,44313.04865,1889.603519,0.078485883,42959.39752,1.012756204,44358.90528,506.9363629,21.5212647,5.85E-12,4.28E-08,0.953983423
1405,9.48,42133,8.77,0.72,1858.194444,45424,534.6959,514.2959,41063.53969,44169.90807,1864.557807,0.075662953,42878.45081,1.012233615,44263.54052,505.8465283,21.23556312,5.81E-12,4.24E-08,0.954593349
1406,9.98,42133,9.26,0.72,1838.125,45280,534.6959,512.6959,41063.53969,44034.27428,1844.449538,0.072843788,42802.91891,1.011820203,44177.74636,504.8660673,21.00620825,5.79E-12,4.20E-08,0.955083036
1407,10.5,42133,9.75,0.73,1831.575342,45145,534.6959,511.0959,41063.53969,43907.09381,1837.887392,0.070007446,42730.72732,1.011249256,44102.74086,504.0088997,20.93135835,5.83E-12,4.22E-08,0.955242841
1408,11,42133,10.3,0.73,1818.39726,45019,534.6959,509.3959,41063.53969,43788.37124,1824.679818,0.06622593,42664.37939,1.010667382,44018.39647,503.0450067,20.7807584,5.81E-12,4.20E-08,0.955564478
1409,11.5,42133,10.7,0.75,1795.946667,44899,534.6959,507.6959,41063.53969,43675.28345,1802.179722,0.065279857,42601.3246,1.010608139,43943.91954,502.1938797,20.5241916,6.01E-12,4.29E-08,0.956112412
1410,12,42133,11.2,0.75,1789.733333,44785,534.6959,505.9959,41063.53969,43567.83316,1795.948167,0.062428111,42543.89748,1.010107717,43870.49506,501.3547801,20.45318523,6.01E-12,4.28E-08,0.956264166
1411,12.5,42133,11.7,0.75,1785.946667,44678,534.6959,504.1959,41063.53969,43466.96573,1792.14655,0.059574423,42488.79201,1.009673883,43803.15944,500.5852644,20.40991097,6.01E-12,4.27E-08,0.956356745
1412,13,42133,12.2,0.74,1767.283784,44576,534.6959,502.3959,41063.53969,43370.79823,1773.445153,0.058619676,42436.12919,1.009566225,43737.09074,499.8302271,20.19663037,5.98E-12,4.21E-08,0.95681217
1413,13.5,42133,12.7,0.73,1758.205479,44479,534.6959,500.4959,41063.53969,43279.33259,1764.337227,0.055755382,42386.48183,1.009155519,43666.23494,499.0204825,20.09288293,5.92E-12,4.16E-08,0.957033971
1414,14,42133,13.2,0.73,1761.123288,44387,534.6959,498.6959,41063.53969,43192.57065,1767.250146,0.052882368,42339.29588,1.008671242,43605.19573,498.3229227,20.12622783,5.92E-12,4.16E-08,0.956963034
1415,14.5,42133,13.7,0.73,1766.60274,44299,534.6959,496.7959,41063.53969,43109.57092,1772.728802,0.051927612,42294.29866,1.008574846,43562.14943,497.8309868,20.18884735,5.97E-12,4.17E-08,0.956829615
1416,15,42133,14.2,0.73,1774.082192,44215,534.6959,494.8959,41063.53969,43030.33473,1780.210202,0.049042013,42251.31679,1.008042427,43502.91405,497.1540412,20.274323,5.99E-12,4.18E-08,0.956647425
1417,15.5,42133,14.7,0.74,1773.864865,44136,534.6959,492.8959,41063.53969,42955.80682,1779.974884,0.048085315,42211.00805,1.00800998,43457.72768,496.6376485,20.27183938,6.14E-12,4.26E-08,0.956653155
1418,3.99,43192,3.53,0.47,2973.744681,48428,534.6959,528.8959,42064.63163,46993.43001,2981.102209,0.116336782,44907.29334,1.019203619,46584.12652,532.3663313,33.98414147,5.26E-12,4.18E-08,0.929130434
1419,4.49,43192,4.01,0.48,2830.520833,48044,534.6959,527.7959,42064.63163,46633.13108,2837.92324,0.107204675,44693.87246,1.017444391,46324.46292,529.3988794,32.34737032,5.13E-12,4.09E-08,0.932534219
1420,4.99,43192,4.49,0.5,2681.28,47714,534.6959,526.5959,42064.63163,46323.35194,2688.652769,0.100779507,44512.40211,1.01648353,46076.1188,526.560787,30.64183668,5.23E-12,4.12E-08,0.936082817
1421,5.49,43192,4.97,0.52,2630.365385,47426,534.6959,525.3959,42064.63163,46052.88787,2637.727748,0.095244631,44354.56318,1.015324368,45944.46427,525.0562308,30.05998125,5.25E-12,4.14E-08,0.937293454
1422,5.99,43192,5.46,0.54,2534.611111,47171,534.6959,524.1959,42064.63163,45813.32772,2541.926232,0.088752533,44215.84312,1.014291364,45753.77099,522.8769761,28.96569538,5.32E-12,4.19E-08,0.939570938
1423,6.49,43192,5.94,0.55,2460.254545,46942,534.6959,522.7959,42064.63163,45598.12381,2467.524683,0.085014966,44092.39914,1.013563187,45603.14529,521.155616,28.11594387,5.35E-12,4.17E-08,0.941339682
1424,6.99,43192,6.43,0.55,2403.836364,46735,534.6959,521.4959,42064.63163,45403.53786,2411.0615,0.08034847,43981.16241,1.012853941,45470.23009,519.6366527,27.47119333,5.28E-12,4.09E-08,0.942681978
1425,7.49,43192,6.92,0.56,2370.25,46547,534.6959,520.0959,42064.63163,45226.76581,2377.449824,0.075654309,43881.2666,1.011989195,45359.5078,518.3713114,27.08736626,5.28E-12,4.10E-08,0.943481026
1426,7.99,43192,7.41,0.58,2320.775862,46375,534.6959,518.5959,42064.63163,45064.99925,2327.924898,0.072825611,43790.12731,1.011523963,45243.18156,517.0419278,26.52197269,5.45E-12,4.19E-08,0.944658379
1427,8.49,43192,7.9,0.59,2283.389831,46216,534.6959,517.0959,42064.63163,44915.42613,2290.499177,0.06810949,43706.4299,1.010823717,45132.48657,515.7768985,26.09472277,5.49E-12,4.21E-08,0.945548099
1428,8.99,43192,8.4,0.6,2278.566667,46069,534.6959,515.5959,42064.63163,44777.11323,2285.661807,0.066214392,43629.4792,1.010429843,45066.75307,515.025692,26.03960335,5.56E-12,4.24E-08,0.945663097
1429,9.48,43192,8.89,0.6,2257.533333,45932,534.6959,513.9959,42064.63163,44648.18485,2264.598994,0.062418457,43558.40271,1.00982849,44975.42673,513.9820088,25.79923309,5.52E-12,4.20E-08,0.946163822
1430,9.98,43192,9.39,0.6,2241.616667,45805,534.6959,512.3959,42064.63163,44528.64618,2248.657921,0.058609046,43492.66235,1.009215682,44888.71966,512.991115,25.61733642,5.49E-12,4.18E-08,0.946542788
1431,10.5,43192,9.88,0.61,2217,45685,534.6959,510.7959,42064.63163,44415.67756,2223.997721,0.058609046,43430.53262,1.00927247,44819.37285,512.1986152,25.33601561,5.65E-12,4.23E-08,0.947129034
1432,11,43192,10.4,0.61,2209.262295,45573,534.6959,509.0959,42064.63163,44310.22379,2216.242491,0.054788998,43373.52558,1.008670121,44742.00982,511.3145056,25.24758863,5.62E-12,4.22E-08,0.947313398
1433,11.5,43192,10.9,0.6,2183.4,45468,534.6959,507.3959,42064.63163,44211.3465,2190.344925,0.052872675,43319.61259,1.008402888,44665.11593,510.4357574,24.95203269,5.57E-12,4.15E-08,0.94792906
1434,12,43192,11.4,0.6,2181.816667,45369,534.6959,505.5959,42064.63163,44118.10659,2188.749285,0.051913073,43268.8085,1.008238119,44612.85989,509.8385721,24.93393826,5.61E-12,4.14E-08,0.947966993
1435,12.5,43192,11.9,0.6,2183.75,45275,534.6959,503.8959,42064.63163,44029.56431,2190.674031,0.048075592,43221.40078,1.007697253,44547.8866,509.0960532,24.95603251,5.59E-12,4.15E-08,0.947921236
1436,13,43192,12.4,0.6,2188.033333,45187,534.6959,501.9959,42064.63163,43946.66354,2194.950455,0.047112106,43176.18256,1.007532599,44500.64473,508.5561702,25.00498272,5.63E-12,4.15E-08,0.947819573
1437,13.5,43192,12.9,0.6,2195.483333,45103,534.6959,500.1959,42064.63163,43867.52185,2202.395878,0.045182189,43133.54026,1.007179572,44447.86714,507.9530246,25.09012178,5.66E-12,4.16E-08,0.947642573
1438,14,43192,13.4,0.6,2204.95,45024,534.6959,498.2959,42064.63163,43793.08283,2211.859606,0.04229171,43093.52769,1.006827573,44397.61101,507.3786943,25.19830745,5.68E-12,4.18E-08,0.947417592
1439,14.5,43192,13.9,0.6,2217.116667,44949,534.6959,496.3959,42064.63163,43722.40557,2224.024205,0.041320403,43055.38597,1.006603802,44354.34535,506.8842517,25.33734888,5.73E-12,4.20E-08,0.947128404
1440,15,43192,14.4,0.59,2216.79661,44877,534.6959,494.4959,42064.63163,43654.54871,2223.680764,0.040353992,43018.80877,1.006513199,44309.38433,506.3704344,25.33369125,5.70E-12,4.15E-08,0.947136569
1441,15.5,43192,14.9,0.59,2233.389831,44809,534.6959,492.4959,42064.63163,43590.45564,2240.27423,0.039384653,42984.45642,1.006345989,44272.35597,505.9472719,25.52331962,5.75E-12,4.17E-08,0.946742093
1442,3.99,44253,3.59,0.39,3402.307692,48787,534.6959,528.7959,43066.18078,47330.10553,3409.790356,0.101677349,45479.88213,1.016257643,47157.17115,538.9151215,38.88178655,4.73E-12,3.96E-08,0.920824408
1443,4.49,44253,4.08,0.42,3276.738095,48428,534.6959,527.6959,43066.18078,46993.43001,3284.31037,0.093370694,45285.66025,1.01478202,46934.80116,536.3738631,37.44676929,4.91E-12,4.12E-08,0.923738063
1444,4.99,44253,4.56,0.44,3170.931818,48122,534.6959,526.4959,43066.18078,46706.3317,3178.580568,0.086869986,45121.32536,1.013620588,46747.6087,534.2346159,36.23760849,4.97E-12,4.18E-08,0.926193117
1445,5.49,44253,5.05,0.44,3074.181818,47856,534.6959,525.2959,43066.18078,46456.66754,3081.861318,0.08126974,44979.63661,1.012700907,46573.94745,532.2500043,35.1319434,4.89E-12,4.07E-08,0.928438945
1446,5.99,44253,5.54,0.44,2995.636364,47622,534.6959,523.9959,43066.18078,46236.96499,3003.326711,0.076578425,44855.50495,1.011894505,46422.1675,530.5154534,34.234321,4.81E-12,3.98E-08,0.930262525
1447,6.49,44253,6.03,0.46,2928.913043,47413,534.6959,522.6959,43066.18078,46040.67697,2936.618666,0.07187758,44745.48731,1.011174392,46288.63702,528.9894586,33.4718027,4.97E-12,4.10E-08,0.931811491
1448,6.99,44253,6.52,0.47,2857.787234,47226,534.6959,521.2959,43066.18078,45865.00446,2865.468328,0.068098924,44647.11366,1.010634045,46150.71902,527.4133231,32.65897247,5.07E-12,4.13E-08,0.933463607
1449,7.49,44253,7.01,0.49,2857.755102,47056,534.6959,519.8959,43066.18078,45705.26412,2865.434362,0.064309697,44559.04823,1.009909135,46080.49675,526.6108185,32.65860526,5.18E-12,4.24E-08,0.933464396
1450,7.99,44253,7.51,0.49,2823.163265,46902,534.6959,518.3959,43066.18078,45560.52686,2830.829554,0.061456954,44479.33201,1.009432654,45984.31292,525.5116237,32.26328757,5.17E-12,4.20E-08,0.934267922
1451,8.49,44253,8,0.49,2796.530612,46760,534.6959,516.8959,43066.18078,45427.04144,2804.183312,0.056694669,44406.20433,1.008726298,45884.67631,524.3729703,31.95892794,5.12E-12,4.17E-08,0.93488665
1452,8.99,44253,8.5,0.49,2776.081633,46630,534.6959,515.3959,43066.18078,45304.81427,2783.720822,0.05573505,44339.42408,1.008523975,45812.57342,523.5489739,31.72523571,5.15E-12,4.14E-08,0.93536179
1453,9.48,44253,9,0.49,2760.897959,46510,534.6959,513.7959,43066.18078,45191.97033,2768.523041,0.05094957,44278.59062,1.007818255,45724.75181,522.5453429,31.55171573,5.10E-12,4.12E-08,0.935714684
1454,9.98,44253,9.49,0.49,2751,46398,534.6959,512.1959,43066.18078,45086.63298,2758.611696,0.049986067,44221.38732,1.007616215,45662.04281,521.8287006,31.43860123,5.14E-12,4.11E-08,0.935944826
1455,10.5,44253,9.99,0.49,2746.102041,46293,534.6959,510.4959,43066.18078,44987.86489,2753.701596,0.048063933,44168.80131,1.007328372,45599.4886,521.1138272,31.38262705,5.16E-12,4.11E-08,0.936058839
1456,11,44253,10.5,0.5,2727.24,46196,534.6959,508.7959,43066.18078,44896.60965,2734.809511,0.045177308,44120.03796,1.006955738,45523.62141,520.2468121,31.16707046,5.28E-12,4.19E-08,0.936497515
1457,11.5,44253,11,0.49,2703.081633,46105,534.6959,507.0959,43066.18078,44810.98829,2710.634798,0.043247397,44073.95531,1.006724156,45454.71665,519.4593642,30.89098711,5.23E-12,4.12E-08,0.937058853
1458,12,44253,11.5,0.49,2708.734694,46020,534.6959,505.3959,43066.18078,44731.00288,2716.276627,0.042278043,44030.82386,1.006507988,45406.32052,518.9062902,30.95559065,5.26E-12,4.13E-08,0.93692785
1459,12.5,44253,12,0.48,2700.416667,45940,534.6959,503.5959,43066.18078,44655.71417,2707.932521,0.038411385,43990.55559,1.006057423,45340.35137,518.1523906,30.86053171,5.18E-12,4.06E-08,0.9371216
1460,13,44253,12.5,0.48,2712.3125,45865,534.6959,501.7959,43066.18078,44585.12368,2719.817345,0.037438117,43952.59553,1.005836904,45297.01621,517.6571537,30.99647805,5.21E-12,4.07E-08,0.936845634
1461,13.5,44253,13,0.48,2726.979167,45793,534.6959,499.8959,43066.18078,44517.35014,2734.472309,0.037438117,43916.94839,1.005836904,45265.17047,517.2932185,31.16408964,5.27E-12,4.09E-08,0.936505345
