,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
1462,14,44253,13.5,0.48,2743.8125,45726,534.6959,497.9959,43066.18078,44454.27722,2751.292384,0.034528115,43883.24352,1.005485277,45220.29342,516.7803607,31.35646203,5.29E-12,4.11E-08,0.936114781
1463,14.5,44253,14,0.48,2763.875,45663,534.6959,496.0959,43066.18078,44394.96468,2771.340829,0.032578644,43851.39159,1.005133065,45176.92496,516.2847433,31.58573754,5.32E-12,4.13E-08,0.935649255
1464,15,44253,14.5,0.48,2786.0625,45603,534.6959,494.1959,43066.18078,44338.47189,2793.511697,0.032578644,43821.11303,1.005133065,45149.89313,515.9758219,31.83929769,5.38E-12,4.16E-08,0.935134445
1465,15.5,44253,15,0.48,2810.604167,45546,534.6959,492.1959,43066.18078,44284.79953,2818.034888,0.031603421,43792.60121,1.004971804,45117.66461,515.6075122,32.1197614,5.43E-12,4.19E-08,0.934565015
1466,3.99,45316,3.65,0.35,3965.2,49220,534.6959,528.6959,44068.18519,47735.96568,3972.402393,0.086859527,46104.95498,1.013434114,47821.43302,546.5063478,45.31455529,4.48E-12,4.07E-08,0.909857817
1467,4.49,45316,4.14,0.36,3831,48888,534.6959,527.5959,44068.18519,47424.79586,3838.431156,0.079382342,45930.41307,1.012131563,47606.38973,544.0488197,43.78090924,4.46E-12,4.06E-08,0.912897907
1468,4.99,45316,4.63,0.36,3718.75,48606,534.6959,526.3959,44068.18519,47160.38113,3726.325413,0.073753524,45782.33429,1.011285819,47427.24387,542.0015295,42.49810917,4.40E-12,3.96E-08,0.915441823
1469,5.49,45316,5.12,0.36,3628.694444,48364,534.6959,525.1959,44068.18519,46933.39297,3636.366503,0.069032554,45655.83371,1.010478989,47270.93121,540.2151786,41.46894861,4.34E-12,3.88E-08,0.91748318
1470,5.99,45316,5.61,0.39,3555.923077,48152,534.6959,523.8959,44068.18519,46734.48377,3563.644033,0.065248099,45546.25635,1.009922849,47138.90503,538.7063751,40.63731284,4.68E-12,4.14E-08,0.919133406
1471,6.49,45316,6.1,0.39,3498.589744,47964,534.6959,522.5959,44068.18519,46558.04561,3506.354992,0.059545461,45449.27854,1.009016421,47007.13152,537.2004591,39.9821039,4.61E-12,4.09E-08,0.920433415
1472,6.99,45316,6.6,0.39,3453.205128,47796,534.6959,521.1959,44068.18519,46400.34008,3460.999301,0.056681126,45363.32335,1.008527102,46904.00076,536.0218743,39.46344566,4.59E-12,4.05E-08,0.921462631
1473,7.49,45316,7.09,0.41,3439.95122,47645,534.6959,519.6959,44068.18519,46258.56272,3447.770397,0.052861051,45286.62673,1.007955045,46827.52454,535.1478992,39.31197915,4.78E-12,4.21E-08,0.921762823
1474,7.99,45316,7.59,0.41,3412.609756,47509,534.6959,518.2959,44068.18519,46130.84477,3420.438968,0.050939873,45217.55385,1.007610423,46745.7276,534.2131187,38.99951919,4.79E-12,4.18E-08,0.922383031
1475,8.49,45316,8.09,0.41,3393.512195,47384,534.6959,516.7959,44068.18519,46013.43651,3401.345015,0.047098481,45154.15883,1.007060135,46660.82464,533.2428422,38.78127106,4.77E-12,4.17E-08,0.922816313
1476,8.99,45316,8.59,0.41,3380.365854,47270,534.6959,515.1959,44068.18519,45906.34311,3388.196446,0.045168552,45097.21848,1.006715888,46590.80714,532.4426778,38.63103384,4.78E-12,4.16E-08,0.923114682
1477,9.48,45316,9.08,0.41,3373.219512,47166,534.6959,513.5959,44068.18519,45808.62965,3381.043629,0.042278043,45045.06862,1.00635544,46525.04415,531.6911343,38.549365,4.79E-12,4.15E-08,0.923276994
1478,9.98,45316,9.58,0.41,3371.487805,47069,534.6959,511.9959,44068.18519,45717.48084,3379.301479,0.040340314,44996.48025,1.006011433,46463.37339,530.9863569,38.52957494,4.80E-12,4.15E-08,0.923316527
1479,10.5,45316,10.1,0.41,3374.829268,46979,534.6959,510.2959,44068.18519,45632.89921,3382.628829,0.038405516,44951.3174,1.005754072,46409.61593,530.3720133,38.56776139,4.83E-12,4.16E-08,0.923241023
1480,11,45316,10.6,0.4,3363.5,46896,534.6959,508.5959,44068.18519,45554.88714,3371.281607,0.035492564,44909.7946,1.005334937,46341.09946,529.5890028,38.4382898,4.73E-12,4.07E-08,0.923498515
1481,11.5,45316,11.1,0.4,3374.45,46818,534.6959,506.8959,44068.18519,45481.56671,3382.210127,0.035492564,44871.30669,1.005334937,46304.50593,529.1708096,38.56342709,4.79E-12,4.08E-08,0.923250524
1482,12,45316,11.6,0.38,3348.026316,46746,534.6959,505.0959,44068.18519,45413.87953,3355.778508,0.032573738,44835.39812,1.004949722,46234.30121,528.3685057,38.26145556,4.58E-12,3.90E-08,0.923850313
1483,12.5,45316,12.1,0.38,3364.894737,46679,534.6959,503.2959,44068.18519,45350.887,3372.619364,0.030625242,44801.98133,1.004690664,46192.54079,527.8912649,38.45422894,4.61E-12,3.92E-08,0.923468158
1484,13,45316,12.6,0.38,3385.368421,46615,534.6959,501.4959,44068.18519,45290.70977,3393.061193,0.030625242,44770.50305,1.004690664,46163.67522,527.5613873,38.68820349,4.67E-12,3.94E-08,0.92300429
1485,13.5,45316,13.1,0.38,3408.684211,46556,534.6959,499.6959,44068.18519,45235.22931,3416.341617,0.029647064,44741.14931,1.004486823,46127.89999,527.1525458,38.9546578,4.70E-12,3.96E-08,0.922476008
1486,14,45316,13.6,0.38,3434.105263,46500,534.6959,497.7959,44068.18519,45182.56585,3441.721785,0.026715484,44713.36607,1.004079957,46085.12689,526.6637321,39.24517119,4.70E-12,3.99E-08,0.921900079
1487,14.5,45316,14.1,0.38,3463.157895,46447,534.6959,495.8959,44068.18519,45132.72001,3470.728741,0.026715484,44687.50095,1.004079957,46061.21883,526.3905093,39.5771865,4.76E-12,4.02E-08,0.92124185
1488,15,45316,14.6,0.38,3494.552632,46397,534.6959,493.8959,44068.18519,45085.6924,3502.072376,0.025738291,44662.90847,1.003987626,46034.61529,526.0864823,39.93596753,4.81E-12,4.05E-08,0.920530597
1489,15.5,45316,15.1,0.38,3527.842105,46351,534.6959,491.8959,44068.18519,45042.42422,3535.304619,0.024756172,44639.72658,1.003783928,46004.55681,525.7429721,40.31640173,4.85E-12,4.08E-08,0.919776487
1490,3.99,46379,3.7,0.31,4617.903226,49736,534.6959,528.6959,45068.76169,48219.31894,4624.212296,0.074684321,46787.61312,1.011219411,48543.21527,554.7549209,52.77368886,4.12E-12,4.12E-08,0.897396509
1491,4.49,46379,4.19,0.31,4485,49432,534.6959,527.4959,45068.76169,47934.59273,4491.635578,0.068081637,46630.56136,1.010169016,48342.24356,552.4582036,51.25486242,4.05E-12,4.03E-08,0.900338163
1492,4.99,46379,4.68,0.31,4381.225806,49175,534.6959,526.2959,45068.76169,47693.79709,4388.091878,0.062397269,46498.97771,1.009325471,48175.71767,550.5551352,50.0689244,3.99E-12,3.95E-08,0.902635624
1493,5.49,46379,5.17,0.31,4300.290323,48956,534.6959,525.0959,45068.76169,47488.54062,4307.32118,0.056681126,46386.90515,1.008436575,48026.93257,548.8548097,49.1439886,3.94E-12,3.89E-08,0.904427789
1494,5.99,46379,5.67,0.32,4258.59375,48766,534.6959,523.7959,45068.76169,47310.41584,4265.715364,0.054766728,46290.59766,1.008061193,47935.08888,547.8052143,48.66747754,4.06E-12,3.97E-08,0.905350953
1495,6.49,46379,6.17,0.32,4209.875,48598,534.6959,522.3959,45068.76169,47152.87856,4217.08225,0.049977337,46206.65752,1.007355797,47820.4163,546.4947287,48.1107166,4.03E-12,3.94E-08,0.90643004
1496,6.99,46379,6.66,0.33,4143.363636,48450,534.6959,521.0959,45068.76169,47014.06656,4150.661569,0.047093619,46131.82566,1.006961169,47705.29872,545.1791578,47.35062055,4.19E-12,4.04E-08,0.907903803
1497,7.49,46379,7.16,0.33,4116.333333,48317,534.6959,519.5959,45068.76169,46889.30002,4123.669496,0.045168552,46065.45172,1.00670497,47629.61317,544.3142185,47.04171654,4.21E-12,4.02E-08,0.908502711
1498,7.99,46379,7.66,0.33,4098.272727,48198,534.6959,518.0959,45068.76169,46777.64808,4105.630312,0.041305766,46006.17884,1.006107067,47546.16431,543.3605598,46.8353188,4.18E-12,4.01E-08,0.908902971
1499,8.49,46379,8.16,0.33,4087.606061,48089,534.6959,516.5959,45068.76169,46675.36314,4094.971242,0.039369981,45952.28029,1.005808206,47480.91125,542.6148436,46.71341946,4.20E-12,4.00E-08,0.909139477
1500,8.99,46379,8.66,0.33,4083.090909,47991,534.6959,515.0959,45068.76169,46583.38785,4090.452128,0.036461918,45903.62907,1.005403039,47416.27813,541.8762123,46.66182002,4.21E-12,4.00E-08,0.909239749
1501,9.48,46379,9.16,0.33,4084.666667,47901,534.6959,513.4959,45068.76169,46498.91017,4092.013674,0.034518314,45859.39577,1.005104386,47360.54009,541.2392344,46.67982788,4.22E-12,4.00E-08,0.909205101
1502,9.98,46379,9.66,0.33,4091.393939,47818,534.6959,511.7959,45068.76169,46420.994,4098.716332,0.033545046,45818.38273,1.00495512,47314.32756,540.7111147,46.75670758,4.26E-12,4.01E-08,0.90905638
1503,10.5,46379,10.2,0.33,4103.060606,47741,534.6959,510.1959,45068.76169,46348.70262,4110.349138,0.030621314,45781.11887,1.004507455,47258.79385,540.076472,46.89003498,4.24E-12,4.02E-08,0.908798268
1504,11,46379,10.7,0.32,4095.46875,47671,534.6959,508.4959,45068.76169,46282.97675,4102.740603,0.030621314,45746.64583,1.004538746,47216.2017,539.5897263,46.80327477,4.19E-12,3.92E-08,0.908967088
1505,11.5,46379,11.2,0.32,4115.0625,47605,534.6959,506.6959,45068.76169,46221.00102,4122.283763,0.028669871,45714.39111,1.004275203,47174.30644,539.1109446,47.02719338,4.21E-12,3.94E-08,0.908533458
1506,12,46379,11.7,0.32,4138.03125,47545,534.6959,504.9959,45068.76169,46164.65471,4145.19377,0.026712529,45684.73287,1.003945535,47131.8826,538.6261223,47.2896817,4.21E-12,3.96E-08,0.908025124
1507,12.5,46379,12.2,0.32,4164.125,47488,534.6959,503.1959,45068.76169,46111.12155,4171.220166,0.025734351,45657.0231,1.003835815,47100.96171,538.2727564,47.58788272,4.26E-12,3.98E-08,0.907447642
1508,13,46379,12.7,0.32,4193.875,47435,534.6959,501.2959,45068.76169,46061.34144,4200.893904,0.025734351,45630.79328,1.003835815,47076.05286,537.9880965,47.92786759,4.31E-12,4.01E-08,0.906789232
1509,13.5,46379,13.2,0.31,4176.129032,47386,534.6959,499.4959,45068.76169,46015.3152,4183.169116,0.023775042,45606.79744,1.003619883,47030.46517,537.4671175,47.72506555,4.23E-12,3.92E-08,0.907182515
1510,14,46379,13.7,0.31,4209.354839,47339,534.6959,497.5959,45068.76169,45971.16474,4216.308029,0.021809816,45584.10247,1.003279819,46995.05774,537.0624791,48.10477216,4.24E-12,3.95E-08,0.906447218
1511,14.5,46379,14.2,0.31,4246,47296,534.6959,495.6959,45068.76169,45930.76935,4252.856403,0.021809816,45562.70577,1.003279819,46975.37147,536.8375033,48.52355537,4.29E-12,3.98E-08,0.905636271
1512,15,46379,14.7,0.31,4284.354839,47255,534.6959,493.6959,45068.76169,45892.25066,4291.105819,0.020827698,45542.79939,1.003166639,46952.34509,536.5743563,48.96187689,4.32E-12,4.01E-08,0.904787581
1513,15.5,46379,15.2,0.31,4325.225806,47216,534.6959,491.6959,45068.76169,45855.60897,4331.860852,0.020827698,45523.63423,1.003166639,46934.71333,536.3728595,49.42895288,4.37E-12,4.04E-08,0.903883295
1514,3.99,47445,3.74,0.26,5280.115385,50336,534.6959,528.5959,46070.73418,48780.942,5284.86603,0.064287562,47525.90642,1.009549915,49248.88315,562.8193379,60.34149111,3.61E-12,3.96E-08,0.885288001
1515,4.49,47445,4.23,0.27,5191.666667,50060,534.6959,527.4959,46070.73418,48522.65084,5196.73954,0.059536784,47385.9319,1.008802228,49107.36329,561.20204,59.33069359,3.69E-12,4.03E-08,0.887200853
1516,4.99,47445,4.73,0.27,5100.777778,49829,534.6959,526.2959,46070.73418,48306.39976,5106.145495,0.053808074,47269.90441,1.007913109,48954.28516,559.4526534,58.29200964,3.65E-12,3.97E-08,0.889167265
1517,5.49,47445,5.22,0.27,5031.222222,49632,534.6959,524.9959,46070.73418,48121.92552,5036.803846,0.049014802,47171.68878,1.007207816,48827.12047,557.9994074,57.49712437,3.63E-12,3.93E-08,0.890672377
1518,5.99,47445,5.72,0.27,4978.703704,49463,534.6959,523.6959,46070.73418,47963.63257,4984.438853,0.045164659,47087.41171,1.006607267,48718.47702,556.7578232,56.89693944,3.61E-12,3.90E-08,0.891808999
1519,6.49,47445,6.22,0.27,4940.740741,49315,534.6959,522.3959,46070.73418,47824.97999,4946.581712,0.042271219,47014.16693,1.006216021,48629.75684,555.7439234,56.46309631,3.62E-12,3.88E-08,0.892630717
1520,6.99,47445,6.71,0.27,4913.62963,49184,534.6959,520.9959,46070.73418,47702.23101,4919.541318,0.040336409,46949.72,1.005902889,48553.21777,554.8692301,56.15326882,3.63E-12,3.86E-08,0.893217649
1521,7.49,47445,7.21,0.27,4896.111111,49068,534.6959,519.4959,46070.73418,47593.51942,4902.064492,0.03645898,46892.62784,1.005329224,48472.55049,553.9473593,55.95306609,3.62E-12,3.86E-08,0.893596996
1522,7.99,47445,7.71,0.27,4886.703704,48964,534.6959,517.9959,46070.73418,47496.03962,4892.673793,0.035488647,46841.93288,1.005199003,48417.51659,553.3184285,55.84555764,3.65E-12,3.85E-08,0.893800829
1523,8.49,47445,8.21,0.27,4885.555556,48870,534.6959,516.4959,46070.73418,47407.92129,4891.519282,0.031595564,46795.97327,1.004625739,48347.92477,552.5231288,55.83243654,3.63E-12,3.85E-08,0.893825888
1524,8.99,47445,8.71,0.27,4889.518519,48786,534.6959,514.8959,46070.73418,47329.16794,4895.459431,0.031595564,46754.73229,1.004625739,48307.74663,552.0639705,55.87772553,3.67E-12,3.86E-08,0.893740364
1525,9.48,47445,9.21,0.27,4899.148148,48709,534.6959,513.2959,46070.73418,47256.96964,4905.048987,0.028666921,46717.13713,1.004156908,48250.7784,551.4129339,55.98777354,3.65E-12,3.87E-08,0.893532216
1526,9.98,47445,9.71,0.27,4914.518519,48638,534.6959,511.6959,46070.73418,47190.39063,4920.362126,0.026712529,46682.89959,1.003922748,48207.34126,550.9165316,56.1634271,3.68E-12,3.88E-08,0.893199833
1527,10.5,47445,10.2,0.27,4934.222222,48573,534.6959,509.9959,46070.73418,47129.43251,4939.993911,0.026712529,46651.49377,1.003922748,48176.61526,550.5653929,56.38860227,3.72E-12,3.90E-08,0.89277371
1528,11,47445,10.7,0.27,4957.444444,48513,534.6959,508.2959,46070.73418,47073.15879,4963.131154,0.024753217,46622.60484,1.0036104,48135.08024,550.0907281,56.65398728,3.73E-12,3.92E-08,0.892271499
1529,11.5,47445,11.2,0.27,4985.185185,48458,534.6959,506.5959,46070.73418,47021.57061,4990.77197,0.023772083,46595.84636,1.003454244,48102.31844,549.7163241,56.97101022,3.75E-12,3.94E-08,0.891671534
1530,12,47445,11.7,0.27,5016.333333,48407,534.6959,504.7959,46070.73418,46973.73092,5021.806661,0.02279095,46571.13062,1.003324206,48072.7469,549.3783787,57.32697321,3.78E-12,3.96E-08,0.890997902
1531,12.5,47445,12.2,0.27,5050.666667,48359,534.6959,502.9959,46070.73418,46928.70236,5056.012643,0.021809816,46548.18001,1.003220247,48046.14404,549.0743596,57.71933671,3.80E-12,3.99E-08,0.890255436
1532,13,47445,12.7,0.26,5055.846154,48315,534.6959,501.1959,46070.73418,46887.42366,5061.133668,0.020825722,46526.71281,1.003047071,48009.04804,548.6504242,57.77852822,3.71E-12,3.87E-08,0.89014428
1533,13.5,47445,13.2,0.26,5095.269231,48274,534.6959,499.2959,46070.73418,46848.95724,5100.405972,0.018857532,46506.64023,1.002777067,47978.4136,548.3003318,58.22905762,3.72E-12,3.90E-08,0.889291845
1534,14,47445,13.7,0.26,5137,48235,534.6959,497.3959,46070.73418,46812.36528,5141.973688,0.018857532,46488.24537,1.002777067,47960.96414,548.1009184,58.70595948,3.75E-12,3.93E-08,0.888389587
1535,3.99,48512,3.77,0.22,6162.5,51015,534.6959,528.5959,47072.22086,49415.97435,6164.107863,0.055720546,48314.01433,1.008115142,50134.07941,572.9354165,70.42543806,3.02E-12,3.79E-08,0.869049988
1536,4.49,48512,4.27,0.22,6054.5,50765,534.6959,527.3959,47072.22086,49182.22905,6056.614241,0.049973456,48189.76519,1.007249219,49968.37528,571.0417392,69.19120726,2.99E-12,3.73E-08,0.871333578
1537,4.99,48512,4.76,0.24,5937.25,50558,534.6959,526.1959,47072.22086,48988.62947,5939.877444,0.046127195,48086.86473,1.006701789,49809.31505,569.223989,67.85126687,3.29E-12,4.03E-08,0.873813529
1538,5.49,48512,5.26,0.24,5878.916667,50383,534.6959,524.8959,47072.22086,48824.91696,5881.793593,0.041302838,48000.94642,1.005997344,49692.68061,567.8910831,67.18462987,3.27E-12,4.00E-08,0.875047459
1539,5.99,48512,5.76,0.24,5837.041667,50232,534.6959,523.5959,47072.22086,48683.62598,5840.091976,0.039367052,47927.67483,1.005703896,49606.48956,566.9060864,66.70607973,3.29E-12,3.98E-08,0.875933366
1540,6.49,48512,6.26,0.24,5808.666667,50102,534.6959,522.2959,47072.22086,48561.9621,5811.830397,0.03645898,47864.15641,1.005293392,49525.34093,565.9787148,66.38180844,3.29E-12,3.97E-08,0.876533754
1541,6.99,48512,6.75,0.24,5791.583333,49987,534.6959,520.8959,47072.22086,48454.3189,5794.810676,0.033542106,47807.87416,1.004853548,49450.24317,565.1204929,66.18657903,3.29E-12,3.97E-08,0.87689532
1542,7.49,48512,7.25,0.24,5783.125,49886,534.6959,519.3959,47072.22086,48359.76656,5786.379293,0.031595564,47759.00984,1.004589933,49390.22757,564.4346308,66.08991667,3.31E-12,3.96E-08,0.877074436
1543,7.99,48512,7.75,0.24,5782.791667,49796,534.6959,517.9959,47072.22086,48275.50134,5786.037683,0.028666921,47715.35689,1.004150397,49327.69559,563.7200113,66.08610731,3.30E-12,3.97E-08,0.877081693
1544,8.49,48512,8.25,0.24,5789.916667,49715,534.6959,516.3959,47072.22086,48199.65404,5793.122471,0.028666921,47676.4491,1.004150397,49289.00331,563.2778336,66.16753226,3.34E-12,3.97E-08,0.876931184
1545,8.99,48512,8.75,0.24,5802.208333,49642,534.6959,514.8959,47072.22086,48131.29086,5805.350895,0.02573238,47641.04423,1.003711168,49234.77134,562.6580673,66.3080022,3.32E-12,3.99E-08,0.876671404
1546,9.48,48512,9.25,0.24,5820.166667,49576,534.6959,513.2959,47072.22086,48069.47735,5823.221415,0.023772083,47609.29008,1.003447738,49191.7679,562.1666211,66.51323117,3.34E-12,4.00E-08,0.876291764
1547,9.98,48512,9.75,0.24,5843.25,49515,534.6959,511.5959,47072.22086,48012.34187,5846.192802,0.023772083,47580.35655,1.003447738,49163.0467,561.8383935,66.77702895,3.37E-12,4.02E-08,0.875803761
1548,10.5,48512,10.3,0.23,5865.347826,49460,534.6959,509.8959,47072.22086,47960.82231,5868.158413,0.021807842,47554.03578,1.003139763,49120.68275,561.3542556,67.0295643,3.24E-12,3.88E-08,0.875337124
1549,11,48512,10.8,0.23,5896.217391,49409,534.6959,508.1959,47072.22086,47913.04627,5898.875684,0.020825722,47529.52485,1.003017725,49091.33466,561.0188638,67.38234364,3.27E-12,3.90E-08,0.874684568
1550,11.5,48512,11.3,0.23,5931.043478,49362,534.6959,506.4959,47072.22086,47869.0145,5933.529178,0.019841627,47507.05629,1.002865071,49062.52179,560.6895885,67.78033835,3.28E-12,3.92E-08,0.873948391
1551,12,48512,11.8,0.23,5969,49319,534.6959,504.6959,47072.22086,47828.72772,5971.295095,0.018857532,47486.44701,1.002743033,49037.00348,560.3979637,68.21410787,3.30E-12,3.94E-08,0.873146094
1552,12.5,48512,12.3,0.23,6010.434783,49279,534.6959,502.8959,47072.22086,47791.24957,6012.51899,0.018857532,47467.23149,1.002743033,49018.05634,560.1814346,68.68762718,3.33E-12,3.97E-08,0.872270335
1553,3.99,49580,3.8,0.2,6984.6,51764,534.6959,528.4959,48073.22378,50115.81343,6982.24924,0.049973456,49143.8806,1.007271661,50963.51559,582.4142653,79.82044862,2.79E-12,3.88E-08,0.85475804
1554,4.49,49580,4.3,0.2,6892.85,51538,534.6959,527.3959,48073.22378,49904.71991,6891.039526,0.044199204,49033.44909,1.006390526,50813.90992,580.7045623,78.77192385,2.76E-12,3.84E-08,0.856655348
1555,4.99,49580,4.79,0.2,6826.9,51352,534.6959,526.1959,48073.22378,49730.94085,6825.466483,0.040334457,48942.81236,1.005827036,50698.5697,579.386447,78.01824309,2.75E-12,3.82E-08,0.858019372
1556,5.49,49580,5.29,0.2,6779.95,51196,534.6959,524.8959,48073.22378,49585.15776,6778.777827,0.037428338,48867.41965,1.005404727,50604.41923,578.3104895,77.48169554,2.76E-12,3.80E-08,0.858990571
1557,5.99,49580,5.79,0.2,6748,51063,534.6959,523.5959,48073.22378,49460.84461,6747.001231,0.033542106,48802.78445,1.004841829,50515.36314,577.292751,77.11656893,2.75E-12,3.79E-08,0.859651575
1558,6.49,49580,6.29,0.2,6729.1,50948,534.6959,522.1959,48073.22378,49353.33819,6728.19958,0.031593602,48747.50748,1.004525269,50446.27217,576.503175,76.90057854,2.76E-12,3.78E-08,0.86004268
1559,6.99,49580,6.79,0.2,6720.7,50848,534.6959,520.7959,48073.22378,49259.84106,6719.838784,0.028666921,48698.93855,1.004138685,50380.92885,575.7564275,76.80458281,2.76E-12,3.78E-08,0.860216598
1560,7.49,49580,7.29,0.2,6720.7,50759,534.6959,519.3959,48073.22378,49176.61822,6719.830507,0.026710561,48656.55051,1.003822347,50324.81184,575.1151186,76.80458281,2.76E-12,3.79E-08,0.86021677
1561,7.99,49580,7.79,0.2,6727.5,50680,534.6959,517.8959,48073.22378,49102.73805,6726.583192,0.024752232,48618.95944,1.003576476,50276.66577,574.5649023,76.88229363,2.78E-12,3.79E-08,0.860076303
1562,8.49,49580,8.29,0.2,6742.1,50610,534.6959,516.3959,48073.22378,49037.26817,6741.092441,0.023772083,48585.15187,1.003436034,50236.89292,574.1103758,77.04914335,2.79E-12,3.80E-08,0.859774488
1563,8.99,49580,8.79,0.2,6761.65,50547,534.6959,514.7959,48073.22378,48978.34009,6760.521794,0.021807842,48555.13649,1.003119917,50193.16489,573.6106491,77.27256198,2.78E-12,3.82E-08,0.859370326
1564,9.48,49580,9.29,0.2,6786.05,50489,534.6959,513.1959,48073.22378,48924.08449,6784.772182,0.021807842,48527.84151,1.003119917,50165.94065,573.2995287,77.55140672,2.82E-12,3.83E-08,0.858865879
1565,9.98,49580,9.79,0.2,6815.05,50437,534.6959,511.4959,48073.22378,48875.43801,6813.593657,0.019841627,48503.10984,1.002874218,50130.69225,572.8967078,77.88282055,2.82E-12,3.85E-08,0.858266346
1566,10.5,49580,10.3,0.2,6848.2,50389,534.6959,509.8959,48073.22378,48830.53059,6846.53888,0.018857532,48480.32648,1.002733875,50101.88464,572.5674926,78.26166084,2.83E-12,3.87E-08,0.857581033
1567,11,49580,10.8,0.2,6885.25,50346,534.6959,508.0959,48073.22378,48790.29861,6883.35816,0.017871459,48459.74117,1.002558323,50073.67764,572.2451413,78.68507057,2.84E-12,3.89E-08,0.856815133
1568,3.99,50650,3.82,0.17,7916.058824,52570,534.6959,528.4959,49074.68027,50868.13957,7907.964237,0.043233748,50007.00866,1.006237158,51858.68639,592.6443337,90.46521871,2.30E-12,3.67E-08,0.838858568
1569,4.49,50650,4.32,0.17,7837.235294,52367,534.6959,527.2959,49074.68027,50678.73317,7829.712434,0.038397695,49908.85966,1.005533039,51728.54306,591.1570475,89.56441846,2.29E-12,3.65E-08,0.840453114
1570,4.99,50650,4.82,0.17,7782.647059,52200,534.6959,526.0959,49074.68027,50522.87811,7775.511311,0.035486689,49828.26749,1.005119078,51628.96754,590.0190922,88.94058067,2.30E-12,3.63E-08,0.841557576
1571,5.49,50650,5.32,0.17,7745.764706,52061,534.6959,524.8959,49074.68027,50393.1283,7738.885448,0.031593602,49761.47873,1.004539746,51536.14523,588.9583129,88.51908681,2.29E-12,3.62E-08,0.842303905
1572,5.99,50650,5.81,0.17,7723.176471,51942,534.6959,523.4959,49074.68027,50282.02865,7716.450029,0.029643136,49704.85367,1.004250283,51466.5326,588.1627754,88.26094704,2.30E-12,3.61E-08,0.842761074
1573,6.49,50650,6.31,0.17,7712.647059,51840,534.6959,522.1959,49074.68027,50186.7865,7705.987795,0.026710561,49656.14043,1.003836815,51399.38993,587.3954648,88.14061626,2.30E-12,3.61E-08,0.842974264
1574,6.99,50650,6.81,0.17,7712.117647,51751,534.6959,520.7959,49074.68027,50103.67259,7705.454692,0.025731396,49613.69257,1.003671473,51349.43039,586.824524,88.13456611,2.31E-12,3.62E-08,0.842985127
1575,7.49,50650,7.31,0.17,7719.058824,51674,534.6959,519.2959,49074.68027,50031.75718,7712.338489,0.022789963,49576.69917,1.003258294,51294.2418,586.1938253,88.21389031,2.30E-12,3.62E-08,0.842844855
1576,7.99,50650,7.81,0.17,7732.941176,51604,534.6959,517.7959,49074.68027,49966.3732,7726.113903,0.021807842,49543.66948,1.003134375,51255.581,585.7520073,88.37253871,2.32E-12,3.63E-08,0.842564152
1577,8.49,50650,8.31,0.17,7753.705882,51543,534.6959,516.2959,49074.68027,49909.3908,7746.722321,0.020824734,49514.61562,1.002969149,51219.11618,585.335285,88.60983908,2.32E-12,3.64E-08,0.842144212
1578,8.99,50650,8.81,0.17,7779.235294,51487,534.6959,514.6959,49074.68027,49857.07506,7772.058799,0.018856543,49488.59349,1.002680091,51180.42025,584.8930655,88.9015908,2.32E-12,3.65E-08,0.841627928
1579,9.48,50650,9.31,0.17,7809.294118,51437,534.6959,513.0959,49074.68027,49810.3613,7801.890186,0.017871459,49464.8886,1.002556259,51151.12807,584.5583126,89.24510493,2.34E-12,3.67E-08,0.841020051
1580,9.98,50650,9.81,0.17,7843.647059,51392,534.6959,511.4959,49074.68027,49768.31629,7835.981481,0.016885386,49443.41171,1.002432426,51124.18768,584.2504361,89.63769251,2.35E-12,3.69E-08,0.840325369
1581,3.99,51722,3.84,0.15,8967.6,53423,534.6959,528.4959,50076.58842,51663.46727,8951.477684,0.038397695,50896.24309,1.005475071,52844.49878,603.9102598,102.4822975,1.92E-12,3.56E-08,0.821244259
1582,4.49,51722,4.34,0.15,8897.4,53240,534.6959,527.2959,50076.58842,51492.91522,8881.891783,0.034514397,50808.56757,1.004912123,52724.70537,602.5412531,101.6800475,1.92E-12,3.54E-08,0.822633848
1583,4.99,51722,4.84,0.15,8851.4,53090,534.6959,526.0959,50076.58842,51353.08788,8836.287946,0.031593602,50736.86161,1.004490109,52628.548,601.4423606,101.1543566,1.92E-12,3.53E-08,0.82354453
1584,5.49,51722,5.34,0.15,8822.8,52965,534.6959,524.7959,50076.58842,51236.54404,8807.929905,0.027688741,50677.34512,1.003927752,52539.60831,600.4259523,100.827514,1.92E-12,3.53E-08,0.824110823
1585,5.99,51722,5.84,0.15,8808.4,52860,534.6959,523.4959,50076.58842,51138.63241,8793.64829,0.026710561,50627.12487,1.003787212,52479.04607,599.7338432,100.6629499,1.93E-12,3.53E-08,0.824396019
1586,6.49,51722,6.33,0.15,8805.6,52769,534.6959,522.0959,50076.58842,51053.76473,8790.866119,0.023771097,50584.30081,1.00336569,52414.24066,598.9932428,100.6309513,1.93E-12,3.53E-08,0.824451577
1587,6.99,51722,6.83,0.15,8812.6,52690,534.6959,520.6959,50076.58842,50980.08016,8797.799234,0.021807842,50546.77936,1.003084807,52361.42577,598.3896709,100.7109477,1.93E-12,3.54E-08,0.824313127
1588,7.49,51722,7.33,0.15,8827.8,52621,534.6959,519.2959,50076.58842,50915.71648,8812.860847,0.020824734,50514.24339,1.002944365,52320.05389,597.9168705,100.8846543,1.94E-12,3.55E-08,0.824012355
1589,7.99,51722,7.83,0.15,8849.4,52560,534.6959,517.7959,50076.58842,50858.81039,8834.265748,0.019840639,50485.58458,1.002803924,52282.84354,597.4916283,101.1315005,1.95E-12,3.56E-08,0.823584912
1590,8.49,51722,8.33,0.15,8877.4,52505,534.6959,516.1959,50076.58842,50807.49771,8862.013209,0.017871459,50459.88245,1.002523237,52242.97677,597.0360283,101.4514862,1.95E-12,3.57E-08,0.823030812
1591,3.99,52794,3.86,0.15,9974.6,54315,534.6959,528.3959,51077.08104,52494.20594,9949.249253,0.035485711,51805.77874,1.005052762,53800.26,614.8327592,113.9903569,1.85E-12,3.89E-08,0.805211084
1592,4.49,52794,4.36,0.15,9915.2,54149,534.6959,527.2959,51077.08104,52339.68016,9890.455468,0.030618369,51726.83715,1.004349471,53683.88391,613.5028058,113.31153,1.84E-12,3.88E-08,0.806362163
1593,4.99,52794,4.85,0.15,9878.8,54014,534.6959,526.0959,51077.08104,52213.98682,9854.422449,0.027688741,51662.38643,1.003927752,53595.70227,612.4950605,112.8955485,1.84E-12,3.87E-08,0.807067627
1594,5.49,52794,5.35,0.15,9858.4,53901,534.6959,524.7959,51077.08104,52108.75973,9834.224327,0.025731396,51609.21334,1.003646672,53525.81106,611.6963393,112.662416,1.85E-12,3.87E-08,0.807463071
1595,5.99,52794,5.85,0.15,9728.2,53824,534.6959,523.4959,51077.08104,52037.04739,9705.372828,0.024751247,51567.69202,1.003506132,53475.04633,611.1161968,111.1744822,2.08E-12,3.82E-08,0.809985758
1596,6.49,52794,6.35,0.15,9733.6,53741,534.6959,522.0959,51077.08104,51959.73895,9710.714415,0.021807842,51529.10585,1.003084807,53414.8909,610.4287368,111.2361937,2.07E-12,3.83E-08,0.809881179
1597,6.99,52794,6.85,0.15,9807,53662,534.6959,520.6959,51077.08104,51886.14841,9783.328378,0.019840639,51494.94055,1.002803924,53365.39291,609.8630706,112.0750136,1.96E-12,3.86E-08,0.808459525
1598,3.99,53869,3.87,0.12,10916.25,55238,534.6959,528.3959,52078.95808,53352.79435,10880.91576,0.031593602,52730.87184,1.004560428,54702.95743,625.1488422,124.7515924,1.48E-12,3.47E-08,0.791068866
1599,4.49,53869,4.37,0.12,10870.5,55087,534.6959,527.1959,52078.95808,53212.4028,10835.69603,0.027688741,52659.64777,1.003974599,54607.62272,624.0593511,124.2287585,1.47E-12,3.46E-08,0.791937158
1600,4.99,53869,4.87,0.12,10843.08333,54964,534.6959,525.9959,52078.95808,53098.02363,10808.5936,0.024751247,52601.88468,1.003506132,54530.51373,623.1781448,123.9154391,1.47E-12,3.45E-08,0.792457568
1601,5.49,53869,5.36,0.12,10702.25,54880,534.6959,524.7959,52078.95808,53019.90046,10669.30705,0.023771097,52562.49263,1.003389097,54487.20307,622.6831877,122.3059869,1.66E-12,3.41E-08,0.795132095
1602,4.99,35810,3.71,1.27,1066.497638,47753,554.6959,547.9959,35056.2043,46359.9693,1070.560205,0.257066964,41970.52368,1.055384039,43450.19047,496.5515127,12.18800216,6.38E-12,4.32E-08,0.969461605
1603,5.49,35810,4.13,1.35,995.9925926,47291,554.6959,546.8959,35056.2043,45926.07206,999.8918082,0.248858792,41653.24288,1.052297275,43118.51048,492.7610529,11.38226607,6.34E-12,4.32E-08,0.971477465
1604,5.99,35810,4.55,1.44,941.9666667,46867,554.6959,545.7959,35056.2043,45527.62788,945.7334504,0.240648345,41368.20612,1.049340676,42838.96929,489.5664387,10.76485438,6.37E-12,4.36E-08,0.973022366
1605,6.49,35810,4.97,1.52,889.6460526,46476,554.6959,544.5959,35056.2043,45159.99459,893.2708817,0.234004875,41107.21634,1.047029656,42566.16639,486.4488299,10.16693111,6.41E-12,4.39E-08,0.974518893
1606,6.99,35810,5.4,1.59,847.0792453,46112,554.6959,543.3959,35056.2043,44817.57492,850.5836046,0.228177391,40867.99704,1.044979595,42335.49158,483.8126637,9.680474956,6.41E-12,4.39E-08,0.975736574
1607,7.49,35810,5.83,1.66,806.753012,45769,554.6959,542.1959,35056.2043,44494.7575,810.1342542,0.223137545,40647.4518,1.04332002,42097.55239,481.0934796,9.219624223,6.46E-12,4.40E-08,0.976890417
1608,7.99,35810,6.26,1.74,777.7965517,45446,554.6959,540.7959,35056.2043,44190.62759,781.0905368,0.215653922,40440.98591,1.041162996,41900.40093,478.8404203,8.888707971,6.51E-12,4.45E-08,0.977718907
1609,8.49,35810,6.7,1.79,749.3240223,45141,554.6959,539.4959,35056.2043,43903.32514,752.5259961,0.210599779,40251.17122,1.039657388,41705.28786,476.6106558,8.563322113,6.50E-12,4.43E-08,0.978533729
1610,8.98,35810,7.14,1.84,724.2413043,44852,554.6959,538.0959,35056.2043,43630.98576,727.3601659,0.205547591,40072.67431,1.038280616,41522.77689,474.524909,8.276675232,6.50E-12,4.42E-08,0.9792516
1611,9.48,35810,7.59,1.9,697.1947368,44575,554.6959,536.6959,35056.2043,43369.85535,700.2226922,0.200452294,39904.73497,1.036915064,41333.25069,472.3589916,7.967585355,6.55E-12,4.44E-08,0.980025713
1612,9.98,35810,8.04,1.95,677.9061538,44311,554.6959,535.1959,35056.2043,43120.88964,680.8670651,0.195397954,39746.788,1.035783321,41173.61012,470.5346092,7.747154214,6.57E-12,4.44E-08,0.980577844
1613,10.5,35810,8.49,2,660.658,44059,554.6959,533.6959,35056.2043,42883.15806,663.5580261,0.191100511,39597.36667,1.034521133,41016.67539,468.7411492,7.550041226,6.61E-12,4.45E-08,0.981071595
1614,11,35810,8.94,2.05,645.1858537,43818,554.6959,532.1959,35056.2043,42655.72821,648.0305066,0.186001728,39455.68727,1.033423955,40870.28917,467.0682382,7.373224563,6.65E-12,4.46E-08,0.981514527
1615,11.5,35810,9.4,2.08,626.4384615,43585,554.6959,530.5959,35056.2043,42435.7777,629.2144663,0.181695328,39321.44896,1.03247008,40703.92997,465.1670749,7.158978186,6.65E-12,4.44E-08,0.982051267
1616,12,35810,9.86,2.13,614.4492958,43363,554.6959,528.9959,35056.2043,42226.14684,617.1811598,0.177391259,39197.37308,1.03146293,40572.12827,463.6608367,7.021965244,6.71E-12,4.47E-08,0.982394524
1617,12.5,35810,10.3,2.15,601.5706977,43149,554.6959,527.2959,35056.2043,42024.01083,604.2547897,0.173076171,39072.02229,1.030544795,40437.21028,462.1189854,6.874787814,6.69E-12,4.44E-08,0.982763257
1618,13,35810,10.8,2.19,592.7283105,42943,554.6959,525.5959,35056.2043,41829.37617,595.3790884,0.168738771,38959.57109,1.029548338,40316.34607,460.7377416,6.773736457,6.73E-12,4.45E-08,0.983016442
1619,13.5,35810,11.3,2.22,580.2481982,42744,554.6959,523.8959,35056.2043,41641.30389,582.8513924,0.16526459,38854.77649,1.028911167,40184.83307,459.2348028,6.631112948,6.76E-12,4.45E-08,0.983373802
1620,14,35810,11.7,2.26,573.8132743,42553,554.6959,522.1959,35056.2043,41460.74475,576.3921742,0.160896398,38749.74716,1.027896082,40079.36012,458.0294513,6.557574232,6.81E-12,4.48E-08,0.983558055
1621,14.5,35810,12.2,2.28,563.345614,42368,554.6959,520.3959,35056.2043,41285.81318,565.8836749,0.157400636,38646.63891,1.027300239,39953.88741,456.5955412,6.437949151,6.82E-12,4.47E-08,0.983857817
1622,15,35810,12.7,2.3,556.7417391,42189,554.6959,518.5959,35056.2043,41116.51341,559.254486,0.153006806,38551.71212,1.026378716,39846.16601,455.3644943,6.362479653,6.83E-12,4.46E-08,0.984046918
1623,15.5,35810,13.2,2.33,550.5381974,42017,554.6959,516.6959,35056.2043,40953.79566,553.0260841,0.150362381,38461.56866,1.025854997,39745.44635,454.2134637,6.291585188,6.88E-12,4.48E-08,0.984224587
1624,4.99,36861,3.82,1.17,1163.015385,47864,554.6959,547.7959,36058.33768,46464.17752,1167.366145,0.236685204,42420.72124,1.049530915,43916.21896,501.8773157,13.29101305,6.27E-12,4.30E-08,0.967625625
1625,5.49,36861,4.24,1.26,1097.749206,47420,554.6959,546.6959,36058.33768,46047.25209,1101.964502,0.228424045,42122.87749,1.046701479,43638.81619,498.7071394,12.54514706,6.32E-12,4.37E-08,0.969439398
1626,5.99,36861,4.67,1.32,1036.438636,47015,554.6959,545.5959,36058.33768,45666.73308,1040.507063,0.222514608,41855.63366,1.044446686,43371.8431,495.656154,11.844486,6.28E-12,4.34E-08,0.971143787
1627,6.49,36861,5.1,1.4,982.0492857,46642,554.6959,544.3959,36058.33768,45316.09767,985.9782671,0.215769255,41612.58497,1.042214839,43112.33529,492.6904825,11.22292108,6.36E-12,4.39E-08,0.972656025
1628,6.99,36861,5.53,1.45,938.0351724,46296,554.6959,543.1959,36058.33768,44990.68702,941.8438582,0.208227086,41389.13337,1.040168848,42878.21189,490.0149056,10.71992502,6.30E-12,4.36E-08,0.973879998
1629,7.49,36861,5.97,1.52,888.8723684,45970,554.6959,541.8959,36058.33768,44683.94838,892.5405701,0.203134083,41183.47655,1.038792765,42643.9741,487.3380213,10.1580894,6.39E-12,4.40E-08,0.975247318
1630,7.99,36861,6.42,1.57,856.510828,45665,554.6959,540.5959,36058.33768,44396.84769,860.0819958,0.197164695,40992.91864,1.037024132,42443.23162,485.0439236,9.788259678,6.38E-12,4.39E-08,0.976147486
1631,8.49,36861,6.86,1.63,826.6631902,45378,554.6959,539.1959,36058.33768,44126.58346,830.1421353,0.192054536,40815.13173,1.03565844,42264.87978,483.0057076,9.447158993,6.43E-12,4.41E-08,0.976977804
1632,8.98,36861,7.31,1.68,801.5190476,45105,554.6959,537.7959,36058.33768,43869.40628,804.9180469,0.186931627,40650.56118,1.034378469,42097.92361,481.097722,9.159810148,6.46E-12,4.42E-08,0.977677339
1633,9.48,36861,7.77,1.72,773.9313953,44845,554.6959,536.2959,36058.33768,43624.388,777.240684,0.181775809,40494.41012,1.033176518,41917.5214,479.0360741,8.844536721,6.47E-12,4.41E-08,0.978444911
1634,9.98,36861,8.22,1.77,754.4548023,44598,554.6959,534.7959,36058.33768,43391.54136,757.6992098,0.176605266,40348.29354,1.031936199,41765.4314,477.2979801,8.621956989,6.51E-12,4.43E-08,0.978986851
1635,10.5,36861,8.68,1.79,732.2094972,44362,554.6959,533.2959,36058.33768,43168.99218,735.3782974,0.173127807,40209.97376,1.031088719,41613.10335,475.5571654,8.367736242,6.48E-12,4.38E-08,0.979605874
1636,11,36861,9.14,1.84,717.2233696,44136,554.6959,531.7959,36058.33768,42955.80682,720.3404001,0.167930612,40077.45019,1.029939099,41475.00545,473.9789739,8.196473831,6.54E-12,4.41E-08,0.980022917
1637,11.5,36861,9.61,1.88,699.7819149,43919,554.6959,530.1959,36058.33768,42751.05012,702.8380552,0.16442771,39956.91988,1.029104889,41336.15249,472.3921536,7.997151789,6.59E-12,4.43E-08,0.980508307
1638,12,36861,10.1,1.92,686.1145833,43711,554.6959,528.4959,36058.33768,42554.72947,689.1214765,0.159198828,39841.41881,1.028091076,41199.87117,470.8347221,7.840960663,6.63E-12,4.45E-08,0.980888706
1639,12.5,36861,10.5,1.93,674.0854922,43512,554.6959,526.7959,36058.33768,42366.85195,677.0492238,0.155670376,39726.43465,1.027234986,41078.3672,469.4461671,7.703491453,6.59E-12,4.40E-08,0.981223504
1640,13,36861,11,1.98,664.9818182,43319,554.6959,525.0959,36058.33768,42184.59093,667.9125368,0.15303147,39621.75338,1.026624757,40977.90913,468.298126,7.599454092,6.70E-12,4.45E-08,0.981476891
1641,13.5,36861,11.5,2,653.4545,43135,554.6959,523.3959,36058.33768,42010.78495,656.3430773,0.148619458,39521.90383,1.025748653,40856.05652,466.9055866,7.467719174,6.71E-12,4.44E-08,0.981797744
1642,14,36861,12,2.01,642.1766169,42957,554.6959,521.5959,36058.33768,41842.60548,645.0226429,0.14508365,39424.96913,1.025146814,40735.15444,465.5239101,7.338834816,6.69E-12,4.42E-08,0.982111692
1643,14.5,36861,12.4,2.05,637.7185366,42784,554.6959,519.7959,36058.33768,41679.11142,640.54821,0.141541301,39331.52868,1.024401572,40649.86962,464.5492698,7.287887594,6.78E-12,4.46E-08,0.982235781
1644,15,36861,12.9,2.06,628.5601942,42619,554.6959,517.9959,36058.33768,41523.14218,631.354817,0.137965871,39241.2903,1.02369385,40533.25688,463.2166121,7.18322548,6.77E-12,4.44E-08,0.98249074
1645,15.5,36861,13.4,2.07,620.9613527,42459,554.6959,516.0959,36058.33768,41371.86607,623.7269067,0.13351639,39157.0875,1.022986332,40428.02826,462.0140527,7.09638544,6.76E-12,4.42E-08,0.982702283
1646,4.49,37912,3.49,1.01,1376.005941,48465,554.6959,548.6959,37059.02633,47028.13659,1380.864515,0.224394147,43182.55921,1.046636351,44738.95803,511.2796296,15.72508254,6.19E-12,4.30E-08,0.96273878
1647,4.99,37912,3.91,1.08,1286.97963,47991,554.6959,547.5959,37059.02633,46583.38785,1291.680586,0.21597987,42870.24527,1.04378887,44417.38452,507.6046673,14.70768425,6.17E-12,4.31E-08,0.965145318
1648,5.49,37912,4.35,1.15,1207.093913,47566,554.6959,546.4959,37059.02633,46184.37643,1211.628974,0.209194216,42593.04903,1.041581183,44122.70143,504.2370103,13.79474525,6.21E-12,4.34E-08,0.967305429
1649,5.99,37912,4.78,1.21,1133.413223,47180,554.6959,545.3959,37059.02633,45821.78418,1137.788295,0.201553013,42345.23902,1.039318896,43847.47584,501.0917151,12.95271769,6.21E-12,4.35E-08,0.969297944
1650,6.49,37912,5.22,1.26,1082.284127,46825,554.6959,544.1959,37059.02633,45488.14706,1086.533991,0.194730699,42118.56226,1.037311172,43616.76868,498.455179,12.36841116,6.17E-12,4.33E-08,0.970680989
1651,6.99,37912,5.67,1.33,1032.614286,46496,554.6959,542.8959,37059.02633,45178.80402,1036.733353,0.190429839,41912.44749,1.036027014,43405.13443,496.0366095,11.80078108,6.29E-12,4.39E-08,0.972024809
1652,7.49,37912,6.12,1.38,994.3956522,46188,554.6959,541.5959,37059.02633,44889.08291,998.4111627,0.183589136,41720.84621,1.034338463,43207.11471,493.7736277,11.36401613,6.29E-12,4.39E-08,0.973058894
1653,7.99,37912,6.57,1.43,953.6664336,45901,554.6959,540.2959,37059.02633,44619.008,957.5690481,0.178388195,41544.69749,1.032918323,43013.93704,491.5659811,10.89856006,6.33E-12,4.40E-08,0.974160977
1654,8.49,37912,7.02,1.48,919.722973,45630,554.6959,538.8959,37059.02633,44363.89421,923.5238193,0.173197155,41380.78039,1.031709946,42833.03882,489.4986648,10.51065205,6.38E-12,4.42E-08,0.975079652
1655,8.98,37912,7.48,1.51,890.3688742,45374,554.6959,537.4959,37059.02633,44122.81598,894.0823675,0.168837687,41227.59807,1.030568528,42673.82305,487.6791371,10.17519156,6.36E-12,4.39E-08,0.9758741
1656,9.48,37912,7.94,1.55,867.6793548,45130,554.6959,535.9959,37059.02633,43892.96122,871.3208668,0.162740097,41084.14279,1.029229459,42512.19316,485.8320204,9.915894305,6.37E-12,4.39E-08,0.976488296
1657,9.98,37912,8.4,1.58,843.6151899,44899,554.6959,534.4959,37059.02633,43675.28345,847.1803255,0.159219946,40949.11997,1.028371062,42364.9947,484.1498272,9.640887513,6.39E-12,4.38E-08,0.977139704
1658,10.5,37912,8.86,1.62,823.9277778,44678,554.6959,532.8959,37059.02633,43466.96573,827.4278785,0.15569684,40820.71012,1.027537916,42228.99048,482.5955624,9.415898528,6.44E-12,4.39E-08,0.977672703
1659,11,37912,9.33,1.65,806.1909091,44467,554.6959,531.2959,37059.02633,43268.01642,809.6336994,0.149540363,40701.72037,1.026300932,42090.02168,481.0074182,9.213200475,6.45E-12,4.39E-08,0.978152861
1660,11.5,37912,9.8,1.68,790.3940476,44266,554.6959,529.6959,37059.02633,43078.44348,793.7820192,0.146879693,40587.56723,1.025730172,41967.83466,479.6110573,9.032672948,6.49E-12,4.40E-08,0.978580602
1661,12,37912,10.3,1.71,775.4093567,44073,554.6959,528.0959,37059.02633,42896.36749,778.7465942,0.141565248,40482.05687,1.024734387,41837.76582,478.1246223,8.861426957,6.52E-12,4.41E-08,0.978986318
1662,12.5,37912,10.8,1.73,760.7815029,43887,554.6959,526.3959,37059.02633,42720.85052,764.0685688,0.139771178,40377.44489,1.024293411,41732.37148,476.9201691,8.694258922,6.55E-12,4.40E-08,0.97938239
1663,13,37912,11.2,1.77,752.2751412,43709,554.6959,524.6959,37059.02633,42552.8415,755.5318699,0.135301513,40277.37273,1.023339225,41620.75357,475.6445927,8.597047685,6.63E-12,4.44E-08,0.979612744
1664,13.5,37912,11.7,1.77,741.1310734,43537,554.6959,522.8959,37059.02633,42390.45742,744.348034,0.131727029,40185.33289,1.022719358,41512.53972,474.407918,8.469692577,6.58E-12,4.40E-08,0.979914528
1665,14,37912,12.2,1.8,729.2916667,43372,554.6959,521.0959,37059.02633,42234.64661,732.4661515,0.128136964,40097.51858,1.02210536,41401.87643,473.143251,8.334391091,6.65E-12,4.43E-08,0.980235149
1666,14.5,37912,12.7,1.81,722.6801105,43213,554.6959,519.2959,37059.02633,42084.46884,725.8309434,0.125436387,40012.89873,1.02156979,41314.93199,472.1496444,8.25883381,6.66E-12,4.41E-08,0.980414193
1667,15,37912,13.2,1.83,714.0409836,43059,554.6959,517.4959,37059.02633,41938.98293,717.1600447,0.121817435,39929.76698,1.020884132,41210.79168,470.9595223,8.160105324,6.70E-12,4.43E-08,0.980648168
1668,15.5,37912,13.6,1.84,706.7646739,42911,554.6959,515.5959,37059.02633,41799.1368,709.8566993,0.119102002,39850.76557,1.020407143,41121.26014,469.9363503,8.076951199,6.72E-12,4.42E-08,0.980845242
1669,4.49,38966,3.57,0.92,1507.991304,48593,554.6959,548.4959,38061.12671,47148.18941,1513.17961,0.205919389,43618.02333,1.041643506,45193.34116,516.4723486,17.23341959,6.07E-12,4.28E-08,0.960243436
1670,4.99,38966,4.01,0.99,1421.584848,48138,554.6959,547.4959,38061.12671,46721.34628,1426.64689,0.196551691,43328.21528,1.038605382,44906.22028,513.1911131,16.24596117,6.08E-12,4.33E-08,0.962516956
1671,5.49,38966,4.45,1.03,1330.514563,47733,554.6959,546.2959,38061.12671,46341.19141,1335.407119,0.18969795,43070.49611,1.036757534,44621.92401,509.9421574,15.20520421,6.00E-12,4.27E-08,0.964914146
1672,5.99,38966,4.9,1.1,1261.125455,47365,554.6959,545.1959,38061.12671,45995.58874,1265.870065,0.18280121,42840.01137,1.034871758,44370.20143,507.0654559,14.41222111,6.11E-12,4.34E-08,0.96674113
1673,6.49,38966,5.35,1.15,1208.651304,47028,554.6959,543.8959,38061.12671,45678.95047,1213.278167,0.17673458,42629.54918,1.033114511,44160.93498,504.6739458,13.81254322,6.13E-12,4.35E-08,0.968122905
1674,6.99,38966,5.8,1.19,1151.927731,46716,554.6959,542.6959,38061.12671,45385.67462,1156.418706,0.170651345,42438.23146,1.031649772,43942.48023,502.1774312,13.16430265,6.12E-12,4.33E-08,0.969616803
1675,7.49,38966,6.25,1.23,1107.512195,46426,554.6959,541.2959,38061.12671,45112.9688,1111.88737,0.164541515,42261.14624,1.030194672,43744.21916,499.9116911,12.65671911,6.12E-12,4.33E-08,0.970786798
1676,7.99,38966,6.71,1.28,1063.389063,46156,554.6959,539.9959,38061.12671,44858.97517,1067.647889,0.160139743,42099.36549,1.029076041,43562.32244,497.832964,12.15247717,6.21E-12,4.37E-08,0.971949126
1677,8.49,38966,7.17,1.32,1036.386364,45901,554.6959,538.5959,38061.12671,44619.008,1040.570377,0.155747233,41948.07426,1.027979242,43418.59365,496.1904223,11.84388863,6.24E-12,4.37E-08,0.972660547
1678,8.98,38966,7.64,1.34,1002.418657,45661,554.6959,537.0959,38061.12671,44393.08166,1006.506176,0.150457776,41807.30563,1.026876033,43253.37954,494.3023451,11.45570353,6.20E-12,4.33E-08,0.973555534
1679,9.48,38966,8.1,1.38,980.0202899,45433,554.6959,535.5959,38061.12671,44178.38431,984.0406335,0.146027749,41675.28977,1.025871599,43115.25015,492.7237938,11.19973358,6.26E-12,4.36E-08,0.974145783
1680,9.98,38966,8.57,1.42,954.0964789,45218,554.6959,534.0959,38061.12671,43975.86833,958.0396225,0.142466966,41551.26768,1.025085038,42978.68229,491.1630877,10.90347464,6.34E-12,4.39E-08,0.974828921
1681,10.5,38966,9.04,1.44,930.75,45012,554.6959,532.5959,38061.12671,43781.77495,934.6217823,0.138006583,41434.27984,1.024161561,42841.85326,489.5993968,10.63666961,6.33E-12,4.37E-08,0.97544419
1682,11,38966,9.52,1.46,914.1356164,44816,554.6959,530.9959,38061.12671,43597.05373,917.9526907,0.133533158,41323.67567,1.023265034,42711.94875,488.1148399,10.44679939,6.33E-12,4.36E-08,0.975882146
1683,11.5,38966,9.99,1.49,898.9684564,44629,554.6959,529.2959,38061.12671,43420.76926,902.7389629,0.129948676,41217.07897,1.02253617,42606.75128,486.9126366,10.27346813,6.39E-12,4.38E-08,0.976281864
1684,12,38966,10.5,1.5,880.626,44450,554.6959,527.5959,38061.12671,43251.98487,884.3354667,0.127251824,41119.55113,1.022101621,42488.26583,485.5585774,10.06384938,6.39E-12,4.35E-08,0.976765389
1685,12.5,38966,11,1.54,874.7902597,44278,554.6959,525.8959,38061.12671,43089.76271,878.4813856,0.122732208,41026.18099,1.02106448,42394.84942,484.4910088,9.997158174,6.48E-12,4.41E-08,0.976919197
1686,13,38966,11.4,1.55,860.0967742,44114,554.6959,524.1959,38061.12671,42935.0508,863.7377451,0.120009515,40936.03861,1.020570845,42283.28033,483.2159902,9.829240096,6.49E-12,4.39E-08,0.977306564
1687,13.5,38966,11.9,1.57,848.8808917,43955,554.6959,522.3959,38061.12671,42785.02311,852.4845682,0.116390541,40851.5276,1.019969116,42186.86491,482.1141487,9.701064285,6.53E-12,4.40E-08,0.977602225
1688,14,38966,12.4,1.58,837.3867089,43803,554.6959,520.5959,38061.12671,42641.57039,840.9500462,0.113652902,40770.55932,1.019469759,42084.03307,480.93898,9.56970804,6.54E-12,4.39E-08,0.977905277
1689,14.5,38966,12.9,1.58,829.5031646,43656,554.6959,518.7959,38061.12671,42502.80856,833.0385947,0.110013437,40692.98483,1.018886809,41991.62441,479.882928,9.479614399,6.52E-12,4.36E-08,0.978113139
1690,15,38966,13.4,1.6,824.255625,43515,554.6959,516.8959,38061.12671,42369.68465,827.7728203,0.108178304,40618.97464,1.018478152,41918.00465,479.0415968,9.419645186,6.59E-12,4.39E-08,0.978251489
1691,15.5,38966,13.9,1.61,816.5931677,43378,554.6959,514.9959,38061.12671,42240.31307,820.0821234,0.103606391,40546.79565,1.017809175,41818.42071,477.9035452,9.332078142,6.60E-12,4.39E-08,0.978453551
1692,4.49,40021,3.66,0.84,1687.127381,48742,554.6959,548.3959,39062.73532,47287.91267,1692.732049,0.184594103,44064.0143,1.035793674,45683.88802,522.0783491,19.28059795,5.89E-12,4.28E-08,0.956666321
1693,4.99,40021,4.11,0.87,1561.170115,48308,554.6959,547.2959,39062.73532,46880.85637,1566.588706,0.177663994,43793.28595,1.034127075,45361.84956,518.3980733,17.84115038,5.80E-12,4.19E-08,0.959895571
1694,5.49,40021,4.56,0.93,1485.026882,47921,554.6959,546.1959,39062.73532,46517.68387,1490.321533,0.17069916,43553.6515,1.032092746,45126.70932,515.7108758,16.97098072,5.87E-12,4.26E-08,0.961847999
1695,5.99,40021,5.01,0.98,1399.264286,47572,554.6959,544.9959,39062.73532,46190.01111,1404.393259,0.163713058,43339.27155,1.030570735,44864.60887,512.7155753,15.99088037,5.94E-12,4.29E-08,0.964047749
1696,6.49,40021,5.47,1.02,1353.34902,47253,554.6959,543.6959,39062.73532,45890.37164,1358.38895,0.158427401,43147.20808,1.028924788,44695.88049,510.7873368,15.46615782,5.93E-12,4.29E-08,0.965225452
1697,6.99,40021,5.93,1.05,1287.779048,46959,554.6959,542.3959,39062.73532,45614.10191,1292.670913,0.152251952,42970.08571,1.027635234,44472.62199,508.2359246,14.71682005,5.92E-12,4.26E-08,0.966907824
1698,7.49,40021,6.39,1.1,1249.975455,46686,554.6959,541.0959,39062.73532,45357.46858,1254.779388,0.146927614,42807.86067,1.026260599,44310.61018,506.3844434,14.28479821,6.01E-12,4.32E-08,0.967877841
1699,7.99,40021,6.85,1.14,1205.778947,46432,554.6959,539.6959,39062.73532,45118.61206,1210.475251,0.142487375,42658.33243,1.025325238,44146.56392,504.5097124,13.77971774,6.09E-12,4.35E-08,0.96901202
1700,8.49,40021,7.32,1.17,1170.547009,46194,554.6959,538.2959,39062.73532,44894.72797,1175.147733,0.137131941,42520.31767,1.024224318,43982.16359,502.6309351,13.37708492,6.11E-12,4.35E-08,0.969916399
1701,8.98,40021,7.79,1.19,1143.136134,45969,554.6959,536.7959,39062.73532,44683.00726,1147.667507,0.13265936,42391.07532,1.023249988,43851.7613,501.1406895,13.06383173,6.08E-12,4.32E-08,0.970619889
1702,9.48,40021,8.27,1.22,1108.616393,45758,554.6959,535.2959,39062.73532,44484.4023,1113.052414,0.129048002,42270.42279,1.022492356,43702.48252,499.4347222,12.66933795,6.15E-12,4.34E-08,0.97150603
1703,9.98,40021,8.74,1.25,1093.7672,45558,554.6959,533.7959,39062.73532,44296.09932,1098.161549,0.124561755,42157.70411,1.021615662,43598.99431,498.2520525,12.49964044,6.19E-12,4.36E-08,0.971887234
1704,10.5,40021,9.22,1.27,1067.916535,45367,554.6959,532.1959,39062.73532,44116.22283,1072.23572,0.120926171,42049.19466,1.020857561,43464.72498,496.7176141,12.20421741,6.22E-12,4.35E-08,0.972550931
