,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
1705,11,40021,9.7,1.28,1046.308594,45185,554.6959,530.5959,39062.73532,43944.77931,1050.563785,0.118204326,41948.63074,1.020351186,43351.74032,495.4264183,11.9572805,6.21E-12,4.32E-08,0.973105729
1706,11.5,40021,10.2,1.31,1030.091603,45013,554.6959,528.8959,39062.73532,43782.71728,1034.298951,0.113652902,41856.72663,1.019458959,43237.54652,494.1214044,11.77195171,6.29E-12,4.37E-08,0.973522106
1707,12,40021,10.7,1.33,1020.393985,44848,554.6959,527.1959,39062.73532,43627.21562,1024.570081,0.110005147,41767.22815,1.018750276,43142.97431,493.0406271,11.66112671,6.32E-12,4.38E-08,0.973771164
1708,12.5,40021,11.2,1.34,1003.849254,44689,554.6959,525.4959,39062.73532,43477.33595,1007.972429,0.107260792,41681.55156,1.018315483,43036.49236,491.8237447,11.47205248,6.34E-12,4.36E-08,0.974196061
1709,13,40021,11.6,1.34,992.3671642,44538,554.6959,523.7959,39062.73532,43334.96775,996.453403,0.104512755,41599.42201,1.017852253,42945.37668,490.782469,11.34083444,6.31E-12,4.32E-08,0.974490947
1710,13.5,40021,12.1,1.37,978.9124088,44393,554.6959,521.9959,39062.73532,43198.22936,982.9556832,0.101755263,41521.5798,1.017394677,42851.71996,489.7121541,11.18707265,6.44E-12,4.39E-08,0.974836486
1711,14,40021,12.6,1.37,970.7094891,44253,554.6959,520.0959,39062.73532,43066.18078,974.7252027,0.098069022,41447.60838,1.016754811,42760.20832,488.6663533,11.09332917,6.41E-12,4.36E-08,0.975047185
1712,14.5,40021,13.1,1.38,967.1449275,44119,554.6959,518.2959,39062.73532,42939.76813,971.1485148,0.095289003,41375.55807,1.016162149,42684.15811,487.7972467,11.05259313,6.43E-12,4.36E-08,0.975138748
1713,15,40021,13.6,1.38,961.9478261,43990,554.6959,516.3959,39062.73532,42818.05083,965.9325958,0.092519232,41308.17441,1.015754783,42608.06985,486.9277053,10.99320033,6.43E-12,4.34E-08,0.975272275
1714,15.5,40021,14.1,1.4,953.4778571,43865,554.6959,514.4959,39062.73532,42700.08755,957.4325441,0.089725948,41243.26672,1.015262908,42520.56865,485.9277361,10.89640499,6.52E-12,4.39E-08,0.975489875
1715,4.49,41077,3.74,0.75,1850.450667,48918,554.6959,548.1959,40063.85428,47452.91926,1856.425217,0.166363612,44521.2511,1.031470091,46126.65724,527.1383435,21.14706674,5.72E-12,4.24E-08,0.953663339
1716,4.99,41077,4.2,0.8,1760.3125,48504,554.6959,547.0959,40063.85428,47064.71735,1766.182407,0.159348421,44270.42307,1.029540766,45888.17945,524.4130043,20.1169621,5.76E-12,4.28E-08,0.955915814
1717,5.49,41077,4.66,0.83,1651.366265,48136,554.6959,545.9959,40063.85428,46719.46947,1657.073566,0.15313928,44048.8753,1.028031202,45613.61753,521.2752935,18.87191766,5.74E-12,4.24E-08,0.958639187
1718,5.99,41077,5.12,0.88,1589.625,47805,554.6959,544.7959,40063.85428,46408.78949,1595.231992,0.146064013,43852.50826,1.026333322,45418.86745,519.0496773,18.1663346,5.81E-12,4.30E-08,0.960182763
1719,6.49,41077,5.58,0.91,1527.564835,47504,554.6959,543.4959,40063.85428,46126.14881,1533.067366,0.139836975,43673.06215,1.024897685,45233.3942,516.9300773,17.45710713,5.81E-12,4.29E-08,0.961734401
1720,6.99,41077,6.05,0.94,1471.404255,47227,554.6959,542.1959,40063.85428,45865.944,1476.787084,0.134442713,43511.39415,1.023638284,45040.49539,514.7256175,16.81530048,5.82E-12,4.28E-08,0.963139166
1721,7.49,41077,6.52,0.98,1419.697959,46972,554.6959,540.7959,40063.85428,45626.32021,1424.974625,0.129959039,43363.43094,1.022741083,44878.3043,512.8720876,16.22439768,5.93E-12,4.34E-08,0.964432413
1722,7.99,41077,6.99,0.99,1375.907071,46735,554.6959,539.3959,40063.85428,45403.53786,1381.087717,0.125449624,43227.11452,1.021797658,44725.81968,511.1294837,15.72395265,5.86E-12,4.27E-08,0.965527837
1723,8.49,41077,7.46,1.03,1347.174757,46513,554.6959,537.9959,40063.85428,45194.79165,1352.285796,0.120926171,43100.6408,1.020829843,44594.37853,509.6273659,15.39559796,5.97E-12,4.33E-08,0.966246737
1724,8.98,41077,7.94,1.05,1308.946667,46304,554.6959,536.4959,40063.85428,44998.21267,1313.964245,0.116391774,42983.28522,1.020054482,44446.96332,507.9426957,14.95872493,5.99E-12,4.33E-08,0.967203249
1725,9.48,41077,8.42,1.06,1276.545283,46109,554.6959,534.9959,40063.85428,44814.75209,1281.481076,0.111832864,42873.99275,1.019194261,44310.52707,506.3834937,14.58843988,5.96E-12,4.29E-08,0.968014034
1726,9.98,41077,8.9,1.09,1261.888073,45923,554.6959,533.3959,40063.85428,44639.71428,1266.783445,0.110005147,42771.16363,1.018765599,44221.83893,505.36996,14.42093636,6.07E-12,4.33E-08,0.968380889
1727,10.5,41077,9.38,1.11,1238.315315,45747,554.6959,531.7959,40063.85428,44474.04695,1243.150687,0.105421879,42674.32356,1.017882764,44102.71476,504.0086014,14.1515454,6.10E-12,4.35E-08,0.968970767
1728,11,41077,9.87,1.11,1218.281982,45581,554.6959,530.1959,40063.85428,44317.75673,1223.062361,0.101747849,42583.27294,1.017246782,43994.73206,502.7745683,13.92260321,6.04E-12,4.29E-08,0.969472174
1729,11.5,41077,10.4,1.13,1195.065487,45422,554.6959,528.4959,40063.85428,44168.02445,1199.779633,0.098983759,42498.97578,1.016824716,43885.85409,501.5303041,13.65728364,6.13E-12,4.32E-08,0.970053315
1730,12,41077,10.8,1.15,1186.850435,45271,554.6959,526.7959,40063.85428,44025.7963,1191.54387,0.095289003,42416.37937,1.016102436,43801.59714,500.5674103,13.56340151,6.19E-12,4.35E-08,0.970258881
1731,12.5,41077,11.3,1.15,1174.669565,45126,554.6959,525.0959,40063.85428,43889.19248,1179.326832,0.093426469,42339.3715,1.015692713,43715.83436,499.5873079,13.42419776,6.17E-12,4.32E-08,0.97056382
1732,13,41077,11.8,1.16,1160.149138,44988,554.6959,523.2959,40063.85428,43759.15864,1164.761478,0.089725948,42264.83318,1.015207418,43619.42547,498.485541,13.2582574,6.20E-12,4.32E-08,0.970927373
1733,13.5,41077,12.3,1.17,1149.9,44856,554.6959,521.4959,40063.85428,43634.75589,1154.480853,0.087854857,42195.13554,1.0148017,43539.44177,497.5714823,13.14112961,6.25E-12,4.33E-08,0.971183979
1734,14,41077,12.8,1.17,1143.32735,44729,554.6959,519.6959,40063.85428,43515.04454,1147.886439,0.083199895,42128.55142,1.014091588,43451.24174,496.5635268,13.06601696,6.22E-12,4.31E-08,0.971348577
1735,14.5,41077,13.3,1.18,1134.210169,44607,554.6959,517.7959,40063.85428,43400.027,1138.738166,0.082256685,42065.47816,1.013898008,43378.20878,495.7289015,12.96182524,6.30E-12,4.33E-08,0.971576919
1736,15,41077,13.8,1.18,1130.964407,44490,554.6959,515.8959,40063.85428,43289.70558,1135.479098,0.079454854,42004.79853,1.013501869,43308.91839,494.9370466,12.92473246,6.30E-12,4.32E-08,0.971658266
1737,15.5,41077,14.3,1.18,1128.762712,44377,554.6959,513.9959,40063.85428,43183.13935,1133.266771,0.077578904,41946.43365,1.013188527,43245.3909,494.2110504,12.89957135,6.31E-12,4.31E-08,0.971713486
1738,4.49,42135,3.82,0.68,2097.882353,49125,554.6959,548.0959,41065.43168,47646.94014,2104.310866,0.149603863,44994.37708,1.02704984,46660.7022,533.2414429,23.97473163,5.60E-12,4.27E-08,0.948757123
1739,4.99,42135,4.29,0.7,1975.814286,48730,554.6959,546.9959,41065.43168,47276.66081,1982.138779,0.141602009,44762.27496,1.02525344,46388.61263,530.1319863,22.57973008,5.49E-12,4.19E-08,0.951732182
1740,5.49,42135,4.75,0.75,1899.386667,48382,554.6959,545.7959,41065.43168,46950.27891,1905.625,0.135350958,44558.82858,1.023767619,46194.39973,527.912509,21.70631043,5.62E-12,4.29E-08,0.953595398
1741,5.99,42135,5.22,0.76,1802.131579,48070,554.6959,544.5959,41065.43168,46657.53213,1808.22297,0.129051145,44377.68621,1.02257926,45953.04507,525.1542928,20.59487317,5.52E-12,4.19E-08,0.955967272
1742,6.49,42135,5.69,0.81,1750.02963,47787,554.6959,543.2959,41065.43168,46391.89057,1756.044014,0.123649181,44215.20027,1.021408856,45799.47532,523.399288,19.99944881,5.70E-12,4.31E-08,0.957237902
1743,6.99,42135,6.17,0.82,1683.858537,47528,554.6959,541.9959,41065.43168,46148.68911,1689.760484,0.117290663,44067.32478,1.020129356,45607.67623,521.2073959,19.24324139,5.61E-12,4.24E-08,0.958851998
1744,7.49,42135,6.64,0.85,1634.302353,47290,554.6959,540.5959,41065.43168,45925.1326,1640.116511,0.11273273,43932.00126,1.019200392,45456.26245,519.4770297,18.6769102,5.69E-12,4.28E-08,0.960060897
1745,7.99,42135,7.12,0.87,1600.2,47070,554.6959,539.1959,41065.43168,45718.42057,1605.946075,0.109089515,43809.17181,1.018509024,45338.61243,518.1325179,18.28718637,5.72E-12,4.28E-08,0.960892994
1746,8.49,42135,7.6,0.89,1555.269663,46864,554.6959,537.6959,41065.43168,45524.80789,1560.923174,0.105408851,43694.3087,1.017774416,45193.9276,516.4790505,17.77371964,5.78E-12,4.29E-08,0.961989364
1747,8.98,42135,8.08,0.9,1518.233333,46672,554.6959,536.1959,41065.43168,45344.30537,1523.807895,0.100825619,43588.24951,1.017068799,45065.24073,515.0084088,17.35046614,5.76E-12,4.26E-08,0.962893172
1748,9.48,42135,8.57,0.92,1489.486957,46492,554.6959,534.6959,41065.43168,45175.04218,1494.996198,0.097120406,43489.51357,1.016297893,44943.70878,513.619534,17.02195073,5.82E-12,4.28E-08,0.963594777
1749,9.98,42135,9.05,0.94,1463.545745,46321,554.6959,533.0959,41065.43168,45014.2044,1468.998929,0.093426469,43396.57992,1.015683271,44839.62748,512.4300864,16.72549293,5.90E-12,4.31E-08,0.964227846
1750,10.5,42135,9.54,0.94,1441.871277,46160,554.6959,531.4959,41065.43168,44862.73871,1447.271944,0.089714655,43308.89448,1.015047559,44734.95685,511.2339039,16.47779574,5.85E-12,4.26E-08,0.964756929
1751,11,42135,10,0.96,1429.839583,46009,554.6959,529.8959,41065.43168,44720.65116,1435.204078,0.087854857,43227.04852,1.014716648,44653.39201,510.3017758,16.3402968,5.94E-12,4.31E-08,0.965050798
1752,11.5,42135,10.5,0.96,1414.385417,45864,554.6959,528.1959,41065.43168,44584.18242,1419.709973,0.084125022,43150.3884,1.014087338,44558.03742,509.2120575,16.16368561,5.90E-12,4.27E-08,0.965428101
1753,12,42135,11,0.98,1401.022449,45726,554.6959,526.3959,41065.43168,44454.27722,1406.315472,0.081313603,43077.71626,1.013528983,44473.43824,508.2452527,16.01097277,6.00E-12,4.32E-08,0.965754275
1754,12.5,42135,11.5,0.99,1396.80404,45596,554.6959,524.6959,41065.43168,44331.88077,1402.085096,0.079440504,43008.59379,1.013168737,44408.73725,507.5058457,15.96276453,6.06E-12,4.34E-08,0.965857291
1755,13,42135,12,1,1383.125,45471,554.6959,522.8959,41065.43168,44214.17176,1388.365734,0.075683972,42943.0258,1.012589169,44314.04207,506.4236633,15.8064396,6.10E-12,4.36E-08,0.966191376
1756,13.5,42135,12.5,1,1377.382,45351,554.6959,521.0959,41065.43168,44101.15255,1382.603979,0.072858152,42880.97263,1.012106524,44238.74721,505.5631888,15.74080823,6.10E-12,4.34E-08,0.966331683
1757,14,42135,13,0.99,1361.432323,45237,554.6959,519.1959,41065.43168,43993.76745,1366.612288,0.070979441,42821.60448,1.011943886,44165.29738,504.7237996,15.55853432,6.06E-12,4.29E-08,0.966721103
1758,14.5,42135,13.5,0.98,1352.386735,45128,554.6959,517.3959,41065.43168,43891.07685,1357.53596,0.069080557,42766.79749,1.011580918,44091.07881,503.8756251,15.45516076,6.02E-12,4.24E-08,0.966942124
1759,15,42135,14,0.98,1351.844898,45023,554.6959,515.4959,41065.43168,43792.14051,1356.986638,0.066246101,42712.29017,1.011176181,44027.06826,503.1441084,15.44896862,6.03E-12,4.24E-08,0.9669555
1760,15.5,42135,14.5,0.99,1347.286869,44923,554.6959,513.4959,41065.43168,43697.90246,1352.408026,0.064349184,42660.79582,1.01091999,43962.58898,502.4072353,15.39687917,6.12E-12,4.28E-08,0.967066996
1761,3.99,43195,3.44,0.55,2499.509091,49798,554.6959,549.0959,42067.46555,48277.37401,2506.390229,0.140682081,45740.40924,1.024918971,47432.69347,542.0638078,28.56454729,5.19E-12,4.10E-08,0.940419747
1762,4.49,43195,3.9,0.6,2384.75,49367,554.6959,547.9959,42067.46555,47873.69887,2391.608478,0.131733304,45491.10642,1.022839129,47184.24752,539.2245519,27.25307317,5.32E-12,4.24E-08,0.943148263
1763,4.99,43195,4.37,0.62,2258.822581,48995,554.6959,546.7959,42067.46555,47525.09751,2265.621913,0.124527837,45277.46575,1.021363303,46936.60524,536.3944803,25.81396669,5.28E-12,4.19E-08,0.946143133
1764,5.49,43195,4.84,0.64,2156.34375,48666,554.6959,545.5959,42067.46555,47216.64789,2163.05033,0.118185906,45090.43014,1.020172383,46714.14571,533.8521988,24.64283216,5.27E-12,4.16E-08,0.948581397
1765,5.99,43195,5.32,0.68,2080.044118,48374,554.6959,544.3959,42067.46555,46942.7741,2086.669775,0.111819903,44925.34336,1.018963433,46530.6304,531.7549743,23.77087516,5.42E-12,4.27E-08,0.950397065
1766,6.49,43195,5.8,0.69,2019.449275,48110,554.6959,543.0959,42067.46555,46695.07056,2026.007605,0.107241323,44777.10915,1.017991699,46376.66263,529.9954209,23.07839348,5.36E-12,4.20E-08,0.951839086
1767,6.99,43195,6.28,0.72,1945.166667,47868,554.6959,541.7959,42067.46555,46467.93249,1951.626031,0.102647658,44642.93618,1.017194258,46203.8141,528.0200971,22.22948715,5.50E-12,4.27E-08,0.953607235
1768,7.49,43195,6.76,0.73,1910.780822,47648,554.6959,540.3959,42067.46555,46261.37976,1917.184966,0.097120406,44520.95821,1.016136805,46075.75312,526.5566081,21.83652356,5.44E-12,4.23E-08,0.954425946
1769,7.99,43195,7.24,0.75,1871.066667,47445,554.6959,538.8959,42067.46555,46070.73418,1877.413997,0.093408495,44409.85003,1.015340791,45954.23508,525.1678922,21.38266769,5.51E-12,4.26E-08,0.955371355
1770,8.49,43195,7.73,0.77,1825.688312,47256,554.6959,537.4959,42067.46555,45893.19016,1831.959127,0.089699442,44306.80523,1.014773042,45824.86664,523.6894615,20.86408099,5.60E-12,4.30E-08,0.956451878
1771,8.98,43195,8.21,0.77,1792.480519,47079,554.6959,535.9959,42067.46555,45726.87817,1798.691228,0.08597621,44211.29073,1.014145371,45711.17397,522.3901746,20.48458025,5.54E-12,4.23E-08,0.9572427
1772,9.48,43195,8.7,0.78,1760.679487,46915,554.6959,534.3959,42067.46555,45572.74609,1766.83146,0.08317518,44123.13543,1.013670812,45607.63565,521.2069321,20.12115605,5.58E-12,4.23E-08,0.95800005
1773,9.98,43195,9.19,0.79,1729,46760,554.6959,532.7959,42067.46555,45427.04144,1735.085167,0.079431026,44040.93961,1.013110189,45494.07491,519.9091529,19.75912088,5.63E-12,4.24E-08,0.958754702
1774,10.5,43195,9.68,0.8,1712.0875,46614,554.6959,531.1959,42067.46555,45289.76946,1718.141293,0.078485883,43963.8175,1.012846656,45420.23814,519.0653416,19.56584376,5.69E-12,4.25E-08,0.95915748
1775,11,43195,10.2,0.8,1695.7,46477,554.6959,529.4959,42067.46555,45160.93507,1701.717201,0.073792771,43892.37818,1.012137911,45325.14891,517.9786559,19.37856638,5.65E-12,4.22E-08,0.959547903
1776,11.5,43195,10.7,0.81,1691.530864,46347,554.6959,527.7959,42067.46555,45038.66164,1697.538306,0.070958359,43824.12003,1.011557989,45251.7207,517.1395137,19.33092123,5.69E-12,4.24E-08,0.959647241
1777,12,43195,11.2,0.82,1678.219512,46223,554.6959,526.0959,42067.46555,44922.01178,1684.196137,0.068127722,43759.28317,1.01115707,45174.11017,516.2525757,19.17879826,5.76E-12,4.27E-08,0.959964402
1778,12.5,43195,11.7,0.83,1663.277108,46106,554.6959,524.2959,42067.46555,44811.92924,1669.213857,0.065279857,43698.54165,1.01068021,45087.55158,515.2633786,19.00803553,5.82E-12,4.31E-08,0.960320551
1779,13,43195,12.2,0.83,1658.578313,45995,554.6959,522.4959,42067.46555,44707.47602,1664.498845,0.064335696,43641.06606,1.01057833,45032.42471,514.6333854,18.95433741,5.85E-12,4.30E-08,0.960432633
1780,13.5,43195,12.7,0.82,1647.756098,45888,554.6959,520.6959,42067.46555,44606.77218,1653.644293,0.061482978,43585.93825,1.010146615,44954.88213,513.7472238,18.83066044,5.80E-12,4.24E-08,0.96069066
1781,14,43195,13.2,0.82,1647.439024,45787,554.6959,518.7959,42067.46555,44511.70205,1653.318471,0.059574423,43532.90309,1.009783876,44894.15398,513.0532187,18.82703691,5.81E-12,4.24E-08,0.960698406
1782,14.5,43195,13.7,0.82,1649,45691,554.6959,516.8959,42067.46555,44421.32643,1654.873037,0.057669746,43483.41353,1.009516939,44839.44039,512.4279483,18.84487584,5.84E-12,4.24E-08,0.960661451
1783,15,43195,14.2,0.82,1652.760976,45598,554.6959,514.9959,42067.46555,44333.76395,1658.631822,0.054804481,43435.83592,1.009077274,44779.3731,511.7414956,18.8878565,5.84E-12,4.24E-08,0.9605721
1784,15.5,43195,14.7,0.82,1658.432927,45510,554.6959,513.0959,42067.46555,44250.89909,1664.304304,0.053845865,43390.72887,1.008904921,44732.88,511.2101695,18.95267592,5.89E-12,4.25E-08,0.960437258
1785,3.99,44256,3.5,0.5,2871.84,50064,554.6959,548.9959,43069.01066,48526.39486,2879.060442,0.123589786,46246.17353,1.02080065,47999.03877,548.5360376,32.81956836,5.01E-12,4.19E-08,0.93315239
1786,4.49,44256,3.98,0.51,2708.431373,49657,554.6959,547.8959,43069.01066,48145.33863,2715.674246,0.115438751,46017.49438,1.019363739,47718.73621,545.3327223,30.95212428,4.91E-12,4.08E-08,0.93694598
1787,4.99,44256,4.45,0.56,2613.928571,49306,554.6959,546.6959,43069.01066,47816.54754,2621.166386,0.108128894,45820.92992,1.017783095,47518.38911,543.043143,29.87214031,5.15E-12,4.30E-08,0.939140316
1788,5.49,44256,4.93,0.56,2508.285714,48999,554.6959,545.4959,43069.01066,47528.84683,2515.480943,0.102628835,45651.43521,1.016840558,47319.44127,540.7695546,28.66484709,5.03E-12,4.15E-08,0.941594179
1789,5.99,44256,5.41,0.57,2404.596491,48726,554.6959,544.1959,43069.01066,47272.91016,2411.715653,0.096177369,45501.02447,1.015842638,47109.91038,538.3750223,27.47988012,5.02E-12,4.11E-08,0.944003458
1790,6.49,44256,5.89,0.6,2346.716667,48480,554.6959,542.8959,43069.01066,47042.20633,2353.812738,0.090619867,45366.67706,1.014771223,46968.65601,536.7607586,26.81842584,5.14E-12,4.22E-08,0.94534788
1791,6.99,44256,6.38,0.61,2308.639344,48258,554.6959,541.5959,43069.01066,46833.94539,2315.696817,0.088752533,45245.53662,1.014281838,46865.34499,535.5801137,26.3832758,5.16E-12,4.19E-08,0.946232876
1792,7.49,44256,6.87,0.63,2238.142857,48056,554.6959,540.1959,43069.01066,46644.39321,2245.122864,0.083159952,45137.0921,1.013441484,46701.81945,533.7113335,25.57763751,5.26E-12,4.25E-08,0.947871501
1793,7.99,44256,7.35,0.64,2197.75,47869,554.6959,538.6959,43069.01066,46468.87123,2204.690083,0.079416705,45037.25413,1.012786453,46589.63909,532.4293293,25.11602539,5.29E-12,4.24E-08,0.948810292
1794,8.49,44256,7.84,0.65,2173.461538,47697,554.6959,537.1959,43069.01066,46307.38993,2180.375883,0.075662953,44945.46302,1.012119421,46492.50012,531.319219,24.83845533,5.30E-12,4.25E-08,0.949374832
1795,8.98,44256,8.34,0.65,2142.784615,47537,554.6959,535.6959,43069.01066,46157.14153,2149.657144,0.072836166,44861.31402,1.011628372,46392.81564,530.1800186,24.48787752,5.27E-12,4.20E-08,0.950088077
1796,9.48,44256,8.83,0.66,2105.939394,47389,554.6959,534.0959,43069.01066,46018.13322,2112.753122,0.070007446,44783.18248,1.011257939,46288.26619,528.9852208,24.06680801,5.36E-12,4.22E-08,0.950944935
1797,9.98,44256,9.32,0.67,2081.268657,47249,554.6959,532.4959,43069.01066,45886.6136,2088.045679,0.067167235,44709.91389,1.010771499,46197.34374,527.9461533,23.78486927,5.42E-12,4.25E-08,0.951518606
1798,10.5,44256,9.82,0.67,2065.358209,47119,554.6959,530.8959,43069.01066,45764.46624,2072.107206,0.063374198,44641.68443,1.010169381,46109.71159,526.9446876,23.60304367,5.39E-12,4.22E-08,0.951888674
1799,11,44256,10.3,0.67,2052.835821,46996,554.6959,529.1959,43069.01066,45648.87652,2059.560328,0.061471405,44578.01491,1.009841788,46037.88681,526.1238696,23.45993703,5.40E-12,4.20E-08,0.952179994
1800,11.5,44256,10.8,0.67,2044.059701,46880,554.6959,527.4959,43069.01066,45539.84768,2050.76404,0.059567692,44518.54923,1.009546532,45971.33899,525.3633569,23.35964298,5.41E-12,4.19E-08,0.952384232
1801,12,44256,11.3,0.67,2038.791045,46771,554.6959,525.7959,43069.01066,45437.38276,2045.479035,0.057660063,44462.24511,1.009240247,45907.30147,524.631532,23.29943244,5.42E-12,4.18E-08,0.952506942
1802,12.5,44256,11.8,0.67,2036.044776,46668,554.6959,523.9959,43069.01066,45340.54441,2042.719667,0.053835203,44409.40301,1.008617989,45832.7129,523.7791291,23.26804791,5.41E-12,4.17E-08,0.95257101
1803,13,44256,12.3,0.68,2025.117647,46570,554.6959,522.1959,43069.01066,45248.39456,2031.760325,0.052882368,44359.19347,1.008584571,45774.45382,523.1133407,23.14317199,5.54E-12,4.23E-08,0.95282547
1804,13.5,44256,12.8,0.68,2028.058824,46476,554.6959,520.2959,43069.01066,45159.99459,2034.694753,0.049042013,44311.53995,1.00796148,45705.19387,522.3218337,23.17678394,5.53E-12,4.24E-08,0.952757337
1805,14,44256,13.3,0.68,2033.382353,46388,554.6959,518.4959,43069.01066,45077.2271,2040.013359,0.049042013,44266.81986,1.00796148,45665.62706,521.8696616,23.23762157,5.58E-12,4.25E-08,0.952633847
1806,14.5,44256,13.8,0.67,2028.507463,46304,554.6959,516.5959,43069.01066,44998.21267,2035.112729,0.047112106,44223.91593,1.00760612,45602.60284,521.1494169,23.18191102,5.54E-12,4.20E-08,0.952747632
1807,15,44256,14.3,0.67,2038.283582,46224,554.6959,514.5959,43069.01066,44922.95258,2044.888307,0.045190957,44183.21747,1.007396095,45557.9953,520.6396391,23.29363313,5.56E-12,4.21E-08,0.952520658
1808,15.5,44256,14.8,0.66,2025.80303,46148,554.6959,512.6959,43069.01066,44851.44803,2032.382567,0.043259092,44144.53756,1.00712343,45499.75789,519.9740983,23.1510046,5.53E-12,4.17E-08,0.952811023
1809,3.99,45318,3.56,0.44,3286.636364,50386,554.6959,548.8959,44070.06908,48827.72378,3294.018088,0.108115691,46791.5134,1.017602047,48575.58862,555.1248855,37.55988732,4.71E-12,4.18E-08,0.925254982
1810,4.49,45318,4.04,0.45,3154.644444,50003,554.6959,547.6959,44070.06908,48469.29633,3162.130519,0.09985056,46582.28324,1.016035107,48341.71826,552.4522004,36.05147536,4.62E-12,4.10E-08,0.928247661
1811,4.99,45318,4.53,0.46,3019.434783,49675,554.6959,546.5959,44070.06908,48162.19558,3026.980393,0.093384884,46404.0185,1.014956293,48117.60709,549.8910439,34.50629083,4.61E-12,4.05E-08,0.931314371
1812,5.49,45318,5.01,0.48,2901.3125,49390,554.6959,545.3959,44070.06908,47895.24653,2908.871164,0.0887383,46249.58464,1.014179512,47920.04682,547.6333126,33.15638195,4.75E-12,4.11E-08,0.933994404
1813,5.99,45318,5.5,0.5,2864.92,49137,554.6959,544.0959,44070.06908,47658.18609,2872.483388,0.083146627,46114.27442,1.013068797,47803.03099,546.2960484,32.74048617,4.78E-12,4.17E-08,0.934820084
1814,6.49,45318,5.98,0.51,2786.411765,48912,554.6959,542.7959,44070.06908,47447.29467,2793.966528,0.078466813,45993.44337,1.012323989,47648.86084,544.5341822,31.84328911,4.82E-12,4.17E-08,0.936601721
1815,6.99,45318,6.47,0.52,2731.923077,48708,554.6959,541.3959,44070.06908,47256.03195,2739.471725,0.072825611,45885.64498,1.011376493,47512.56589,542.9765949,31.22058895,4.83E-12,4.18E-08,0.93783827
1816,7.49,45318,6.96,0.53,2665.849057,48524,554.6959,539.9959,44070.06908,47083.47598,2673.3564,0.070938185,45788.86871,1.011133617,47388.91225,541.5634734,30.46549089,4.94E-12,4.19E-08,0.939338502
1817,7.99,45318,7.46,0.53,2626.471698,48356,554.6959,538.4959,44070.06908,46925.88798,2633.955839,0.06715761,45700.85425,1.010532511,47280.11807,540.3201665,30.01548396,4.90E-12,4.14E-08,0.940232546
1818,8.49,45318,7.95,0.53,2593.622642,48201,554.6959,536.9959,44070.06908,46780.46305,2601.083088,0.0633636,45619.96473,1.00991839,47177.92821,539.1523344,29.64008287,4.87E-12,4.10E-08,0.940978466
1819,8.98,45318,8.44,0.54,2561.833333,48057,554.6959,535.4959,44070.06908,46645.33171,2569.271994,0.060509887,45545.9182,1.009458555,47084.45851,538.0841568,29.27679265,4.95E-12,4.14E-08,0.941700296
1820,9.48,45318,8.94,0.54,2541.018519,47925,554.6959,533.8959,44070.06908,46521.43854,2548.435827,0.057650399,45477.78958,1.009013518,47001.91841,537.1408833,29.03891964,4.94E-12,4.12E-08,0.942173092
1821,9.98,45318,9.44,0.54,2525.981481,47801,554.6959,532.2959,44070.06908,46405.03421,2533.38055,0.056694669,45414.23143,1.008843399,46935.84331,536.385773,28.86707543,4.96E-12,4.09E-08,0.942514713
1822,10.5,45318,9.93,0.55,2500.436364,47686,554.6959,530.5959,44070.06908,46297.06138,2507.799404,0.051913073,45355.02511,1.008194283,46837.81611,535.2655119,28.57514422,5.04E-12,4.16E-08,0.943095179
1823,11,45318,10.4,0.55,2493.345455,47578,554.6959,528.9959,44070.06908,46195.64574,2500.693312,0.05094957,45299.82745,1.007975559,46778.35813,534.5860224,28.49410886,5.06E-12,4.15E-08,0.943256424
1824,11.5,45318,10.9,0.55,2490.4,47476,554.6959,527.1959,44070.06908,46099.85089,2497.734624,0.048071711,45248.33141,1.007591148,46714.881,533.8606018,28.46044802,5.07E-12,4.15E-08,0.94332356
1825,12,45318,11.4,0.55,2490.981818,47381,554.6959,525.4959,44070.06908,46010.61847,2498.30505,0.046144707,45200.03556,1.007270223,46657.19313,533.2013411,28.46709708,5.08E-12,4.15E-08,0.943310616
1826,12.5,45318,11.9,0.55,2494.109091,47291,554.6959,523.6959,44070.06908,45926.07206,2501.421462,0.045182189,45154.76336,1.007142191,46610.78308,532.6709641,28.50283575,5.12E-12,4.15E-08,0.943239901
1827,13,45318,12.4,0.55,2501.054545,47206,554.6959,521.8959,44070.06908,45846.21336,2508.357548,0.043247397,45111.77021,1.006757098,46554.98837,532.0333387,28.58220884,5.13E-12,4.16E-08,0.943082514
1828,13.5,45318,12.9,0.55,2510.454545,47126,554.6959,519.9959,44070.06908,45771.04394,2517.748683,0.041320403,45071.45202,1.006565381,46510.50901,531.5250258,28.68963263,5.16E-12,4.17E-08,0.942869418
1829,14,45318,13.4,0.55,2522.418182,47050,554.6959,518.0959,44070.06908,45699.62556,2529.703458,0.038411385,45033.33345,1.006052615,46453.68134,530.8755956,28.82635382,5.17E-12,4.19E-08,0.942598151
1830,14.5,45318,13.9,0.55,2537.181818,46979,554.6959,516.1959,44070.06908,45632.89921,2544.458396,0.038411385,44996.956,1.006052615,46420.89242,530.5008818,28.99507359,5.23E-12,4.21E-08,0.942263345
1831,15,45318,14.4,0.54,2524.5,46910,554.6959,514.2959,44070.06908,45568.04641,2531.75922,0.036476599,44962.61556,1.005917645,46371.68394,529.9385241,28.85014497,5.20E-12,4.16E-08,0.942551503
1832,15.5,45318,14.9,0.54,2543.12963,46846,554.6959,512.2959,44070.06908,45507.88775,2550.380454,0.033555837,44930.0203,1.005395748,46320.07426,529.3487254,29.06304555,5.21E-12,4.19E-08,0.942128966
1833,3.99,46382,3.62,0.37,3793.351351,50776,554.6959,548.7959,45071.5835,49192.51547,3800.614221,0.09429113,47385.61266,1.014796132,49208.61871,562.3591934,43.35065811,4.19E-12,4.00E-08,0.915676044
1834,4.49,46382,4.1,0.38,3630.421053,50419,554.6959,547.5959,45071.5835,48858.59806,3637.907613,0.086859527,47194.25206,1.013524146,48958.80893,559.5043514,41.4886804,4.20E-12,3.97E-08,0.919286004
1835,4.99,46382,4.59,0.4,3520.825,50114,554.6959,546.4959,45071.5835,48573.19349,3528.397829,0.081260203,47032.69311,1.01259513,48772.89296,557.379692,40.23620981,4.33E-12,4.07E-08,0.92171569
1836,5.49,46382,5.08,0.42,3449.47619,49851,554.6959,545.1959,45071.5835,48326.99795,3457.142188,0.075638077,46894.17472,1.011637659,48630.8513,555.756431,39.42083112,4.44E-12,4.16E-08,0.923296634
1837,5.99,46382,5.57,0.43,3358.930233,49620,554.6959,543.9959,45071.5835,48110.68696,3366.663453,0.070923821,46773.24567,1.010837731,48470.52451,553.9242063,38.38606621,4.49E-12,4.18E-08,0.925304079
1838,6.49,46382,6.06,0.43,3293.72093,49415,554.6959,542.5959,45071.5835,47918.66715,3301.487811,0.066199985,46666.2474,1.010130393,48336.74139,552.3953244,37.6408502,4.45E-12,4.11E-08,0.926750126
1839,6.99,46382,6.56,0.43,3240.697674,49231,554.6959,541.1959,45071.5835,47746.27317,3248.484307,0.061456954,46571.06157,1.009423549,48214.09284,550.993689,37.03489709,4.41E-12,4.06E-08,0.927926111
1840,7.49,46382,7.05,0.43,3197.744186,49065,554.6959,539.7959,45071.5835,47590.70769,3205.541196,0.059550297,46485.66228,1.009094507,48118.03053,549.8958829,36.54402192,4.41E-12,4.01E-08,0.928878887
1841,7.99,46382,7.54,0.44,3142.818182,48915,554.6959,538.2959,45071.5835,47450.10697,3150.610547,0.05573505,46408.68177,1.008581931,48001.39699,548.5629875,35.91632409,4.52E-12,4.08E-08,0.930097629
1842,8.49,46382,8.04,0.44,3116.977273,48777,554.6959,536.7959,45071.5835,47320.72955,3124.767847,0.052861051,46338.13039,1.008084156,47913.4277,547.5576689,35.62101255,4.50E-12,4.05E-08,0.930670999
1843,8.98,46382,8.54,0.44,3097.227273,48650,554.6959,535.2959,45071.5835,47201.64386,3105.013103,0.049986067,46273.84815,1.007667242,47834.77101,546.6587752,35.39530831,4.50E-12,4.03E-08,0.931109296
1844,9.48,46382,9.03,0.44,3083.295455,48534,554.6959,533.6959,45071.5835,47092.8551,3091.073687,0.048063933,46215.16324,1.007378744,47767.36167,545.8884171,35.23609461,4.51E-12,4.02E-08,0.931418569
1845,9.98,46382,9.53,0.45,3079.377778,48425,554.6959,532.0959,45071.5835,46990.61589,3087.157543,0.047098481,46160.37606,1.007151071,47711.18904,545.2464727,35.19132315,4.63E-12,4.10E-08,0.931505456
1846,10.5,46382,10,0.44,3071.113636,48325,554.6959,530.3959,45071.5835,46896.8054,3078.871376,0.042278043,46108.90825,1.00646519,47628.67734,544.3035239,35.09688003,4.50E-12,4.01E-08,0.931689301
1847,11,46382,10.5,0.44,3071.727273,48231,554.6959,528.6959,45071.5835,46808.61215,3079.472122,0.042278043,46062.23875,1.00646519,47585.31513,543.8079778,35.1038927,4.56E-12,4.01E-08,0.931675972
1848,11.5,46382,11,0.44,3076.409091,48143,554.6959,526.9959,45071.5835,46726.03827,3084.139007,0.039373889,46018.49481,1.005984676,47523.44961,543.1009748,35.15739681,4.55E-12,4.01E-08,0.931572428
1849,12,46382,11.5,0.44,3084.590909,48062,554.6959,525.1959,45071.5835,46650.0242,3092.304409,0.037438117,45977.77392,1.00576091,47475.8173,542.5566297,35.25089915,4.58E-12,4.02E-08,0.931391263
1850,12.5,46382,12,0.44,3095.704545,47985,554.6959,523.3959,45071.5835,46577.75632,3103.398996,0.036466814,45939.59253,1.00560087,47433.16257,542.0691688,35.37790648,4.61E-12,4.04E-08,0.931145108
1851,13,46382,12.5,0.44,3110.75,47913,554.6959,521.5959,45071.5835,46510.17445,3118.423668,0.035492564,45903.54153,1.005392526,47390.56018,541.582306,35.54984689,4.64E-12,4.05E-08,0.930811757
1852,13.5,46382,13,0.44,3128.386364,47845,554.6959,519.7959,45071.5835,46446.34117,3136.036006,0.032578644,45869.69961,1.005057124,47344.63324,541.05745,35.75139636,4.65E-12,4.07E-08,0.930420993
1853,14,46382,13.5,0.44,3148.931818,47781,554.6959,517.8959,45071.5835,46386.25751,3156.554495,0.031603421,45838.27359,1.004897196,47308.01656,540.6389923,35.98619111,4.69E-12,4.10E-08,0.929965751
1854,14.5,46382,14,0.44,3172.181818,47720,554.6959,515.9959,45071.5835,46328.9855,3179.774011,0.030625242,45808.16781,1.004688998,47270.93497,540.2152215,36.25189357,4.72E-12,4.12E-08,0.929450581
1855,15,46382,14.5,0.43,3159.27907,47663,554.6959,513.9959,45071.5835,46275.46483,3166.864659,0.029650016,45779.73081,1.004602102,47228.35794,539.7286486,36.10444015,4.70E-12,4.07E-08,0.929737
1856,15.5,46382,15.1,0.42,3162.214286,47609,554.6959,511.9959,45071.5835,46224.75728,3169.762479,0.02867479,45752.75609,1.004527881,47191.92258,539.3122629,36.13798398,4.65E-12,4.00E-08,0.929672707
1857,3.99,47448,3.67,0.32,4383.25,51243,554.6959,548.6959,46073.55198,49629.08275,4389.869367,0.082190102,48033.67598,1.012572527,49888.11308,570.1244977,50.09205702,3.81E-12,3.95E-08,0.904720405
1858,4.49,47448,4.16,0.33,4265.151515,50912,554.6959,547.5959,46073.55198,49319.68064,4272.049666,0.074684321,47860.91488,1.011243689,49689.14405,567.8506672,48.74242009,3.80E-12,3.96E-08,0.907277614
1859,4.99,47448,4.65,0.35,4142.857143,50633,554.6959,546.3959,46073.55198,49058.78037,4150.017678,0.069975784,47715.97176,1.01053718,49510.72295,565.8116596,47.34483231,4.00E-12,4.11E-08,0.909926248
1860,5.49,47448,5.14,0.35,4050.685714,50393,554.6959,545.0959,46073.55198,48834.27298,4058.002777,0.064296213,47591.96423,1.009647833,49349.39784,563.9680261,46.29149142,3.95E-12,4.03E-08,0.911923379
1861,5.99,47448,5.64,0.36,3949.277778,50184,554.6959,543.7959,46073.55198,48638.70637,3956.727593,0.059545461,47485.46595,1.009005817,49187.90901,562.1225216,45.13259513,4.06E-12,4.09E-08,0.914121499
1862,6.49,47448,6.13,0.36,3892.277778,49999,554.6959,542.4959,46073.55198,48465.552,3899.804539,0.056681126,47390.91977,1.008515007,49075.61211,560.8391855,44.48119554,4.05E-12,4.04E-08,0.915356981
1863,6.99,47448,6.63,0.36,3847.194444,49835,554.6959,541.0959,46073.55198,48312.0175,3854.775652,0.051899489,47307.63591,1.007809294,48964.23394,559.5663488,43.96598037,4.02E-12,4.00E-08,0.916334307
1864,7.49,47448,7.12,0.36,3812.027778,49688,554.6959,539.6959,46073.55198,48174.3698,3819.646287,0.049977337,47233.25692,1.00745619,48877.44708,558.5745431,43.56409349,4.02E-12,3.97E-08,0.91709677
1865,7.99,47448,7.62,0.36,3786.027778,49555,554.6959,538.1959,46073.55198,48049.80828,3793.669942,0.046133028,47166.26615,1.006907921,48789.26541,557.5667974,43.26696385,4.01E-12,3.95E-08,0.917660571
1866,8.49,47448,8.12,0.37,3802.891892,49433,554.6959,536.6959,46073.55198,47935.52952,3810.500372,0.045168552,47105.46909,1.00670151,48745.26446,557.0639518,43.45968801,4.11E-12,4.05E-08,0.917295277
1867,8.98,47448,8.61,0.36,3756.25,49323,554.6959,535.0959,46073.55198,47832.47542,3763.907916,0.040340314,47050.44419,1.006046738,48640.36921,555.8652023,42.92666153,4.00E-12,3.93E-08,0.918306539
1868,9.48,47448,9.11,0.36,3750.444444,49221,554.6959,533.4959,46073.55198,47736.90273,3758.09761,0.040340314,47000.22975,1.006046738,48592.74455,555.3209446,42.86031528,4.05E-12,3.93E-08,0.918432648
1869,9.98,47448,9.61,0.36,3750.027778,49127,554.6959,531.8959,46073.55198,47648.81447,3757.66941,0.036461918,46953.48913,1.005440349,48521.29736,554.5044416,42.85555359,4.03E-12,3.93E-08,0.918441942
1870,10.5,47448,10.1,0.36,3754.694444,49041,554.6959,530.1959,46073.55198,47568.21346,3762.317278,0.035492564,46910.78368,1.005342752,48476.75988,553.9954646,42.90888455,4.06E-12,3.94E-08,0.918341063
1871,11,47448,10.6,0.36,3763.361111,48961,554.6959,528.4959,46073.55198,47493.2275,3770.958921,0.034518314,46871.05655,1.00514701,48430.34648,553.4650492,43.00792776,4.08E-12,3.94E-08,0.918153501
1872,11.5,47448,11.1,0.36,3776.083333,48886,554.6959,526.7959,46073.55198,47422.92093,3783.64991,0.03159851,46834.37246,1.004736787,48377.4755,552.8608364,43.15331812,4.09E-12,3.96E-08,0.91787805
1873,12,47448,11.6,0.36,3792.916667,48817,554.6959,524.9959,46073.55198,47358.2327,3800.445635,0.03159851,46800.07695,1.004736787,48344.94989,552.4891316,43.34569051,4.13E-12,3.97E-08,0.917513509
1874,12.5,47448,12.1,0.36,3812.694444,48752,554.6959,523.1959,46073.55198,47297.28908,3820.179945,0.029647064,46768.18481,1.004443654,48301.79289,551.9959307,43.5717122,4.15E-12,3.99E-08,0.917085187
1875,13,47448,12.6,0.36,3836.388889,48691,554.6959,521.3959,46073.55198,47240.09105,3843.823731,0.027692677,46738.32325,1.004150752,48260.56593,551.5247865,43.8424938,4.16E-12,4.02E-08,0.916572012
1876,13.5,47448,13.1,0.36,3862.666667,48634,554.6959,519.4959,46073.55198,47186.63951,3870.044541,0.026715484,46710.31004,1.004033718,48229.00234,551.1640757,44.1427979,4.19E-12,4.04E-08,0.916002905
1877,14,47448,13.6,0.36,3891.638889,48581,554.6959,517.5959,46073.55198,47136.93533,3898.952334,0.025734351,46683.96109,1.00383825,48195.36959,550.7797185,44.47389428,4.23E-12,4.07E-08,0.915375478
1878,14.5,47448,14.1,0.36,3924,48530,554.6959,515.6959,46073.55198,47089.10347,3931.240875,0.024756172,46659.27977,1.003740789,48167.91716,550.4659905,44.8437191,4.26E-12,4.10E-08,0.914674673
1879,15,47448,14.6,0.36,3958.916667,48483,554.6959,513.7959,46073.55198,47045.02025,3966.078016,0.022793911,46635.89205,1.003448093,48132.89935,550.0658047,45.24274896,4.27E-12,4.14E-08,0.913918553
1880,15.5,47448,15.1,0.35,3967.142857,48438,554.6959,511.7959,46073.55198,47002.81033,3974.243813,0.022793911,46613.80192,1.003466498,48105.11471,549.7482802,45.33675838,4.23E-12,4.06E-08,0.913741319
1881,3.99,48514,3.71,0.27,5060.518519,51792,554.6959,548.5959,47074.09672,50141.96223,5065.794722,0.070910401,48736.87668,1.010556511,50614.61834,578.4270456,57.83192429,3.29E-12,3.79E-08,0.892386789
1882,4.49,48514,4.21,0.28,4933.285714,51489,554.6959,547.4959,47074.09672,49858.94354,4938.982203,0.06523849,48582.25505,1.009672558,50429.40915,576.3104633,56.37789979,3.38E-12,3.86E-08,0.89508068
1883,4.99,48514,4.7,0.3,4837.066667,51235,554.6959,546.2959,47074.09672,49621.60635,4843.007495,0.059536784,48452.97692,1.00878918,50266.17119,574.4449696,55.27830246,3.57E-12,4.06E-08,0.897119481
1884,5.49,48514,5.19,0.31,4741.548387,51019,554.6959,544.9959,47074.09672,49419.71365,4747.754174,0.054766728,48343.84165,1.008094633,50115.0956,572.7184683,54.18671355,3.68E-12,4.13E-08,0.899142957
1885,5.99,48514,5.69,0.31,4678.548387,50831,554.6959,543.6959,47074.09672,49243.94532,4684.914194,0.049977337,48249.78347,1.007389214,49990.69824,571.2968474,53.46674558,3.66E-12,4.09E-08,0.900477874
1886,6.49,48514,6.19,0.31,4630.612903,50666,554.6959,542.3959,47074.09672,49089.64456,4637.093517,0.046130114,48167.31264,1.006797785,49883.07175,570.0668851,52.91893585,3.63E-12,4.06E-08,0.901493734
1887,6.99,48514,6.68,0.31,4594.741935,50520,554.6959,540.9959,47074.09672,48953.08369,4601.303106,0.044202123,48094.5933,1.006502183,49798.52615,569.1006926,52.50900017,3.65E-12,4.03E-08,0.902254033
1888,7.49,48514,7.18,0.31,4568.677419,50391,554.6959,539.5959,47074.09672,48832.40179,4575.292269,0.041305766,48030.38244,1.006093274,49717.11738,568.1703481,52.21113324,3.66E-12,4.01E-08,0.902806584
1889,7.99,48514,7.68,0.31,4551.483871,50274,554.6959,538.0959,47074.09672,48722.92829,4558.130051,0.039369981,47972.9522,1.005797878,49647.63637,567.3763148,52.01464429,3.67E-12,4.00E-08,0.903171163
1890,8.49,48514,8.18,0.31,4542.354839,50168,554.6959,536.5959,47074.09672,48623.73253,4549.012256,0.035488647,47920.55,1.005207404,49569.82371,566.4870668,51.91031713,3.65E-12,4.00E-08,0.903364853
1891,8.98,48514,8.68,0.31,4539.516129,50072,554.6959,534.9959,47074.09672,48533.88285,4546.168385,0.035488647,47873.63819,1.005207404,49523.95242,565.9628468,51.87787618,3.69E-12,4.00E-08,0.903425266
1892,9.48,48514,9.18,0.31,4542.548387,49985,554.6959,533.3959,47074.09672,48452.4467,4549.180923,0.031595564,47830.98311,1.004617344,49455.75275,565.1834567,51.91252901,3.66E-12,4.01E-08,0.90336127
1893,9.98,48514,9.68,0.31,4551.290323,49905,554.6959,531.7959,47074.09672,48377.5546,4557.888896,0.030621314,47792.00729,1.004504005,49412.7043,564.6914963,52.0124324,3.70E-12,4.02E-08,0.903176286
1894,10.5,48514,10.2,0.31,4564.83871,49831,554.6959,530.0959,47074.09672,48308.27234,4571.391108,0.030621314,47755.7672,1.004504005,49377.33799,564.2873279,52.16726422,3.75E-12,4.03E-08,0.902889457
1895,11,48514,10.7,0.31,4581.967742,49762,554.6959,528.3959,47074.09672,48243.6652,4588.462144,0.026712529,47722.22462,1.003914358,49318.2576,563.6121535,52.36301588,3.71E-12,4.05E-08,0.902526815
1896,11.5,48514,11.2,0.31,4604.419355,49699,554.6959,526.5959,47074.09672,48184.6709,4610.842212,0.026712529,47691.64401,1.003914358,49288.46906,563.2717281,52.61959433,3.76E-12,4.06E-08,0.902051393
1897,12,48514,11.7,0.31,4629.677419,49640,554.6959,524.8959,47074.09672,48129.4178,4636.018817,0.025734351,47662.90747,1.003801098,49255.48869,562.8948264,52.90824508,3.79E-12,4.09E-08,0.901516563
1898,12.5,48514,12.2,0.3,4610.133333,49586,554.6959,523.0959,47074.09672,48078.84338,4616.512083,0.023772083,47636.29842,1.003482856,49200.43782,562.2657016,52.68489404,3.71E-12,3.99E-08,0.901930947
1899,13,48514,12.7,0.3,4640.8,49535,554.6959,521.1959,47074.09672,48031.07532,4647.081473,0.021809816,47611.63256,1.003248852,49166.82274,561.8815464,53.03535463,3.72E-12,4.01E-08,0.901281558
1900,13.5,48514,13.2,0.3,4674.533333,49487,554.6959,519.3959,47074.09672,47986.1142,4680.705607,0.021809816,47588.54488,1.003248852,49145.13907,561.633744,53.42086129,3.77E-12,4.04E-08,0.900567277
1901,14,48514,13.7,0.3,4710.866667,49443,554.6959,517.4959,47074.09672,47944.89732,4716.918865,0.021809816,47566.74891,1.003248852,49124.50061,561.3978863,53.83608091,3.80E-12,4.07E-08,0.899797995
1902,14.5,48514,14.2,0.3,4749.7,49401,554.6959,515.5959,47074.09672,47905.55169,4755.621475,0.020827698,47546.44004,1.003131899,49100.29083,561.1212155,54.27987069,3.83E-12,4.10E-08,0.898975832
1903,15,48514,14.7,0.29,4783.344828,49361,554.6959,513.5959,47074.09672,47868.07763,4789.114606,0.018857532,47527.24194,1.002779862,49063.45582,560.7002627,54.6643659,3.71E-12,4.00E-08,0.898264333
1904,15.5,48514,15.2,0.28,4845.5,49324,554.6959,511.5959,47074.09672,47833.41235,4851.047261,0.018857532,47509.0649,1.002779003,49049.38035,560.5394073,55.37467912,3.61E-12,3.89E-08,0.896948692
1905,3.99,49583,3.75,0.24,5825.291667,52422,554.6959,548.5959,48076.03358,50730.05517,5828.181972,0.060489634,49494.04546,1.00890695,51396.86872,587.3666522,66.57179999,2.95E-12,3.82E-08,0.878771572
1906,4.49,49583,4.24,0.24,5704.208333,52147,554.6959,547.3959,48076.03358,50473.40797,5707.610087,0.055720546,49355.6887,1.008171293,51224.64584,585.3984783,65.18805203,2.95E-12,3.76E-08,0.881279514
1907,4.99,49583,4.74,0.24,5612.083333,51918,554.6959,546.1959,48076.03358,50259.61988,5615.854983,0.049973456,49241.41512,1.007289282,51069.68074,583.6275273,64.13524173,2.91E-12,3.71E-08,0.883188055
1908,5.49,49583,5.24,0.26,5551.269231,51723,554.6959,544.9959,48076.03358,50077.52238,5555.294537,0.046127195,49144.96689,1.006699514,50954.72266,582.3137792,63.44025434,3.15E-12,3.99E-08,0.884447736
1909,5.99,49583,5.73,0.26,5498.653846,51556,554.6959,543.6959,48076.03358,49921.53498,5502.873187,0.043236671,49062.3504,1.00629322,50853.08889,581.1523021,62.83896241,3.16E-12,3.96E-08,0.88553812
1910,6.49,49583,6.23,0.26,5460.5,51410,554.6959,542.2959,48076.03358,49785.1346,5464.85482,0.040336409,48990.20594,1.005859747,50760.88086,580.0985429,62.40293785,3.15E-12,3.94E-08,0.886328917
1911,6.99,49583,6.73,0.26,5433.923077,51282,554.6959,540.8959,48076.03358,49665.52907,5438.367416,0.03645898,48927.72415,1.005291121,50672.13482,579.0843476,62.0992151,3.14E-12,3.93E-08,0.886879865
1912,7.49,49583,7.23,0.26,5417.653846,51168,554.6959,539.4959,48076.03358,49558.98838,5422.148625,0.035488647,48872.23112,1.005155892,50610.2476,578.3770965,61.91328931,3.17E-12,3.92E-08,0.887217222
1913,7.99,49583,7.73,0.26,5409.653846,51066,554.6959,537.9959,48076.03358,49463.64891,5414.168061,0.033542106,48822.60658,1.004831001,50545.6007,577.6383076,61.8218648,3.18E-12,3.92E-08,0.887383221
1914,8.49,49583,8.23,0.26,5409.769231,50974,554.6959,536.4959,48076.03358,49377.64542,5414.273414,0.031595564,48778.1013,1.004587664,50490.08749,577.0038992,61.82318343,3.19E-12,3.92E-08,0.887381029
1915,8.98,49583,8.73,0.26,5415.615385,50891,554.6959,534.8959,48076.03358,49300.04634,5420.087015,0.028666921,48738.03835,1.004127865,50429.06225,576.306499,61.88999364,3.18E-12,3.93E-08,0.887260104
1916,9.48,49583,9.23,0.26,5427.423077,50816,554.6959,533.2959,48076.03358,49229.91937,5431.839635,0.027689725,48701.57103,1.00399273,50386.37393,575.8186541,62.02493269,3.20E-12,3.94E-08,0.887015645
1917,9.98,49583,9.73,0.26,5444.346154,50747,554.6959,531.5959,48076.03358,49165.39641,5448.687949,0.02573238,48668.42997,1.003722423,50341.05009,575.3006904,62.21833068,3.22E-12,3.95E-08,0.886665194
1918,10.5,49583,10.2,0.25,5438.72,50684,554.6959,529.9959,48076.03358,49106.47901,5443.051005,0.023772083,48637.88339,1.003450073,50287.48343,574.6885272,62.15403464,3.11E-12,3.82E-08,0.886782444
1919,11,49583,10.7,0.25,5463.84,50626,554.6959,528.2959,48076.03358,49052.23325,5468.062274,0.023772083,48610.00365,1.003450073,50260.0616,574.3751489,62.44110758,3.15E-12,3.84E-08,0.8862622
1920,11.5,49583,11.2,0.25,5492.96,50572,554.6959,526.4959,48076.03358,49001.72483,5497.055813,0.02279095,48584.15991,1.003309632,50228.46344,574.0140431,62.77389277,3.17E-12,3.86E-08,0.885659124
1921,12,49583,11.7,0.25,5526.12,50522,554.6959,524.6959,48076.03358,48954.95457,5530.070859,0.020825722,48560.16503,1.003028709,50192.3728,573.6015971,63.15284734,3.17E-12,3.88E-08,0.884972398
1922,12.5,49583,12.2,0.25,5561.92,50476,554.6959,522.8959,48076.03358,48911.92319,5565.711505,0.020825722,48538.02188,1.003028709,50170.59915,573.3527664,63.561972,3.20E-12,3.91E-08,0.884231059
1923,13,49583,12.7,0.25,5600.92,50433,554.6959,521.0959,48076.03358,48871.69583,5604.536114,0.018857532,48517.45553,1.002747904,50137.95155,572.9796675,64.00766645,3.20E-12,3.93E-08,0.883423492
1924,13.5,49583,13.2,0.24,5665.25,50393,554.6959,519.1959,48076.03358,48834.27298,5668.574763,0.018857532,48498.09176,1.00274557,50123.2738,572.8119293,64.74283374,3.09E-12,3.80E-08,0.882091463
1925,3.99,50653,3.78,0.22,6682.045455,53126,554.6959,548.4959,49077.4861,51386.64895,6681.20943,0.053808074,50296.39892,1.007826419,52254.44166,597.1670498,76.36283623,2.71E-12,3.95E-08,0.863864066
1926,4.49,50653,4.28,0.22,6573.045455,52877,554.6959,547.3959,49077.4861,51154.48569,6572.805002,0.049973456,50173.23106,1.007249219,52101.11869,595.4148652,75.11717736,2.71E-12,3.90E-08,0.866072908
1927,4.99,50653,4.77,0.22,6493,52671,554.6959,546.1959,49077.4861,50962.35741,6493.18214,0.044199204,50071.70909,1.006384127,51957.30388,593.7713405,74.20241287,2.68E-12,3.86E-08,0.867695299
1928,5.49,50653,5.27,0.22,6433.5,52497,554.6959,544.8959,49077.4861,50800.03374,6433.986054,0.041302838,49986.96752,1.005968,51851.17307,592.558471,73.52244312,2.69E-12,3.83E-08,0.868901475
1929,5.99,50653,5.77,0.22,6391.454545,52348,554.6959,543.5959,49077.4861,50661.00288,6392.149644,0.037428338,49914.54874,1.005391922,51750.51168,591.4081062,73.04194502,2.68E-12,3.82E-08,0.869753931
1930,6.49,50653,6.27,0.22,6363.363636,52219,554.6959,542.1959,49077.4861,50540.61185,6364.193895,0.033542106,49851.88495,1.004816247,51660.2211,590.3762598,72.72092034,2.67E-12,3.81E-08,0.870323556
1931,6.99,50653,6.77,0.22,6346.318182,52106,554.6959,540.7959,49077.4861,50435.13624,6347.225956,0.032568835,49797.21717,1.004688394,51598.27098,589.6682899,72.52612381,2.69E-12,3.80E-08,0.870669293
1932,7.49,50653,7.27,0.22,6339.227273,52006,554.6959,539.3959,49077.4861,50341.78189,6340.161826,0.029643136,49749.224,1.004240885,51528.66785,588.872861,72.44508846,2.69E-12,3.80E-08,0.870813232
1933,7.99,50653,7.76,0.22,6339.909091,51917,554.6959,537.8959,49077.4861,50258.68617,6340.830278,0.028666921,49706.47839,1.004113121,51479.1046,588.3064491,72.45288032,2.71E-12,3.81E-08,0.870799611
1934,8.49,50653,8.26,0.22,6348.5,51837,554.6959,536.3959,49077.4861,50183.98506,6349.367946,0.026710561,49668.12589,1.003825541,51426.75252,587.7081662,72.55105777,2.72E-12,3.81E-08,0.870625648
1935,8.98,50653,8.76,0.22,6362.772727,51766,554.6959,534.7959,49077.4861,50117.68124,6363.557484,0.024752232,49633.80017,1.003538162,51378.56555,587.1574824,72.71416739,2.72E-12,3.82E-08,0.870336523
1936,9.48,50653,9.26,0.22,6382.318182,51701,554.6959,533.1959,49077.4861,50056.9751,6382.990933,0.023772083,49602.9088,1.003410488,51341.20416,586.7305141,72.93753408,2.74E-12,3.84E-08,0.869940548
1937,9.98,50653,9.76,0.22,6407.318182,51641,554.6959,531.5959,49077.4861,50000.93406,6407.850233,0.021807842,49574.50914,1.003123109,51299.14721,586.2498847,73.22323565,2.74E-12,3.86E-08,0.869434017
1938,10.5,50653,10.3,0.22,6436.818182,51587,554.6959,529.8959,49077.4861,49950.49332,6437.183306,0.021807842,49548.61217,1.003123109,51272.46158,585.9449195,73.56036351,2.77E-12,3.87E-08,0.868836328
1939,11,50653,10.8,0.22,6470.318182,51537,554.6959,528.1959,49077.4861,49903.78573,6470.492377,0.019841627,49524.82014,1.002835932,51235.28018,585.5200082,73.94320362,2.77E-12,3.90E-08,0.868157624
1940,11.5,50653,11.3,0.21,6445.904762,51491,554.6959,526.3959,49077.4861,49860.81202,6446.194603,0.018857532,49503.06865,1.00273721,51192.7094,585.0335066,73.66420552,2.69E-12,3.75E-08,0.868652714
1941,12,50653,11.8,0.21,6484.52381,51449,554.6959,524.6959,49077.4861,49821.57289,6484.593897,0.017871459,49482.79564,1.002570018,51165.17199,584.7188073,74.10554643,2.70E-12,3.77E-08,0.867870292
1942,3.99,51725,3.81,0.18,7550.5,53895,554.6959,548.4959,50079.39028,52103.17202,7544.787749,0.048050325,51136.95496,1.00694637,53109.74155,606.9414708,86.28758946,2.20E-12,3.62E-08,0.849343458
1943,4.49,51725,4.3,0.19,7488.526316,53670,554.6959,547.2959,50079.39028,51893.60096,7483.250569,0.043233748,51027.32392,1.006208805,52988.80976,605.5594547,85.57935029,2.30E-12,3.79E-08,0.850572251
1944,4.99,51725,4.8,0.19,7420.052632,53484,554.6959,546.0959,50079.39028,51720.30884,7415.227272,0.038397695,50937.28589,1.005504705,52863.02881,604.1220221,84.79682872,2.29E-12,3.76E-08,0.85193056
1945,5.49,51725,5.3,0.19,7371.894737,53329,554.6959,544.8959,50079.39028,51575.86641,7367.379299,0.035486689,50862.37302,1.005097283,52766.31445,603.0167643,84.24647727,2.30E-12,3.74E-08,0.852886002
1946,5.99,51725,5.8,0.19,7339.736842,53196,554.6959,543.5959,50079.39028,51451.90205,7335.423294,0.032567854,50798.66172,1.004652954,52679.68926,602.0268061,83.87897482,2.30E-12,3.73E-08,0.853524109
1947,6.49,51725,6.3,0.19,7320.578947,53082,554.6959,542.1959,50079.39028,51345.62964,7316.382075,0.029643136,50744.09928,1.00424592,52604.32273,601.1655127,83.66003719,2.30E-12,3.73E-08,0.85390433
