,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
1948,6.99,51725,6.8,0.19,7313,52982,554.6959,540.7959,50079.39028,51252.39512,7308.844903,0.027688741,50695.9676,1.003949943,52540.84816,600.4401213,83.5734245,2.30E-12,3.73E-08,0.854054834
1949,7.49,51725,7.3,0.19,7313.526316,52894,554.6959,539.2959,50079.39028,51170.33861,7309.359839,0.026710561,50654.32538,1.003802006,52490.84585,599.8686917,83.57943927,2.32E-12,3.73E-08,0.854044552
1950,7.99,51725,7.79,0.19,7322.105263,52816,554.6959,537.7959,50079.39028,51097.59876,7317.8751,0.024752232,50616.86301,1.003543194,52440.27796,599.2907987,83.67748002,2.33E-12,3.74E-08,0.853874517
1951,8.49,51725,8.29,0.19,7337.736842,52746,554.6959,536.2959,50079.39028,51032.31305,7333.396975,0.022789963,50583.88417,1.003247424,52392.63977,598.7463865,83.85611869,2.33E-12,3.75E-08,0.853564572
1952,8.98,51725,8.79,0.19,7359.052632,52684,554.6959,534.6959,50079.39028,50974.48355,7354.564165,0.021807842,50554.26696,1.00309959,52355.14373,598.3178794,84.09971688,2.34E-12,3.76E-08,0.853141899
1953,9.48,51725,9.29,0.18,7352.611111,52627,554.6959,533.0959,50079.39028,50921.31356,7348.132991,0.020824734,50527.27758,1.00295997,52309.47092,597.7959276,84.02610278,2.24E-12,3.58E-08,0.853270318
1954,9.98,51725,9.79,0.18,7382.555556,52576,554.6959,531.4959,50079.39028,50873.73702,7377.869053,0.019841627,50503.06193,1.002843017,52279.78861,597.4567163,84.36830977,2.25E-12,3.59E-08,0.85267654
1955,10.5,51725,10.3,0.18,7417.5,52528,554.6959,529.7959,50079.39028,50828.95619,7412.570064,0.017871459,50480.67927,1.002570018,52244.73508,597.0561224,84.76765708,2.25E-12,3.61E-08,0.85198362
1956,11,51725,10.8,0.18,7455.555556,52485,554.6959,528.0959,50079.39028,50788.83763,7450.357278,0.016885386,50460.1518,1.002414081,52216.9759,596.7388887,85.20255837,2.25E-12,3.63E-08,0.851229074
1957,3.99,52797,3.83,0.17,8487.470588,54717,554.6959,548.4959,51079.87895,52868.27981,8475.17914,0.041300887,52007.43411,1.005947087,53999.75932,617.11265,96.99534834,2.02E-12,3.79E-08,0.83407989
1958,4.49,52797,4.32,0.17,8407.882353,54513,554.6959,547.2959,51079.87895,52678.47588,8396.235751,0.037427359,51909.45509,1.00536735,53874.25409,615.6783682,96.08580898,2.02E-12,3.76E-08,0.835625379
1959,4.99,52797,4.82,0.17,8352.176471,54346,554.6959,546.0959,51079.87895,52523.05944,8340.972143,0.034514397,51829.38342,1.004953505,53774.47323,614.5380663,95.44919865,2.03E-12,3.74E-08,0.836707284
1960,5.49,52797,5.32,0.17,8314.764706,54207,554.6959,544.7959,51079.87895,52393.67491,8303.852424,0.031593602,51762.92804,1.004539746,53688.47932,613.5553224,95.02165464,2.03E-12,3.73E-08,0.837433984
1961,5.99,52797,5.82,0.17,8292,54088,554.6959,543.4959,51079.87895,52282.88814,8281.261147,0.027688741,51706.54747,1.003960821,53605.28852,612.6046128,94.76149815,2.02E-12,3.73E-08,0.837876257
1962,6.49,52797,6.32,0.17,8281.058824,53987,554.6959,542.0959,51079.87895,52188.84548,8270.398913,0.026710561,51658.24275,1.003836815,53550.85434,611.9825355,94.6364617,2.04E-12,3.73E-08,0.838088909
1963,6.99,52797,6.82,0.17,8280.529412,53898,554.6959,540.6959,51079.87895,52105.96588,8269.866313,0.024752232,51616.02529,1.003547554,53495.14287,611.3458613,94.63041155,2.04E-12,3.73E-08,0.838099336
1964,7.49,52797,7.32,0.17,8287.705882,53820,554.6959,539.2959,51079.87895,52033.32187,8276.978138,0.022789963,51579.20814,1.003258294,53444.88128,610.7714687,94.71242471,2.04E-12,3.74E-08,0.837960107
1965,7.99,52797,7.82,0.17,8301.529412,53751,554.6959,537.7959,51079.87895,51969.05367,8290.682938,0.021807842,51546.53549,1.003134375,53406.35025,610.3311336,94.87040087,2.05E-12,3.75E-08,0.837691805
1966,8.49,52797,8.32,0.17,8322.470588,53690,554.6959,536.2959,51079.87895,51912.23201,8311.448627,0.020824734,51517.73613,1.002969149,53369.80076,609.9134438,95.10971795,2.06E-12,3.76E-08,0.837285272
1967,8.98,52797,8.82,0.17,8348,53635,554.6959,534.6959,51079.87895,51860.99546,8336.763459,0.018856543,51491.73694,1.002680091,53330.50106,609.4643243,95.40146968,2.06E-12,3.77E-08,0.836789679
1968,9.48,52797,9.32,0.17,8378.470588,53585,554.6959,533.0959,51079.87895,51814.41358,8366.978,0.017871459,51468.00564,1.002556259,53301.07223,609.1280098,95.74968948,2.07E-12,3.78E-08,0.836198163
1969,9.98,52797,9.82,0.17,8413.411765,53540,554.6959,531.3959,51079.87895,51772.48727,8401.623795,0.016885386,51447.18478,1.002432426,53274.49548,608.8242891,96.14899944,2.08E-12,3.80E-08,0.835519896
1970,3.99,53872,3.84,0.15,9498.4,55597,554.6959,548.3959,52081.75204,53686.46176,9477.640738,0.037427359,52903.69767,1.005334235,55001.9611,628.565875,108.5483133,1.77E-12,3.63E-08,0.818023773
1971,4.49,53872,4.34,0.15,9488,55398,554.6959,547.2959,52081.75204,53501.52339,9467.291247,0.032567854,52814.25068,1.004630748,54872.45148,627.0858308,108.4294615,1.68E-12,3.64E-08,0.818222489
1972,4.99,53872,4.84,0.15,9441,55247,554.6959,546.0959,52081.75204,53361.16118,9420.73722,0.030618369,52742.52726,1.004349471,54781.69667,626.0486792,107.8923425,1.69E-12,3.62E-08,0.819116354
1973,5.49,53872,5.34,0.15,9411.4,55122,554.6959,544.7959,52081.75204,53244.94635,9391.413689,0.027688741,52682.88994,1.003927752,54697.85083,625.0904836,107.5540718,1.69E-12,3.62E-08,0.819679382
1974,5.99,53872,5.84,0.15,9396.2,55016,554.6959,543.4959,52081.75204,53146.3813,9376.351947,0.025731396,52632.88592,1.003646672,54630.81082,624.3243461,107.3803653,1.70E-12,3.62E-08,0.819968577
1975,6.49,53872,6.34,0.15,9393.2,54925,554.6959,542.0959,52081.75204,53061.75323,9373.373976,0.023771097,52589.7563,1.00336569,54571.30621,623.6443238,107.3460811,1.70E-12,3.62E-08,0.820025755
1976,6.99,53872,6.84,0.15,9399.8,54845,554.6959,540.6959,52081.75204,52987.3466,9379.90485,0.021807842,52552.69236,1.003084807,54518.35469,623.0391904,107.4215063,1.70E-12,3.63E-08,0.819900359
1977,7.49,53872,7.34,0.15,9353.8,54783,554.6959,539.1959,52081.75204,52929.67612,9334.376537,0.020824734,52520.43671,1.002944365,54477.23497,622.5692717,106.8958154,1.80E-12,3.61E-08,0.820774529
1978,7.99,53872,7.84,0.15,9381.2,54721,554.6959,537.6959,52081.75204,52872.00095,9361.508471,0.019840639,52491.76163,1.002803924,54439.6873,622.1401746,107.2089443,1.80E-12,3.62E-08,0.82025358
1979,8.49,53872,8.34,0.15,9464,54660,554.6959,536.1959,52081.75204,52815.25146,9443.468335,0.017871459,52465.57361,1.002523237,54398.62725,621.6709378,108.155188,1.72E-12,3.66E-08,0.818679903
1980,3.99,54949,3.86,0.14,10456.07143,56498,554.6959,548.3959,53084.0737,54523.19519,10425.81066,0.033541125,53820.04452,1.004811569,55919.19889,639.0481261,119.4926427,1.63E-12,3.73E-08,0.803598143
1981,4.49,54949,4.36,0.15,10457.4,56328,554.6959,547.2959,53084.0737,54365.39618,10427.15528,0.030618369,53737.84788,1.004349471,55852.31804,638.2838076,119.5078257,1.70E-12,3.94E-08,0.803572813
1982,4.99,54949,4.86,0.14,10428.28571,56180,554.6959,545.9959,53084.0737,54227.98975,10398.31295,0.026710561,53672.34731,1.003807289,55721.92741,636.7936953,119.1751058,1.54E-12,3.73E-08,0.804116146
1983,5.49,54949,5.36,0.14,10407.35714,56067,554.6959,544.7959,53084.0737,54123.06023,10377.60864,0.024751247,53618.79564,1.003506132,55653.22659,636.008578,118.9359328,1.55E-12,3.73E-08,0.804506174
1984,5.99,54949,5.85,0.15,10388.2,55980,554.6959,543.3959,53084.0737,54042.26326,10358.69872,0.022789963,53574.54625,1.003225249,55623.98229,635.6743723,118.7170038,1.71E-12,3.93E-08,0.8048624
1985,6.49,54949,6.35,0.15,10391,55897,554.6959,542.0959,53084.0737,53965.17254,10361.46312,0.020824734,53536.0343,1.002944365,55569.48385,635.0515606,118.7490023,1.72E-12,3.93E-08,0.804810325
1986,6.99,54949,6.85,0.14,10347.57143,55825,554.6959,540.6959,53084.0737,53898.2919,10318.42503,0.019840639,53505.7567,1.002803924,55505.8019,634.3237994,118.2526979,1.65E-12,3.72E-08,0.805621078
1987,4.99,35812,3.59,1.4,1012.175,49378,574.6959,568.1959,35058.11269,47884.00435,1016.033581,0.281077579,42919.9825,1.062752397,44479.47211,508.3142082,11.56719964,6.26E-12,4.37E-08,0.971018589
1988,5.49,35812,3.99,1.51,941.994702,48883,574.6959,567.0959,35058.11269,47420.10852,945.693495,0.272997894,42569.04141,1.059311989,44119.68642,504.2025546,10.76517477,6.30E-12,4.42E-08,0.973024974
1989,5.99,35812,4.4,1.59,880.8163522,48428,574.6959,565.9959,35058.11269,46993.43001,884.3591128,0.266475776,42253.87656,1.056567689,43792.39611,500.4622604,10.06602474,6.27E-12,4.40E-08,0.97477448
1990,6.49,35812,4.81,1.69,831.8934911,48006,574.6959,564.8959,35058.11269,46597.46648,835.3053746,0.25835236,41964.35726,1.053469838,43497.05337,497.087065,9.506931201,6.31E-12,4.44E-08,0.976173692
1991,6.99,35812,5.23,1.76,788.7727273,47612,574.6959,563.6959,35058.11269,46227.57446,792.0604342,0.252604669,41696.98892,1.051168428,43235.7294,494.1006382,9.014144397,6.28E-12,4.42E-08,0.977407214
1992,7.49,35812,5.65,1.85,752.4383784,47241,574.6959,562.4959,35058.11269,45879.09745,755.6168223,0.246878498,41451.25453,1.049113214,42998.22545,491.3864281,8.59891317,6.34E-12,4.45E-08,0.978446734
1993,7.99,35812,6.07,1.92,719.4875,46889,574.6959,561.1959,35058.11269,45548.30742,722.5620094,0.241127622,41222.81422,1.047164754,42768.09858,488.7565237,8.222348457,6.35E-12,4.45E-08,0.979389592
1994,8.49,35812,6.5,1.99,691.3095477,46556,574.6959,559.8959,35058.11269,45235.22931,694.2915063,0.233773741,41009.40266,1.045173765,42537.3857,486.1199224,7.900329044,6.35E-12,4.45E-08,0.980195982
1995,8.98,35812,6.93,2.06,665.3902913,46239,574.6959,558.4959,35058.11269,44937.06446,668.2851886,0.229611649,40810.25226,1.043741543,42344.35431,483.9139475,7.604122149,6.40E-12,4.46E-08,0.980937788
1996,9.48,35812,7.36,2.12,642.2075472,45936,574.6959,557.0959,35058.11269,44651.94952,645.0219143,0.224608952,40621.83517,1.042193688,42144.19846,481.6265538,7.339188289,6.41E-12,4.46E-08,0.981601351
1997,9.98,35812,7.8,2.18,622.4944954,45645,574.6959,555.6959,35058.11269,44378.01732,625.2395575,0.21964317,40444.99331,1.040882488,41969.66187,479.6319387,7.113906292,6.44E-12,4.46E-08,0.982165624
1998,10.5,35812,8.24,2.24,606.290625,45367,574.6959,554.1959,35058.11269,44116.22283,608.9778501,0.214616781,40277.35062,1.039394579,41802.34403,477.7198198,6.928727441,6.47E-12,4.47E-08,0.982629474
1999,11,35812,8.69,2.3,589.5173913,45101,574.6959,552.6959,35058.11269,43865.63741,592.1431689,0.208780865,40118.76634,1.0380426,41628.07514,475.7282641,6.73704187,6.51E-12,4.48E-08,0.983109668
2000,11.5,35812,9.14,2.35,572.5119149,44844,574.6959,551.0959,35058.11269,43623.44545,575.0748458,0.204563636,39969.07616,1.036984451,41461.54874,473.8251899,6.542702215,6.54E-12,4.49E-08,0.983596526
2001,12,35812,9.59,2.4,559.6575,44597,574.6959,549.4959,35058.11269,43390.5985,562.1719479,0.200351272,39825.19335,1.035970817,41313.6704,472.1352269,6.395801152,6.57E-12,4.49E-08,0.983964569
2002,12.5,35812,10,2.45,548.0934694,44360,574.6959,547.8959,35058.11269,43167.10586,550.5638801,0.195280014,39689.88095,1.034815677,41165.32848,470.439966,6.263646682,6.60E-12,4.50E-08,0.984295678
2003,13,35812,10.5,2.49,536.5767068,44131,574.6959,546.1959,35058.11269,42951.0896,539.0024371,0.191873046,39565.12278,1.034010524,41024.63388,468.8320994,6.132032394,6.63E-12,4.50E-08,0.984625458
2004,13.5,35812,11,2.52,524.8916667,43909,574.6959,544.4959,35058.11269,42741.61289,527.2718393,0.18761776,39443.77673,1.033144986,40875.7802,467.1309901,5.998495019,6.64E-12,4.49E-08,0.984960062
2005,14,35812,11.4,2.56,517.5152344,43696,574.6959,542.7959,35058.11269,42540.5696,519.86675,0.182480805,39324.22484,1.03194651,40750.48558,465.6991153,5.914196687,6.66E-12,4.50E-08,0.985171285
2006,14.5,35812,11.9,2.59,508.3370656,43490,574.6959,540.9959,35058.11269,42346.07848,510.6524758,0.179055248,39213.99624,1.03127459,40626.19135,464.278673,5.809307996,6.68E-12,4.49E-08,0.985434114
2007,15,35812,12.4,2.63,500.8418251,43291,574.6959,539.2959,35058.11269,42158.14498,503.1272175,0.174749002,39104.48236,1.030382965,40499.78099,462.8340474,5.723651915,6.72E-12,4.51E-08,0.985648765
2008,15.5,35812,12.8,2.65,493.6279245,43097,574.6959,537.3959,35058.11269,41974.88486,495.8845559,0.171298335,39000.3874,1.029703196,40385.96378,461.5333372,5.641211006,6.73E-12,4.49E-08,0.985855355
2009,4.99,36863,3.69,1.3,1086.012308,49468,574.6959,567.9959,36060.24331,47968.3163,1090.109447,0.261142412,43363.67367,1.056852998,44929.85775,513.4612436,12.41101704,6.17E-12,4.35E-08,0.96976977
2010,5.49,36863,4.1,1.39,1011.545324,48990,574.6959,566.8959,36060.24331,47520.41083,1015.476427,0.253762236,43033.33758,1.053886915,44593.17605,509.6136239,11.56000366,6.19E-12,4.37E-08,0.971839446
2011,5.99,36863,4.52,1.47,953.9612245,48553,574.6959,565.7959,36060.24331,47110.6751,957.750977,0.247136607,42735.18746,1.051148532,44293.25067,506.1860578,10.90192894,6.18E-12,4.38E-08,0.973440252
2012,6.49,36863,4.94,1.55,900.3780645,48149,574.6959,564.6959,36060.24331,46731.66861,904.0257514,0.239752695,42463.96564,1.048738872,44007.81457,502.9240761,10.28957722,6.20E-12,4.39E-08,0.974930126
2013,6.99,36863,5.36,1.62,856.6709877,47773,574.6959,563.4959,36060.24331,46378.7467,860.1976423,0.233161268,42213.64932,1.04656974,43765.0446,500.1496856,9.790089992,6.19E-12,4.39E-08,0.97614554
2014,7.49,36863,5.79,1.71,819.9953216,47419,574.6959,562.1959,36060.24331,46046.31279,823.4156848,0.227293913,41984.32502,1.044387121,43535.55419,497.5270548,9.370958171,6.28E-12,4.45E-08,0.977165554
2015,7.99,36863,6.22,1.77,785.5542373,47085,574.6959,560.8959,36060.24331,45732.5165,788.868459,0.222289441,41768.91186,1.042822102,43319.55078,495.0585542,8.977363291,6.28E-12,4.44E-08,0.978123596
2016,8.49,36863,6.66,1.83,756.8114754,46770,574.6959,559.5959,36060.24331,45436.44265,760.0352082,0.214801372,41571.1465,1.040815205,43108.25958,492.643905,8.648889198,6.28E-12,4.43E-08,0.978923181
2017,8.98,36863,7.1,1.89,729.8719577,46470,574.6959,558.1959,36060.24331,45154.35166,733.0073654,0.209744524,41385.20881,1.039336252,42913.42904,490.4173694,8.341022693,6.31E-12,4.44E-08,0.979672701
2018,9.48,36863,7.54,1.95,705.1902564,46183,574.6959,556.7959,36060.24331,44884.37866,708.2418466,0.205509559,41209.76903,1.038140967,42723.49536,488.2467953,8.058958656,6.36E-12,4.45E-08,0.980359482
2019,9.98,36863,7.99,2,681.1215,45910,574.6959,555.2959,36060.24331,44627.47882,684.0912551,0.201285156,41044.10128,1.037074503,42547.21775,486.2322837,7.783899393,6.38E-12,4.45E-08,0.981029211
2020,10.5,36863,8.43,2.05,663.0921951,45648,574.6959,553.7959,36060.24331,44380.84191,665.9987119,0.196200534,40887.70393,1.035780449,42382.8432,484.353801,7.577859361,6.41E-12,4.45E-08,0.981530942
2021,11,36863,8.89,2.1,647.8185714,45398,574.6959,552.2959,36060.24331,44145.42058,650.6712936,0.191100511,40739.38673,1.034507103,42236.30607,482.6791655,7.403311428,6.43E-12,4.46E-08,0.981955993
2022,11.5,36863,9.34,2.15,633.5018605,45156,574.6959,550.6959,36060.24331,43917.45752,636.3028637,0.187669779,40598.94831,1.033579812,42095.95252,481.0751962,7.239699153,6.49E-12,4.47E-08,0.982354449
2023,12,36863,9.8,2.19,617.4776256,44925,574.6959,549.0959,36060.24331,43699.78735,620.2200465,0.182554892,40469.74207,1.032584737,41939.75425,479.2901525,7.056573188,6.51E-12,4.47E-08,0.982800448
2024,12.5,36863,10.3,2.23,606.6053812,44703,574.6959,547.3959,36060.24331,43490.53419,609.3075114,0.178236694,40346.28,1.031491474,41805.17854,477.7522128,6.932324494,6.53E-12,4.48E-08,0.983103067
2025,13,36863,10.7,2.25,591.8635556,44488,574.6959,545.7959,36060.24331,43287.81959,594.5098429,0.174776013,40225.99113,1.030782884,41654.41327,476.0292578,6.763853983,6.52E-12,4.45E-08,0.983513427
2026,13.5,36863,11.2,2.29,584.0030568,44281,574.6959,543.9959,36060.24331,43092.59249,586.6199855,0.170478952,40107.47035,1.029926316,41546.02836,474.7906283,6.674023708,6.56E-12,4.46E-08,0.983732223
2027,14,36863,11.7,2.33,573.2978541,44081,574.6959,542.2959,36060.24331,42903.91562,575.8741059,0.166986845,40000.12525,1.029116625,41418.12663,473.3289592,6.551683977,6.62E-12,4.48E-08,0.984030221
2028,14.5,36863,12.1,2.35,566.5097872,43889,574.6959,540.4959,36060.24331,42722.73804,569.0598655,0.162657429,39894.98977,1.028311239,41309.81013,472.0911115,6.474109522,6.61E-12,4.46E-08,0.98421919
2029,15,36863,12.6,2.38,557.6113445,43702,574.6959,538.6959,36060.24331,42546.23358,560.126826,0.159141678,39792.47885,1.027531483,41185.73147,470.6731328,6.372417558,6.65E-12,4.47E-08,0.984466915
2030,15.5,36863,13.1,2.41,548.66639,43522,574.6959,536.8959,36060.24331,42376.29423,551.1468842,0.155651993,39697.5312,1.026974964,41069.90223,469.3494289,6.270194055,6.69E-12,4.49E-08,0.984715941
2031,4.99,37914,3.79,1.2,1173.74,49570,574.6959,567.7959,37060.92922,48063.85767,1178.094849,0.242488087,43805.39084,1.05161511,45389.87915,518.7183972,13.41357463,6.08E-12,4.33E-08,0.968211945
2032,5.49,37914,4.21,1.29,1107.375969,49112,574.6959,566.7959,37060.92922,47634.75682,1111.598228,0.233389863,43495.87701,1.048300531,45086.19683,515.2478965,12.65516231,6.10E-12,4.38E-08,0.970006197
2033,5.99,37914,4.63,1.36,1046.773529,48693,574.6959,565.5959,37060.92922,47241.96647,1050.858732,0.226705436,43216.0747,1.045801038,44817.89797,512.1817602,11.96259381,6.09E-12,4.38E-08,0.971645106
2034,6.49,37914,5.06,1.43,988.8545455,48307,574.6959,564.3959,37060.92922,46879.91818,992.7909616,0.219979788,42963.08441,1.043632842,44535.18191,508.9508633,11.30069201,6.11E-12,4.39E-08,0.973211925
2035,6.99,37914,5.5,1.5,943.774,47948,574.6959,563.1959,37060.92922,46543.02756,947.5924208,0.214110474,42729.88327,1.04173468,44313.46811,506.417104,10.7855087,6.15E-12,4.41E-08,0.974431499
2036,7.49,37914,5.93,1.55,893.5909677,47612,574.6959,561.8959,37060.92922,46227.57446,897.2654392,0.207367398,42515.95565,1.040049674,44045.8429,503.3586663,10.21201385,6.13E-12,4.38E-08,0.975789451
2037,7.99,37914,6.37,1.62,860.037037,47295,574.6959,560.5959,37060.92922,45929.8299,863.6140378,0.203101776,42315.28346,1.038551993,43859.58177,501.2300624,9.828557416,6.20E-12,4.42E-08,0.976697453
2038,8.49,37914,6.82,1.67,830.3323353,46997,574.6959,559.2959,37060.92922,45649.81635,833.8182713,0.197990657,42130.44482,1.037043119,43669.1321,499.0535915,9.489090215,6.21E-12,4.41E-08,0.97750142
2039,8.98,37914,7.26,1.72,804.2331395,46713,574.6959,557.8959,37060.92922,45382.85407,807.6368649,0.192054536,41956.99507,1.03560139,43488.73711,496.9920262,9.190826962,6.22E-12,4.41E-08,0.978207863
2040,9.48,37914,7.71,1.76,775.6897727,46443,574.6959,556.3959,37060.92922,45128.95792,779.0013508,0.187767257,41794.01975,1.034534827,43305.91584,494.9027333,8.864631568,6.22E-12,4.39E-08,0.978980523
2041,9.98,37914,8.16,1.82,754.6637363,46186,574.6959,554.8959,37060.92922,44887.20122,757.9057124,0.182610731,41640.9524,1.033213147,43143.15521,493.0426945,8.6243447,6.30E-12,4.43E-08,0.979549738
2042,10.5,37914,8.62,1.87,736.6475936,45941,574.6959,553.3959,37060.92922,44656.65533,739.8287507,0.178303024,41495.6184,1.032133591,42996.33352,491.3648069,8.418455087,6.34E-12,4.44E-08,0.980037501
2043,11,37914,9.08,1.91,716.2136126,45705,574.6959,551.8959,37060.92922,44434.50693,719.3247669,0.173983782,41359.67576,1.031193796,42840.6165,489.585263,8.184934265,6.38E-12,4.45E-08,0.980590752
2044,11.5,37914,9.54,1.94,704.5206186,45479,574.6959,550.2959,37060.92922,44221.70573,707.5916089,0.169653489,41229.74879,1.030132565,42719.19787,488.1976833,8.051305993,6.37E-12,4.43E-08,0.980907343
2045,12,37914,10,1.97,686.0822335,45263,574.6959,548.5959,37060.92922,44018.26023,689.0875104,0.165300826,41107.13369,1.029268582,42564.37684,486.4283788,7.840590967,6.38E-12,4.42E-08,0.981406632
2046,12.5,37914,10.5,2.02,674.9415842,45055,574.6959,546.9959,37060.92922,43822.29402,677.906973,0.160915641,40990.1967,1.028188161,42436.9576,484.9722237,7.713274925,6.46E-12,4.46E-08,0.981708311
2047,13,37914,10.9,2.03,661.0655172,44854,574.6959,545.2959,37060.92922,43632.87083,663.9803064,0.157431441,40874.47092,1.027607226,42309.7366,483.5183342,7.554698359,6.43E-12,4.42E-08,0.982084089
2048,13.5,37914,11.4,2.07,653.0922705,44661,574.6959,543.4959,37060.92922,43450.93873,655.9778505,0.153898377,40769.88574,1.026716122,42199.7048,482.2608838,7.463579593,6.49E-12,4.44E-08,0.982300016
2049,14,37914,11.9,2.1,640.7647619,44475,574.6959,541.7959,37060.92922,43275.56055,643.6045538,0.149514705,40669.51852,1.026028743,42072.48372,480.8069933,7.322700048,6.53E-12,4.46E-08,0.98263388
2050,14.5,37914,12.4,2.12,632.1183962,44295,574.6959,539.9959,37060.92922,43105.79797,634.926175,0.145964099,40572.98314,1.025234844,41961.56445,479.5394009,7.223888837,6.54E-12,4.45E-08,0.982868045
2051,15,37914,12.8,2.15,625.6725581,44121,574.6959,538.1959,37060.92922,42941.65506,628.4556005,0.143296009,40478.33318,1.024646975,41862.84049,478.4111772,7.150225393,6.59E-12,4.47E-08,0.983042638
2052,15.5,37914,13.3,2.17,618.7631336,43954,574.6959,536.2959,37060.92922,42784.07944,621.5201984,0.138868524,40387.66766,1.023895268,41760.09176,477.2369583,7.071264055,6.61E-12,4.47E-08,0.983229773
2053,4.49,38968,3.46,1.04,1390.501923,50180,574.6959,568.6959,38063.02686,48634.96294,1395.36132,0.230264039,44577.58456,1.048601018,46234.95547,528.3759826,15.89074354,5.98E-12,4.33E-08,0.963340768
2054,4.99,38968,3.89,1.11,1292.931532,49690,574.6959,567.6959,38063.02686,48176.24274,1297.618587,0.222681992,44250.4949,1.045882072,45886.31357,524.391681,14.77570296,5.96E-12,4.33E-08,0.965908686
2055,5.49,38968,4.32,1.18,1219.614407,49250,574.6959,566.5959,38063.02686,47764.07668,1224.165293,0.215078155,43961.98707,1.043044362,45602.90997,521.1529268,13.93783024,5.96E-12,4.35E-08,0.967838467
2056,5.99,38968,4.75,1.24,1136.48871,48849,574.6959,565.3959,38063.02686,47388.23378,1140.853638,0.208331832,43701.39547,1.04129065,45293.55876,517.6176417,12.98786454,5.98E-12,4.34E-08,0.970027249
2057,6.49,38968,5.19,1.29,1083.894574,48481,574.6959,564.1959,38063.02686,47043.14431,1088.133425,0.201553013,43464.85687,1.039260051,45053.71349,514.8766748,12.38681544,5.94E-12,4.31E-08,0.971412325
2058,6.99,38968,5.63,1.37,1034.791241,48140,574.6959,562.9959,38063.02686,46723.22308,1038.905993,0.195580139,43248.68098,1.037490041,44829.06099,512.3093319,11.82565946,6.06E-12,4.39E-08,0.972705639
2059,7.49,38968,6.07,1.42,995.0929577,47820,574.6959,561.6959,38063.02686,46422.8716,999.1013609,0.189558397,43047.47219,1.035655647,44617.95441,509.8967926,11.37198498,6.06E-12,4.39E-08,0.973751395
2060,7.99,38968,6.52,1.47,951.0204082,47521,574.6959,560.2959,38063.02686,46142.11493,954.9057614,0.183560088,42861.8364,1.034258023,44404.36348,507.4558621,10.86832111,6.08E-12,4.39E-08,0.974912511
2061,8.49,38968,6.97,1.52,921.0269737,47239,574.6959,558.9959,38063.02686,45877.2184,924.8248811,0.180099965,42689.95049,1.033223747,44244.23892,505.6259484,10.52555425,6.13E-12,4.40E-08,0.975702802
2062,8.98,38968,7.42,1.57,894.6898089,46972,574.6959,557.4959,38063.02686,45626.32021,898.4086859,0.173197155,42529.35838,1.031620186,44066.95252,503.5999083,10.22457148,6.16E-12,4.42E-08,0.976396814
2063,9.48,38968,7.88,1.6,861.7825,46718,574.6959,556.0959,38063.02686,45387.55498,865.3986268,0.169707104,42377.75798,1.030833011,43888.58859,501.5615541,9.848504677,6.16E-12,4.39E-08,0.977264062
2064,9.98,38968,8.34,1.64,844.0237805,46477,574.6959,554.5959,38063.02686,45160.93507,847.5848911,0.166214969,42236.56832,1.029829072,43765.0221,500.1494284,9.645556912,6.19E-12,4.39E-08,0.977732068
2065,10.5,38968,8.8,1.68,820.5571429,46247,574.6959,552.9959,38063.02686,44944.59068,824.0428108,0.160976421,42101.48891,1.028732511,43605.00577,498.3207518,9.3773787,6.23E-12,4.40E-08,0.978350571
2066,11,38968,9.27,1.72,802.3104651,46026,574.6959,551.4959,38063.02686,44736.6492,805.7350298,0.156588396,41974.43141,1.027776399,43462.38724,496.6908983,9.168854517,6.28E-12,4.42E-08,0.978831557
2067,11.5,38968,9.73,1.75,784.448,45815,574.6959,549.8959,38063.02686,44538.05941,787.8131186,0.152188338,41853.7725,1.026863777,43324.26446,495.1124224,8.964721141,6.29E-12,4.42E-08,0.979302405
2068,12,38968,10.2,1.78,773.7617978,45613,574.6959,548.1959,38063.02686,44347.88767,777.0906331,0.148644198,41741.38396,1.025966151,43213.97898,493.852073,8.842598549,6.32E-12,4.42E-08,0.979584108
2069,12.5,38968,10.7,1.81,756.5375691,45419,574.6959,546.4959,38063.02686,44165.199,759.806682,0.145981671,41634.82543,1.025449419,43087.258,492.4038976,8.645758979,6.37E-12,4.43E-08,0.980038196
2070,13,38968,11.2,1.82,745.3626374,45232,574.6959,544.7959,38063.02686,43989.0572,748.5930682,0.140663531,41529.76008,1.024434785,42964.35408,490.9993439,8.518051156,6.33E-12,4.39E-08,0.980332802
2071,13.5,38968,11.6,1.86,735.2817204,45053,574.6959,543.0959,38063.02686,43820.40946,738.4760209,0.137982586,41431.12198,1.023848069,42860.36739,489.8109774,8.402845802,6.42E-12,4.43E-08,0.9805986
2072,14,38968,12.1,1.87,723.9219251,44879,574.6959,541.2959,38063.02686,43656.43371,727.0754729,0.134422754,41336.61174,1.023270217,42750.07132,488.5505071,8.273025346,6.41E-12,4.41E-08,0.980898117
2073,14.5,38968,12.6,1.9,715.2957895,44712,574.6959,539.4959,38063.02686,43499.01864,718.4185998,0.131727029,41247.64548,1.022697642,42651.38387,487.4227007,8.174445325,6.48E-12,4.44E-08,0.981125553
2074,15,38968,13.1,1.91,706.2005236,44551,574.6959,537.5959,38063.02686,43347.22575,709.2900558,0.127225926,41164.34459,1.021821747,42536.95435,486.1149929,8.070504053,6.47E-12,4.42E-08,0.98136538
2075,15.5,38968,13.6,1.93,697.7108808,44395,574.6959,535.6959,38063.02686,43200.11559,700.7690328,0.124523481,41080.45487,1.021354998,42440.03649,485.0074095,7.973483881,6.53E-12,4.43E-08,0.981589246
2076,4.49,40023,3.55,0.95,1520.936842,50299,574.6959,568.5959,39064.63274,48746.32149,1526.123472,0.211824441,45006.75494,1.04310377,46692.46238,533.6044003,17.38136201,5.82E-12,4.29E-08,0.960933372
2077,4.99,40023,3.98,1.02,1420.335294,49829,574.6959,567.4959,39064.63274,48306.39976,1425.360701,0.203371872,44704.01599,1.040669693,46367.78798,529.8940009,16.23168118,5.86E-12,4.33E-08,0.963512758
2078,5.49,40023,4.42,1.06,1327.511321,49406,574.6959,566.3959,39064.63274,47910.23581,1332.369611,0.195680272,44431.40981,1.038464869,46057.30699,526.3458046,15.17088297,5.76E-12,4.26E-08,0.9658932
2079,5.99,40023,4.86,1.13,1256.99823,49024,574.6959,565.1959,39064.63274,47552.27961,1261.709509,0.188822893,44189.46001,1.036552097,45796.67624,523.3672999,14.36505493,5.86E-12,4.33E-08,0.967702
2080,6.49,40023,5.31,1.19,1205.334454,48674,574.6959,563.9959,39064.63274,47224.14978,1209.936366,0.181922502,43969.14046,1.034468481,45581.86044,520.9123715,13.77463804,5.88E-12,4.36E-08,0.96902732
2081,6.99,40023,5.76,1.24,1145.16129,48349,574.6959,562.6959,39064.63274,46919.32105,1149.621331,0.17673458,43768.09195,1.033183497,45360.34811,518.3809145,13.08697534,5.94E-12,4.37E-08,0.970571301
2082,7.49,40023,6.21,1.29,1105.305426,48046,574.6959,561.3959,39064.63274,46635.00811,1109.665122,0.17150811,43581.93742,1.031697505,45174.39025,516.2557764,12.63150001,5.97E-12,4.38E-08,0.971594124
2083,7.99,40023,6.66,1.34,1070.200746,47764,574.6959,560.0959,39064.63274,46370.29693,1074.468322,0.166275798,43410.27257,1.030335909,45001.32289,514.2779518,12.23032152,6.02E-12,4.41E-08,0.972495113
2084,8.49,40023,7.12,1.37,1026.412409,47499,574.6959,558.6959,39064.63274,46121.45283,1030.558029,0.161030369,43251.19803,1.029284813,44803.26243,512.0145044,11.72990564,6.01E-12,4.38E-08,0.973619155
2085,8.98,40023,7.58,1.42,1000.165493,47247,574.6959,557.1959,39064.63274,45884.73457,1004.236913,0.156610477,43103.14276,1.028040864,44650.99076,510.2743341,11.42995423,6.09E-12,4.42E-08,0.974292939
2086,9.48,40023,8.04,1.44,971.8347222,47009,574.6959,555.6959,39064.63274,45661.09421,975.8238736,0.152215799,42962.8717,1.027118719,44500.61105,508.5557853,11.1061884,6.06E-12,4.37E-08,0.975020273
2087,9.98,40023,8.51,1.48,947.8628378,46784,574.6959,554.1959,39064.63274,45449.60413,951.7788331,0.1486636,42832.59879,1.026251544,44359.41763,506.942218,10.8322362,6.12E-12,4.40E-08,0.975635792
2088,10.5,40023,8.98,1.51,925.3443709,46568,574.6959,552.6959,39064.63274,45246.51383,929.1918648,0.142466966,42708.88758,1.025065532,44206.15402,505.1907119,10.57489374,6.13E-12,4.40E-08,0.976213987
2089,11,40023,9.45,1.53,903.4,46362,574.6959,551.0959,39064.63274,45052.7712,907.179301,0.139789751,42590.36036,1.024483665,44082.09617,503.7729709,10.32411209,6.14E-12,4.38E-08,0.976777478
2090,11.5,40023,9.92,1.57,889.5770701,46166,574.6959,549.3959,39064.63274,44868.38398,893.3113925,0.136206956,42480.88755,1.023644472,43964.87292,502.4333362,10.16614277,6.22E-12,4.42E-08,0.977132477
2091,12,40023,10.4,1.59,870.954717,45978,574.6959,547.7959,39064.63274,44691.47731,874.6281761,0.132635264,42380.12626,1.02305027,43839.45697,501.0000749,9.95332535,6.24E-12,4.41E-08,0.977610741
2092,12.5,40023,10.9,1.61,857.6726708,45797,574.6959,546.0959,39064.63274,44521.1155,861.3031137,0.128136964,42278.89564,1.022113482,43721.6431,499.6536905,9.80153729,6.25E-12,4.40E-08,0.977951844
2093,13,40023,11.4,1.63,842.6840491,45624,574.6959,544.3959,39064.63274,44358.24488,846.2642098,0.125436387,42183.89203,1.021649454,43612.00242,498.4007099,9.630246377,6.29E-12,4.41E-08,0.978336819
2094,13.5,40023,11.8,1.65,835.1151515,45458,574.6959,542.5959,39064.63274,44201.92889,838.6686897,0.122732208,42093.00902,1.021119777,43523.31523,497.3871871,9.543748539,6.33E-12,4.41E-08,0.978531254
2095,14,40023,12.3,1.65,824.9078788,45297,574.6959,540.7959,39064.63274,44050.28797,828.4260959,0.119117029,42006.63543,1.020499727,43419.55115,496.2013647,9.427099184,6.28E-12,4.37E-08,0.97879345
2096,14.5,40023,12.8,1.69,815.6633136,45142,574.6959,538.9959,39064.63274,43904.26731,819.1502386,0.116390541,41924.65923,1.019970804,43327.98351,495.1549239,9.321451711,6.41E-12,4.44E-08,0.979030899
2097,15,40023,13.3,1.69,807.852071,44993,574.6959,537.0959,39064.63274,43763.87043,811.3111791,0.113652902,41846.16359,1.019424481,43235.26945,494.0953819,9.232184338,6.39E-12,4.40E-08,0.979231568
2098,15.5,40023,13.8,1.7,799.3082353,44849,574.6959,535.1959,39064.63274,43628.15816,802.7361758,0.110013437,41770.70835,1.018884993,43136.10689,492.9621459,9.134544846,6.41E-12,4.40E-08,0.979451076
2099,4.49,41080,3.63,0.88,1682.676136,50440,574.6959,568.3959,40066.69632,48878.24463,1688.233071,0.192311161,45445.27273,1.037791052,47166.83569,539.0255683,19.22972885,5.73E-12,4.35E-08,0.95786443
2100,4.99,41080,4.07,0.92,1566.830435,49987,574.6959,567.2959,40066.69632,48454.3189,1572.231818,0.183714485,45160.73611,1.035545376,46840.53535,535.2965875,17.90583687,5.65E-12,4.29E-08,0.960759634
2101,5.49,41080,4.52,0.97,1475.601031,49584,574.6959,566.1959,40066.69632,48076.97018,1480.848078,0.176791993,44908.56759,1.033710607,46568.99743,532.193435,16.8632615,5.66E-12,4.29E-08,0.963040425
2102,5.99,41080,4.97,1.03,1404.304854,49219,574.6959,564.9959,40066.69632,47735.02863,1409.415705,0.171536455,44682.52782,1.032128651,46331.50603,529.4793684,16.04848431,5.77E-12,4.35E-08,0.964823261
2103,6.49,41080,5.42,1.07,1334.803738,48886,574.6959,563.7959,40066.69632,47422.92093,1339.77559,0.164575209,44479.01307,1.030580818,46098.16569,526.8127403,15.25422117,5.76E-12,4.33E-08,0.966561366
2104,6.99,41080,5.88,1.12,1288.065179,48579,574.6959,562.4959,40066.69632,47135.05963,1292.935668,0.159287905,44293.13398,1.029061611,45912.46783,524.6905735,14.72008997,5.82E-12,4.36E-08,0.967730415
2105,7.49,41080,6.34,1.14,1234.020175,48293,574.6959,561.1959,40066.69632,46866.7834,1238.766286,0.153134103,44121.2279,1.027749637,45711.58176,522.3948348,14.10246027,5.75E-12,4.30E-08,0.969082395
2106,7.99,41080,6.8,1.19,1199.37395,48027,574.6959,559.7959,40066.69632,46617.17608,1204.036009,0.148713314,43963.58241,1.02665137,45560.64206,520.6698865,13.70652102,5.85E-12,4.35E-08,0.969949207
2107,8.49,41080,7.27,1.22,1157.734426,47778,574.6959,558.3959,40066.69632,46383.44097,1162.288818,0.1442704,43816.77982,1.025719123,45387.343,518.6894138,13.23066193,5.87E-12,4.34E-08,0.970991149
2108,8.98,41080,7.73,1.26,1126.923016,47542,574.6959,556.8959,40066.69632,46161.83728,1131.393933,0.139815594,43679.88209,1.02474806,45237.19695,516.9735353,12.87854719,5.94E-12,4.37E-08,0.971762236
2109,9.48,41080,8.2,1.29,1099.620155,47320,574.6959,555.3959,40066.69632,45953.3159,1104.019827,0.136225567,43552.02872,1.023828558,45106.24901,515.4770541,12.56652838,5.98E-12,4.38E-08,0.972445449
2110,9.98,41080,8.67,1.3,1068.043846,47110,574.6959,553.8959,40066.69632,45756.0091,1072.351673,0.130858771,43432.55993,1.022935917,44944.42796,513.6277529,12.20567233,5.92E-12,4.33E-08,0.973235835
2111,10.5,41080,9.15,1.35,1051.762222,46909,574.6959,552.2959,40066.69632,45567.10647,1056.02355,0.129048002,43319.48959,1.022388795,44846.67151,512.510586,12.01960491,6.08E-12,4.41E-08,0.973643359
2112,11,41080,9.63,1.35,1030.142222,46718,574.6959,550.6959,40066.69632,45387.55498,1034.339245,0.123646982,43212.36113,1.021427652,44709.26894,510.9403408,11.77253018,6.00E-12,4.34E-08,0.974184564
2113,11.5,41080,10.1,1.38,1007.571739,46536,574.6959,549.0959,40066.69632,45216.42139,1011.70077,0.120926171,43109.8477,1.020914301,44589.09136,509.5669439,11.51459328,6.08E-12,4.37E-08,0.974749583
2114,12,41080,10.6,1.39,994.2345324,46362,574.6959,547.3959,40066.69632,45052.7712,998.3233661,0.116390541,43014.91647,1.020025282,44478.93591,508.3080804,11.36217484,6.06E-12,4.34E-08,0.975083462
2115,12.5,41080,11.1,1.42,976.3823944,46194,574.6959,545.6959,40066.69632,44894.72797,980.415691,0.113652902,42924.46722,1.019511441,44368.29129,507.0436267,11.15815949,6.16E-12,4.39E-08,0.975530409
2116,13,41080,11.6,1.43,970.1132867,46035,574.6959,543.8959,40066.69632,44745.11861,974.1248327,0.110005147,42838.63876,1.018799639,44277.51456,506.0062246,11.08651573,6.14E-12,4.37E-08,0.975687418
2117,13.5,41080,12,1.44,957.6347222,45881,574.6959,542.0959,40066.69632,44600.18358,961.6060634,0.108178304,42755.4447,1.01849361,44189.34086,504.99857,10.94390991,6.17E-12,4.36E-08,0.975999866
2118,14,41080,12.5,1.47,949.2095238,45733,574.6959,540.2959,40066.69632,44460.86719,953.1540632,0.104512755,42676.72962,1.017826482,44096.4206,503.9366714,10.84762621,6.27E-12,4.42E-08,0.976210815
2119,14.5,41080,13,1.47,941.1170068,45590,574.6959,538.4959,40066.69632,44326.23119,945.0340334,0.101755263,42601.99976,1.017340801,44009.55917,502.9440136,10.75514442,6.25E-12,4.38E-08,0.976413478
2120,15,41080,13.5,1.48,932.9993243,45453,574.6959,536.5959,40066.69632,44197.22004,936.8887947,0.098069022,42530.05503,1.016707308,43917.46273,501.8915295,10.66237503,6.27E-12,4.39E-08,0.97661677
2121,15.5,41080,14,1.49,924.8865772,45321,574.6959,534.6959,40066.69632,44072.89491,928.7470335,0.097136311,42458.47635,1.016511711,43838.78511,500.9923968,10.56966204,6.32E-12,4.40E-08,0.976819975
2122,4.49,42138,3.71,0.78,1844.410256,50602,574.6959,568.2959,41068.26965,49029.78551,1850.335458,0.174202669,45893.98908,1.033245986,47619.40395,544.1975469,21.07803655,5.47E-12,4.24E-08,0.954944889
2123,4.99,42138,4.16,0.84,1740.12381,50169,574.6959,567.1959,41068.26965,48624.66841,1745.917888,0.166344089,45627.74299,1.031195876,47333.30195,540.9279553,19.88624447,5.56E-12,4.32E-08,0.957487425
2124,5.49,42138,4.62,0.88,1657.264773,49784,574.6959,565.9959,41068.26965,48264.26522,1662.935992,0.15845411,45395.02689,1.029259094,47082.7051,538.0641188,18.93932618,5.53E-12,4.30E-08,0.959508009
2125,5.99,42138,5.08,0.91,1561.971429,49438,574.6959,564.7959,41068.26965,47940.21343,1567.485144,0.15313928,45186.69758,1.028020544,46829.0068,535.1648385,17.85030784,5.53E-12,4.26E-08,0.961832209
2126,6.49,42138,5.54,0.96,1507.28125,49123,574.6959,563.5959,41068.26965,47645.06579,1512.698618,0.146950759,44997.8605,1.026516531,46645.02674,533.0623028,17.22530504,5.61E-12,4.32E-08,0.963166244
2127,6.99,42138,6,0.99,1451.989899,48833,574.6959,562.2959,41068.26965,47373.2334,1457.307134,0.141624604,44825.68907,1.025301225,46471.2145,531.0759657,16.593432,5.61E-12,4.30E-08,0.96451501
2128,7.49,42138,6.47,1.02,1390.207843,48564,574.6959,560.8959,41068.26965,47120.99173,1395.392897,0.137131941,44667.93466,1.024281612,46272.93829,528.8100526,15.88738277,5.66E-12,4.30E-08,0.966022603
2129,7.99,42138,6.94,1.06,1354.65,48315,574.6959,559.4959,41068.26965,46887.42366,1359.753202,0.131768867,44523.1794,1.023191851,46121.65127,527.0811351,15.4810255,5.72E-12,4.35E-08,0.966890419
2130,8.49,42138,7.41,1.07,1314.546729,48081,574.6959,558.0959,41068.26965,46667.8554,1319.557744,0.128154718,44389.32466,1.022339913,45973.68938,525.3902172,15.0227228,5.68E-12,4.28E-08,0.967869166
2131,8.98,42138,7.88,1.11,1279.210811,47861,574.6959,556.5959,41068.26965,46461.36129,1284.138267,0.121842828,44263.79167,1.021164144,45816.70722,523.5962152,14.6189017,5.76E-12,4.34E-08,0.96873162
2132,9.48,42138,8.36,1.14,1250.936842,47655,574.6959,555.0959,41068.26965,46267.95283,1255.788429,0.120018974,44147.17852,1.020725562,45697.44663,522.2332977,14.295785,5.85E-12,4.37E-08,0.96942193
2133,9.98,42138,8.83,1.15,1224.350435,47459,574.6959,553.5959,41068.26965,46083.88381,1229.134474,0.11457426,44037.92362,1.019728196,45564.12189,520.7096541,13.99195387,5.81E-12,4.33E-08,0.970070946
2134,10.5,42138,9.31,1.18,1199.045763,47273,574.6959,551.9959,41068.26965,45909.16156,1203.761885,0.110929337,43933.98862,1.019094662,45442.19962,519.3163188,13.70277048,5.90E-12,4.37E-08,0.970688761
2135,11,42138,9.79,1.18,1177.666102,47097,574.6959,550.2959,41068.26965,45743.79305,1182.322968,0.109080957,43836.79043,1.018607634,45334.61874,518.0868777,13.45844237,5.86E-12,4.31E-08,0.971210792
2136,11.5,42138,10.3,1.2,1169.266667,46929,574.6959,548.6959,41068.26965,45585.90502,1173.899654,0.104512755,43745.63214,1.017784392,45242.77678,517.037302,13.3624531,5.89E-12,4.32E-08,0.971415897
2137,12,42138,10.8,1.22,1147.484426,46768,574.6959,546.9959,41068.26965,45434.56242,1152.053681,0.102663499,43659.09382,1.017436186,45135.20176,515.8079279,13.11352428,5.97E-12,4.35E-08,0.97194784
2138,12.5,42138,11.3,1.23,1138.117073,46614,574.6959,545.1959,41068.26965,45289.76946,1142.659715,0.098069022,43575.45626,1.016668327,45040.30677,514.7234619,13.00647358,5.96E-12,4.34E-08,0.97217658
2139,13,42138,11.7,1.25,1120.5704,46468,574.6959,543.4959,41068.26965,45152.47067,1125.0599,0.095289003,43496.54202,1.016187796,44936.75238,513.5400359,12.80594909,6.04E-12,4.37E-08,0.97260513
2140,13.5,42138,12.2,1.26,1111.578571,46327,574.6959,541.6959,41068.26965,45019.84846,1116.041544,0.094354384,43422.12984,1.015921419,44865.23152,512.7226911,12.70318991,6.08E-12,4.37E-08,0.972824724
2141,14,42138,12.7,1.26,1103.220635,46191,574.6959,539.7959,41068.26965,44891.90545,1107.656814,0.089725948,43350.59716,1.015210523,44771.19635,511.6480512,12.60767489,6.05E-12,4.35E-08,0.97302889
2142,14.5,42138,13.2,1.26,1096.468254,46061,574.6959,537.9959,41068.26965,44769.58521,1100.881891,0.087854857,43281.34359,1.014797365,44693.58113,510.7610596,12.53050825,6.05E-12,4.32E-08,0.973193857
2143,15,42138,13.7,1.27,1087.719685,45936,574.6959,536.0959,41068.26965,44651.94952,1092.103243,0.085078608,43216.21431,1.014547426,44615.29818,509.866437,12.43052905,6.10E-12,4.34E-08,0.973407615
2144,15.5,42138,14.2,1.28,1082.294531,45815,574.6959,534.1959,41068.26965,44538.05941,1086.659052,0.083199895,43155.34388,1.014137469,44542.28476,509.0320351,12.36853006,6.15E-12,4.36E-08,0.973540179
2145,4.49,43197,3.79,0.71,2076.676056,50792,574.6959,568.1959,42069.35483,49207.47727,2083.027474,0.154933476,46356.2876,1.028362894,48122.47418,549.9466652,23.73238474,5.29E-12,4.27E-08,0.950485871
2146,4.99,43197,4.25,0.74,1957.554054,50379,574.6959,566.9959,42069.35483,48821.17452,1963.778605,0.148734338,46110.50297,1.02696934,47850.26414,546.8358317,22.371051,5.28E-12,4.23E-08,0.953320449
2147,5.49,43197,4.71,0.78,1854.410256,50014,574.6959,565.8959,42069.35483,48479.59313,1860.522219,0.141615639,45893.58193,1.025359749,47599.78525,543.9733432,21.19231718,5.33E-12,4.26E-08,0.955774881
2148,5.99,43197,5.18,0.82,1791.787805,49686,574.6959,564.5959,42069.35483,48172.49686,1797.816928,0.135350958,45701.77503,1.023807133,47410.53493,541.8105786,20.47666386,5.38E-12,4.30E-08,0.957265403
2149,6.49,43197,5.65,0.85,1705.635294,49388,574.6959,563.3959,42069.35483,47893.37284,1711.530837,0.130861932,45528.35658,1.022963186,47200.79227,539.4136263,19.49210755,5.44E-12,4.30E-08,0.959316447
2150,6.99,43197,6.12,0.87,1647.310345,49115,574.6959,562.0959,42069.35483,47637.56837,1653.110702,0.123649181,45370.425,1.021471458,47012.30182,537.2595456,18.82556635,5.39E-12,4.26E-08,0.960705109
2151,7.49,43197,6.59,0.91,1598.758242,48864,574.6959,560.6959,42069.35483,47402.29634,1604.466547,0.120018974,45227.15593,1.020657127,46863.05791,535.5539768,18.27070986,5.53E-12,4.33E-08,0.961861394
2152,7.99,43197,7.06,0.92,1542.952174,48631,574.6959,559.2959,42069.35483,47183.82616,1548.544765,0.116391774,45094.47027,1.020111604,46699.23253,533.68177,17.6329546,5.51E-12,4.27E-08,0.96319067
2153,8.49,43197,7.54,0.95,1508.576842,48414,574.6959,557.7959,42069.35483,46980.29734,1514.105874,0.111832864,44972.06257,1.019122675,46571.52896,532.2223656,17.24011115,5.58E-12,4.31E-08,0.964009292
2154,8.98,43197,8.02,0.96,1465.686458,48210,574.6959,556.2959,42069.35483,46788.9079,1471.117179,0.107253408,44858.32176,1.018317793,46415.7094,530.4416499,16.74995714,5.56E-12,4.28E-08,0.965031145
2155,9.48,43197,8.5,0.99,1446.193939,48019,574.6959,554.7959,42069.35483,46609.66773,1451.582111,0.103592418,44752.95508,1.017606719,46318.65866,529.3325478,16.52719541,5.65E-12,4.33E-08,0.965495499
2156,9.98,43197,8.98,1,1425.544,47838,574.6959,553.1959,42069.35483,46439.76977,1430.885954,0.100825619,44653.3682,1.017000801,46217.73468,528.1791823,16.2912066,5.65E-12,4.30E-08,0.965987452
2157,10.5,43197,9.47,1.02,1393.707843,47666,574.6959,551.5959,42069.35483,46278.28181,1398.97105,0.096203777,44560.73817,1.016202356,46081.11121,526.6178407,15.92738099,5.70E-12,4.33E-08,0.966746078
2158,11,43197,9.96,1.02,1372.994118,47504,574.6959,549.9959,42069.35483,46126.14881,1378.205089,0.093426469,44473.58285,1.015713306,45981.37057,525.4779983,15.69066323,5.67E-12,4.28E-08,0.96723969
2159,11.5,43197,10.4,1.03,1356.842718,47350,574.6959,548.2959,42069.35483,45981.49808,1362.014389,0.090645417,44390.53517,1.015221033,45892.91956,524.4671746,15.50608403,5.69E-12,4.27E-08,0.967624548
2160,12,43197,10.9,1.05,1334.709524,47203,574.6959,546.5959,42069.35483,45843.39465,1339.821695,0.087854857,44310.37531,1.014799636,45789.8241,523.2889932,15.25314449,5.79E-12,4.32E-08,0.968152074
2161,12.5,43197,11.4,1.05,1322.371429,47063,574.6959,544.7959,42069.35483,45711.84238,1327.449361,0.084125022,44236.06591,1.014163348,45696.05831,522.2174319,15.11214396,5.76E-12,4.29E-08,0.968446168
2162,13,43197,11.9,1.06,1317.966981,46929,574.6959,543.0959,42069.35483,45585.90502,1323.032189,0.082256685,44165.87649,1.01380056,45630.12769,521.4639726,15.06180965,5.80E-12,4.30E-08,0.968551165
2163,13.5,43197,12.4,1.07,1304.728972,46801,574.6959,541.2959,42069.35483,45465.58561,1309.754324,0.079440504,44098.87884,1.013311767,45538.18885,520.4132897,14.91052485,5.85E-12,4.31E-08,0.968866784
2164,14,43197,12.9,1.07,1298.497196,46678,574.6959,539.3959,42069.35483,45349.94677,1303.50237,0.077568467,44035.01437,1.013040412,45470.31298,519.6376001,14.83930773,5.86E-12,4.30E-08,0.969015394
2165,14.5,43197,13.4,1.09,1293.13945,46561,574.6959,537.4959,42069.35483,45239.93122,1298.129345,0.074751261,43974.00626,1.012584639,45400.83876,518.8436442,14.77807906,5.96E-12,4.36E-08,0.969143113
2166,15,43197,13.9,1.09,1290.084404,46448,574.6959,535.5959,42069.35483,45133.66053,1295.061117,0.071920698,43915.3258,1.012076751,45327.53238,518.0058943,14.7431658,5.96E-12,4.35E-08,0.969216045
2167,15.5,43197,14.4,1.08,1282.82037,46339,574.6959,533.6959,42069.35483,45031.13643,1287.770642,0.070979441,43859.54114,1.01199267,45265.39242,517.295755,14.66015197,5.95E-12,4.30E-08,0.969389342
2168,3.99,44258,3.41,0.59,2485.118644,51467,574.6959,569.0959,43070.89723,49838.38993,2491.922935,0.147819969,47102.67301,1.026395012,48941.8018,559.3099928,28.40009235,5.01E-12,4.19E-08,0.942143696
2169,4.49,44258,3.87,0.63,2341.904762,51016,574.6959,567.9959,43070.89723,49416.90918,2348.660395,0.138928367,46839.60263,1.02450054,48647.44737,555.9460919,26.76343509,5.06E-12,4.23E-08,0.945469899
2170,4.99,44258,4.33,0.65,2212.4,50623,574.6959,566.8959,43070.89723,49049.42732,2219.070074,0.131747904,46610.83166,1.023004209,48372.51653,552.8041649,25.28344652,5.00E-12,4.16E-08,0.948478666
2171,5.49,44258,4.8,0.69,2116.072464,50277,574.6959,565.6959,43070.89723,48725.73552,2122.659487,0.126344251,46411.57043,1.02184149,48162.33836,550.4022356,24.18260937,5.13E-12,4.23E-08,0.950717082
2172,5.99,44258,5.28,0.72,2022,49968,574.6959,564.4959,43070.89723,48436.5328,2028.487483,0.119104462,46235.42658,1.02047211,47936.27575,547.8187779,23.10754333,5.18E-12,4.26E-08,0.952903524
2173,6.49,44258,5.75,0.74,1944.878378,49689,574.6959,563.1959,43070.89723,48175.30627,1951.279098,0.113655045,46076.12483,1.019448505,47755.66708,545.7547705,22.22619258,5.19E-12,4.24E-08,0.954696112
2174,6.99,44258,6.23,0.77,1900.077922,49433,574.6959,561.7959,43070.89723,47935.52952,1906.410769,0.109992159,45932.42431,1.018580119,47616.95659,544.1695784,21.71421014,5.28E-12,4.29E-08,0.955737844
2175,7.49,44258,6.71,0.79,1842.886076,49199,574.6959,560.4959,43070.89723,47716.28732,1849.14014,0.105408851,45801.31428,1.01768833,47464.2631,542.4245876,21.06061812,5.31E-12,4.29E-08,0.957067527
2176,7.99,44258,7.19,0.8,1784.9,48983,574.6959,558.9959,43070.89723,47513.84944,1791.051365,0.100805834,45682.04419,1.01690265,47300.26108,540.5503622,20.3979496,5.30E-12,4.25E-08,0.958416205
2177,8.49,44258,7.67,0.81,1746.469136,48782,574.6959,557.5959,43070.89723,47325.41756,1752.558044,0.097120406,45571.28665,1.016243748,47180.14446,539.1776619,19.95875926,5.30E-12,4.22E-08,0.959309925
2178,8.98,44258,8.15,0.83,1716.337349,48594,574.6959,556.0959,43070.89723,47149.12725,1722.374558,0.093408495,45468.44653,1.015444503,47065.5539,537.8681137,19.61441131,5.36E-12,4.25E-08,0.960010711
2179,9.48,44258,8.64,0.85,1692.952941,48418,574.6959,554.4959,43070.89723,46984.04956,1698.936791,0.088776216,45373.12352,1.014719461,46952.86202,536.5802639,19.34717282,5.42E-12,4.29E-08,0.960554878
2180,9.98,44258,9.13,0.86,1663.302326,48252,574.6959,552.8959,43070.89723,46828.31586,1669.227093,0.08597621,45284.0678,1.014199227,46846.27724,535.3622062,19.00832372,5.45E-12,4.28E-08,0.961244664
2181,10.5,44258,9.62,0.87,1643.37931,48096,574.6959,551.2959,43070.89723,46681.93234,1649.266064,0.08224628,45200.02768,1.01358595,46750.2792,534.2651346,18.78064224,5.46E-12,4.28E-08,0.96170811
2182,11,44258,10.1,0.88,1617.115909,47948,574.6959,549.5959,43070.89723,46543.02756,1622.941557,0.080369424,45121.00439,1.013284717,46651.93892,533.1412957,18.48050244,5.53E-12,4.29E-08,0.9623193
2183,11.5,44258,10.6,0.88,1601.794318,47808,574.6959,547.9959,43070.89723,46411.60593,1607.584074,0.077555061,45047.3318,1.012800463,46564.55668,532.142686,18.30540633,5.51E-12,4.26E-08,0.962675863
2184,12,44258,11.1,0.88,1588.95,47675,574.6959,546.1959,43070.89723,46286.73268,1594.70818,0.073792771,44977.30007,1.012171771,46474.14753,531.1094845,18.15862066,5.48E-12,4.23E-08,0.962974809
2185,12.5,44258,11.6,0.89,1575.829213,47548,574.6959,544.4959,43070.89723,46167.47214,1581.55562,0.073792771,44911.40407,1.012177478,46413.67303,530.418378,18.00867548,5.57E-12,4.25E-08,0.963280179
2186,13,44258,12.1,0.9,1561.455556,47428,574.6959,542.6959,43070.89723,46054.76645,1567.142229,0.069080557,44848.82702,1.011522103,46317.30782,529.3171104,17.84441241,5.62E-12,4.28E-08,0.963614823
2187,13.5,44258,12.6,0.9,1556.188889,47312,574.6959,540.7959,43070.89723,45945.80047,1561.858008,0.068127722,44788.56387,1.011285066,46254.03983,528.5940798,17.78422462,5.63E-12,4.27E-08,0.963737509
2188,14,44258,13.1,0.9,1552.744444,47202,574.6959,538.9959,43070.89723,45842.45508,1558.399321,0.063392486,44732.12481,1.010577414,46173.48379,527.6734803,17.74486129,5.61E-12,4.26E-08,0.963817812
2189,14.5,44258,13.6,0.9,1551.722222,47097,574.6959,537.0959,43070.89723,45743.79305,1557.367097,0.063392486,44678.30295,1.010577414,46126.51721,527.1367433,17.73317927,5.65E-12,4.26E-08,0.963841777
