,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
2190,15,44258,14.1,0.9,1552.388889,46996,574.6959,535.1959,43070.89723,45648.87652,1558.027103,0.060533062,44626.08228,1.01004228,46057.37776,526.3466133,17.74079798,5.65E-12,4.25E-08,0.963826454
2191,15.5,44258,14.6,0.89,1539.393258,46900,574.6959,533.1959,43070.89723,45558.64696,1544.999048,0.059585063,44576.88075,1.010004978,45999.67135,525.6871408,17.59228309,5.64E-12,4.21E-08,0.964128933
2192,3.99,45321,3.47,0.52,2796.5,51710,574.6959,568.9959,44072.89491,50065.38088,2803.594936,0.130823171,47591.25199,1.022516363,49441.55185,565.0211679,31.9585781,4.70E-12,4.13E-08,0.936387321
2193,4.49,45321,3.94,0.56,2637.464286,51280,574.6959,567.8959,44072.89491,49663.66008,2644.58897,0.123613028,47347.41119,1.021067333,49163.86326,561.8477252,30.14110794,4.87E-12,4.23E-08,0.939995115
2194,4.99,45321,4.41,0.57,2536.824561,50909,574.6959,566.7959,44072.89491,49316.87578,2543.919954,0.116358253,47136.80979,1.019538165,48947.72236,559.3776534,28.99099083,4.73E-12,4.12E-08,0.942279263
2195,5.49,45321,4.89,0.6,2409.583333,50583,574.6959,565.5959,44072.89491,49012.01388,2416.623456,0.109973375,46954.61502,1.018418678,48706.61354,556.6222466,27.53687007,4.86E-12,4.18E-08,0.945167581
2196,5.99,45321,5.37,0.62,2328.693548,50294,574.6959,564.2959,44072.89491,48741.64291,2335.690154,0.104470635,46793.26901,1.01728882,48529.36145,554.5965986,26.61245651,4.88E-12,4.18E-08,0.947003932
2197,6.49,45321,5.85,0.64,2261.8125,50033,574.6959,562.9959,44072.89491,48497.37815,2268.736983,0.09895275,46648.89857,1.016331939,48361.86463,552.6824344,25.84813568,4.92E-12,4.20E-08,0.948523078
2198,6.99,45321,6.33,0.65,2200.569231,49795,574.6959,561.5959,44072.89491,48274.565,2207.442703,0.094327959,46518.00554,1.015442386,48211.68037,550.9661191,25.14824374,4.90E-12,4.16E-08,0.949913826
2199,7.49,45321,6.81,0.68,2139.970588,49579,574.6959,560.1959,44072.89491,48072.28717,2146.775679,0.090619867,46400.40486,1.01483954,48070.14428,549.3486358,24.45571864,5.07E-12,4.26E-08,0.951290341
2200,7.99,45321,7.3,0.68,2093,49379,574.6959,558.7959,44072.89491,47884.9412,2099.746182,0.08597621,46292.16151,1.014129401,47939.31139,547.8534694,23.9189358,5.01E-12,4.18E-08,0.952357425
2201,8.49,45321,7.79,0.69,2056.014493,49194,574.6959,557.2959,44072.89491,47711.60191,2062.716519,0.083159952,46192.91799,1.0134683,47827.20062,546.5722604,23.49626309,5.03E-12,4.17E-08,0.953197617
2202,8.98,45321,8.28,0.72,2026.319444,49022,574.6959,555.7959,44072.89491,47550.40502,2032.969926,0.078485883,46101.0289,1.012756204,47713.17886,545.2692125,23.15690621,5.19E-12,4.30E-08,0.953872557
2203,9.48,45321,8.77,0.72,1997.375,48862,574.6959,554.1959,44072.89491,47400.42135,2003.98009,0.075662953,46016.06563,1.012233615,47612.24657,544.115752,22.82612728,5.16E-12,4.24E-08,0.954530328
2204,9.98,45321,9.26,0.73,1983.739726,48712,574.6959,552.5959,44072.89491,47259.7827,1990.324744,0.072843788,45936.66773,1.011764169,47533.33351,543.2139286,22.67030251,5.19E-12,4.26E-08,0.954840163
2205,10.5,45321,9.75,0.73,1964.205479,48570,574.6959,550.9959,44072.89491,47126.61893,1970.756387,0.070007446,45861.04812,1.011249256,47442.14505,542.1718211,22.44706391,5.17E-12,4.22E-08,0.955284163
2206,11,45321,10.2,0.74,1944.013514,48437,574.6959,549.2959,44072.89491,47001.87231,1950.528943,0.067167235,45790.30793,1.010761074,47353.65692,541.1605732,22.21630885,5.24E-12,4.25E-08,0.955743117
2207,11.5,45321,10.7,0.76,1924.618421,48311,574.6959,547.5959,44072.89491,46883.67093,1931.097329,0.065279857,45726.48021,1.010579551,47277.81952,540.2938986,21.99466051,5.39E-12,4.34E-08,0.956184014
2208,12,45321,11.2,0.76,1915.276316,48192,574.6959,545.8959,44072.89491,46772.0181,1921.73295,0.062428111,45664.87976,1.010085713,47199.97269,539.4042601,21.88789834,5.38E-12,4.32E-08,0.956396489
2209,12.5,45321,11.7,0.76,1909.118421,48079,574.6959,544.0959,44072.89491,46665.97845,1915.557541,0.059574423,45606.90229,1.009648302,47128.1611,538.5835927,21.81752553,5.37E-12,4.31E-08,0.956536607
2210,13,45321,12.2,0.76,1905.605263,47972,574.6959,542.2959,44072.89491,46565.55452,1912.03011,0.058619676,45551.81041,1.009480821,47071.03599,537.9307634,21.77737694,5.40E-12,4.30E-08,0.956616644
2211,13.5,45321,12.7,0.76,1904.605263,47869,574.6959,540.4959,44072.89491,46468.87123,1911.018993,0.055755382,45499.06353,1.009025068,47003.29686,537.1566363,21.76594888,5.40E-12,4.30E-08,0.956639585
2212,14,45321,13.2,0.75,1887.186667,47772,574.6959,538.5959,44072.89491,46377.80784,1893.566935,0.053845865,45449.7922,1.008835306,46936.38048,536.3919118,21.56688806,5.39E-12,4.25E-08,0.957035567
2213,14.5,45321,13.7,0.75,1870.106667,47680,574.6959,536.6959,44072.89491,46291.42756,1876.438964,0.052882368,45402.59899,1.008693284,46867.69925,535.6070183,21.37169675,5.44E-12,4.25E-08,0.957424195
2214,15,45321,14.2,0.74,1872.567568,47591,574.6959,534.7959,44072.89491,46207.85395,1878.885863,0.049042013,45357.31404,1.008085948,46796.37306,534.7918982,21.39982008,5.36E-12,4.21E-08,0.957368676
2215,15.5,45321,14.7,0.74,1879.445946,47507,574.6959,532.7959,44072.89491,46128.96639,1885.762158,0.049042013,45314.3175,1.008085948,46759.48311,534.3703175,21.47842662,5.41E-12,4.21E-08,0.957212655
2216,3.99,46385,3.53,0.47,3199.489362,52001,574.6959,568.8959,45074.4053,50337.11385,3206.777498,0.116336782,48113.91971,1.019203619,50028.97496,571.7342762,36.5639659,4.51E-12,4.20E-08,0.928855911
2217,4.49,46385,4.01,0.49,3019.163265,51594,574.6959,567.7959,45074.4053,49957.03214,3026.550287,0.108128894,47888.46746,1.017814082,49732.94282,568.3512022,34.50318791,4.56E-12,4.19E-08,0.932854349
2218,4.99,46385,4.49,0.5,2879.48,51245,574.6959,566.5959,45074.4053,49630.95184,2886.907254,0.100779507,47696.6542,1.01648353,49487.76021,565.54924,32.90687876,4.51E-12,4.12E-08,0.935952405
2219,5.49,46385,4.97,0.52,2822.423077,50941,574.6959,565.3959,45074.4053,49346.79379,2829.858683,0.095244631,47530.0548,1.015324368,49348.34735,563.956021,32.25482865,4.53E-12,4.14E-08,0.937218058
2220,5.99,46385,5.45,0.54,2717.37037,50671,574.6959,564.0959,45074.4053,49094.32084,2724.789982,0.088752533,47383.4232,1.014291364,49145.18628,561.6342835,31.05427971,4.61E-12,4.19E-08,0.939549064
2221,6.49,46385,5.94,0.55,2634.836364,50429,574.6959,562.7959,45074.4053,48867.95364,2642.23259,0.085014966,47253.01396,1.013563187,48984.56244,559.7986641,30.11107588,4.63E-12,4.17E-08,0.941380644
2222,6.99,46385,6.43,0.55,2571.381818,50210,574.6959,561.4959,45074.4053,48663.03818,2578.746085,0.08034847,47135.75627,1.012853941,48843.04996,558.1814506,29.38591334,4.58E-12,4.08E-08,0.942789127
2223,7.49,46385,6.91,0.57,2517.684211,50012,574.6959,560.0959,45074.4053,48477.72099,2525.011479,0.077533142,47029.93504,1.012374919,48720.93284,556.7858885,28.7722537,4.72E-12,4.16E-08,0.943981258
2224,7.99,46385,7.4,0.59,2471.576271,49830,574.6959,558.5959,45074.4053,48307.33605,2478.881469,0.072825611,46933.70307,1.011531541,48597.10208,555.3707428,28.24532926,4.82E-12,4.24E-08,0.945004677
2225,8.49,46385,7.9,0.6,2457.483333,49662,574.6959,557.0959,45074.4053,48150.02116,2464.769413,0.069995931,46845.1065,1.01100784,48515.9393,554.4432094,28.08427428,4.84E-12,4.25E-08,0.945317761
2226,8.98,46385,8.39,0.6,2426.883333,49506,574.6959,555.5959,45074.4053,48003.91165,2434.140391,0.06715761,46763.7192,1.010535618,48418.38952,553.3284043,27.73457556,4.82E-12,4.21E-08,0.945997282
2227,9.48,46385,8.88,0.6,2401.366667,49362,574.6959,553.9959,45074.4053,47869.0145,2408.595823,0.0633636,46688.6158,1.00992238,48320.56954,552.2105115,27.44296948,4.79E-12,4.17E-08,0.946564002
2228,9.98,46385,9.38,0.61,2367.934426,49226,574.6959,552.3959,45074.4053,47741.58797,2375.119197,0.062418457,46618.44278,1.009886857,48237.46508,551.2607885,27.06090373,4.91E-12,4.21E-08,0.947306699
2229,10.5,46385,9.87,0.61,2352.754098,49100,574.6959,550.6959,45074.4053,47623.5105,2359.91713,0.058609046,46552.53645,1.00927247,48149.69182,550.2577102,26.88742199,4.89E-12,4.19E-08,0.947643965
2230,11,46385,10.4,0.61,2341.180328,48982,574.6959,549.0959,45074.4053,47512.91209,2348.323653,0.055743757,46492.99952,1.008797282,48072.73437,549.3782355,26.75515621,4.88E-12,4.17E-08,0.947901173
2231,11.5,46385,10.9,0.61,2333.590164,48870,574.6959,547.2959,45074.4053,47407.92129,2340.71647,0.053835203,46434.35071,1.008566226,48009.69185,548.6577816,26.66841534,4.90E-12,4.16E-08,0.948069942
2232,12,46385,11.4,0.61,2329.95082,48764,574.6959,545.5959,45074.4053,47308.5406,2337.063346,0.051913073,46381.05653,1.008183593,47943.52639,547.9016386,26.62682469,4.90E-12,4.16E-08,0.948150989
2233,12.5,46385,11.9,0.62,2323.370968,48665,574.6959,543.7959,45074.4053,47215.71015,2330.468492,0.049034227,46330.50839,1.007755041,47875.18252,547.1206005,26.55162972,5.00E-12,4.22E-08,0.948297299
2234,13,46385,12.4,0.61,2301.721311,48571,574.6959,541.9959,45074.4053,47127.55679,2308.791526,0.047112106,46282.78949,1.007535831,47806.36732,546.3341761,26.30421609,4.95E-12,4.16E-08,0.948778214
2235,13.5,46385,12.9,0.61,2306.213115,48482,574.6959,540.0959,45074.4053,47044.08228,2313.275148,0.046144707,46237.52413,1.007315574,47755.96394,545.7581631,26.3555487,4.99E-12,4.17E-08,0.948678743
2236,14,46385,13.4,0.61,2312.95082,48397,574.6959,538.2959,45074.4053,46964.35021,2320.005188,0.044221608,46195.01262,1.007107953,47708.86833,545.2199516,26.43254762,5.01E-12,4.18E-08,0.948529433
2237,14.5,46385,13.9,0.62,2308.983871,48317,574.6959,536.3959,45074.4053,46889.30002,2316.01144,0.04229171,46154.22731,1.00687947,47651.64826,544.566037,26.38721308,5.13E-12,4.26E-08,0.948618037
2238,15,46385,14.4,0.62,2320.596774,48241,574.6959,534.3959,45074.4053,46817.99494,2327.618899,0.041320403,46115.64176,1.006651519,47607.43345,544.0607473,26.51992606,5.17E-12,4.28E-08,0.948360519
2239,15.5,46385,14.9,0.61,2339.786885,48168,574.6959,532.4959,45074.4053,46749.49774,2346.80425,0.040353992,46078.9833,1.00651851,47570.95298,543.6438463,26.73923186,5.12E-12,4.22E-08,0.947934882
2240,3.99,47451,3.59,0.39,3631.769231,52352,574.6959,568.7959,46076.36977,50664.73561,3639.042811,0.101677349,48679.35837,1.016257643,50591.5765,578.163722,41.50408746,3.98E-12,3.94E-08,0.921021495
2241,4.49,47451,4.07,0.43,3483.604651,51971,574.6959,567.6959,46076.36977,50309.10496,3491.049989,0.093370694,48472.6197,1.014799164,50345.05666,575.3464778,39.81085332,4.23E-12,4.19E-08,0.924233398
2242,4.99,47451,4.56,0.44,3376.25,51645,574.6959,566.4959,46076.36977,50004.67026,3383.806714,0.086869986,48298.43238,1.013620588,50153.54459,573.1578658,38.5839976,4.20E-12,4.15E-08,0.926560909
2243,5.49,47451,5.04,0.44,3269.068182,51362,574.6959,565.2959,46076.36977,49740.28489,3276.696703,0.082200571,48146.88288,1.012813328,49972.79535,571.0922521,37.35911704,4.14E-12,4.04E-08,0.928885528
2244,5.99,47451,5.53,0.45,3158.622222,51113,574.6959,563.9959,46076.36977,49507.58144,3166.283643,0.077522619,48015.24268,1.012196289,49790.15379,569.0050128,36.09693366,4.22E-12,4.05E-08,0.931281834
2245,6.49,47451,6.02,0.47,3085.659574,50891,574.6959,562.6959,46076.36977,49300.04634,3093.361155,0.072815077,47898.10325,1.011341736,49644.12375,567.3361723,35.26311192,4.35E-12,4.15E-08,0.932864478
2246,6.99,47451,6.51,0.48,3056.520833,50691,574.6959,561.2959,46076.36977,49113.02563,3064.220128,0.068098924,47793.49071,1.010558847,49540.53286,566.1523291,34.93011255,4.35E-12,4.16E-08,0.933496928
2247,7.49,47451,7,0.49,3023.489796,50511,574.6959,559.8959,46076.36977,48944.66469,3031.197862,0.065256752,47699.61387,1.010038837,49445.60835,565.0675259,34.55263178,4.40E-12,4.19E-08,0.934213614
2248,7.99,47451,7.5,0.49,2982.918367,50347,574.6959,558.3959,46076.36977,48791.23426,2990.623117,0.061456954,47614.75815,1.009432654,49336.37861,563.8192415,34.08897894,4.38E-12,4.14E-08,0.935094211
2249,8.49,47451,7.99,0.49,2950.836735,50195,574.6959,556.8959,46076.36977,48649.0007,2958.535552,0.058601307,47536.68238,1.008999981,49241.99056,562.740569,33.72234802,4.36E-12,4.10E-08,0.935790611
2250,8.98,47451,8.49,0.5,2907,50056,574.6959,555.3959,46076.36977,48518.90679,2914.676467,0.05573505,47465.22392,1.008578754,49135.73239,561.5262439,33.22137906,4.47E-12,4.16E-08,0.936742489
2251,9.48,47451,8.98,0.5,2887.04,49928,574.6959,553.7959,46076.36977,48399.0869,2894.705068,0.052861051,47399.73573,1.00808418,49051.58017,560.564547,32.99327492,4.46E-12,4.14E-08,0.93717593
2252,9.98,47451,9.48,0.51,2866.254902,49808,574.6959,552.1959,46076.36977,48286.73728,2873.91177,0.05094957,47339.03585,1.007884023,48981.19696,559.7602032,32.75574151,4.57E-12,4.20E-08,0.937627209
2253,10.5,47451,9.98,0.51,2856.823529,49696,574.6959,550.4959,46076.36977,48181.86152,2864.467882,0.048063933,47283.31857,1.00738565,48905.66668,558.8970385,32.64795919,4.56E-12,4.19E-08,0.937832171
2254,11,47451,10.5,0.51,2851.843137,49593,574.6959,548.7959,46076.36977,48085.39953,2859.475442,0.046144707,47230.07809,1.007178751,48847.69196,558.2344997,32.59104295,4.58E-12,4.19E-08,0.937940522
2255,11.5,47451,11,0.51,2850.843137,49495,574.6959,547.0959,46076.36977,47993.60792,2858.462427,0.043247397,47180.68831,1.006680727,48778.94657,557.4488731,32.57961489,4.58E-12,4.19E-08,0.937962508
2256,12,47451,11.5,0.51,2853.45098,49403,574.6959,545.2959,46076.36977,47907.42535,2861.056899,0.043247397,47134.40667,1.006680727,48735.9656,556.9576838,32.60941749,4.62E-12,4.19E-08,0.9379062
2257,12.5,47451,12,0.51,2859.470588,49317,574.6959,543.4959,46076.36977,47826.85386,2867.062439,0.040349097,47091.61485,1.006266281,48677.42624,556.2886923,32.67820994,4.63E-12,4.20E-08,0.937775861
2258,13,47451,12.5,0.5,2838.84,49236,574.6959,541.6959,46076.36977,47750.95835,2846.419917,0.038411385,47050.92392,1.0060257,48613.455,555.5576249,32.44244228,4.59E-12,4.13E-08,0.938223868
2259,13.5,47451,13,0.5,2850.6,49160,574.6959,539.8959,46076.36977,47679.74033,2858.165035,0.037438117,47012.33731,1.005814003,48568.69712,555.046129,32.5768363,4.62E-12,4.15E-08,0.937968962
2260,14,47451,13.5,0.49,2846.469388,49087,574.6959,537.9959,46076.36977,47611.32678,2854.007352,0.036466814,46976.23951,1.00567431,48519.71414,554.4863485,32.52963141,4.57E-12,4.08E-08,0.938059197
2261,14.5,47451,14,0.49,2862.877551,49019,574.6959,536.0959,46076.36977,47547.59312,2870.39719,0.033555837,46941.88033,1.005358781,48474.7152,553.9720978,32.71714493,4.59E-12,4.10E-08,0.937703487
2262,15,47451,14.5,0.49,2882.44898,48954,574.6959,534.0959,46076.36977,47486.66585,2889.949427,0.032578644,46909.46211,1.005142915,48436.00203,553.5296813,32.94080845,4.62E-12,4.13E-08,0.937279142
2263,15.5,47451,15,0.49,2903.612245,48893,574.6959,532.0959,46076.36977,47429.48317,2911.090466,0.032578644,46879.38298,1.005142915,48408.65298,553.2171345,33.18266358,4.67E-12,4.15E-08,0.936820316
2264,3.99,48517,3.64,0.36,4205.527778,52774,574.6959,568.6959,47076.91051,51058.42806,4212.339035,0.086859527,49294.85449,1.013393474,51256.26213,585.7597913,48.06103627,3.77E-12,4.13E-08,0.910522186
2265,4.49,48517,4.13,0.36,4048.444444,52419,574.6959,567.5959,47076.91051,50727.25589,4055.558351,0.081260203,49106.98126,1.012486677,51031.54165,583.1916714,46.26587804,3.72E-12,4.00E-08,0.913852496
2266,4.99,48517,4.62,0.37,3892.567568,52117,574.6959,566.3959,47076.91051,50445.40447,3899.908682,0.07562852,48948.67148,1.011610171,50802.47961,580.5739361,44.48450728,3.80E-12,4.02E-08,0.91715878
2267,5.49,48517,5.11,0.39,3821.435897,51857,574.6959,565.1959,47076.91051,50202.66108,3828.880229,0.070923821,48813.37407,1.010830192,50666.8419,579.0238597,43.67161007,3.93E-12,4.14E-08,0.918667555
2268,5.99,48517,5.6,0.39,3740.153846,51630,574.6959,563.8959,47076.91051,49990.65938,3747.700599,0.065248099,48695.56783,1.009922849,50511.29517,577.2462619,42.74271367,3.88E-12,4.07E-08,0.920391959
2269,6.49,48517,6.09,0.41,3699.04878,51428,574.6959,562.4959,47076.91051,49801.9525,3706.667048,0.061450196,48591.38734,1.009264048,50407.2945,576.0577357,42.27296239,4.02E-12,4.21E-08,0.921263587
2270,6.99,48517,6.59,0.41,3645.585366,51248,574.6959,561.1959,47076.91051,49633.75546,3653.256227,0.05763881,48499.10184,1.00866086,50289.32957,574.709625,41.66197913,4.00E-12,4.16E-08,0.922398131
2271,7.49,48517,7.08,0.41,3602.658537,51086,574.6959,559.6959,47076.91051,49482.34393,3610.365072,0.053817757,48416.88352,1.008092638,50182.64655,573.4904448,41.17140862,3.98E-12,4.12E-08,0.923309218
2272,7.99,48517,7.58,0.41,3568.756098,50939,574.6959,558.2959,47076.91051,49344.92395,3576.486062,0.051899489,48341.96305,1.007765324,50094.50145,572.4831171,40.78396941,3.98E-12,4.09E-08,0.924028871
2273,8.49,48517,8.07,0.41,3544,50804,574.6959,556.6959,47076.91051,49218.69841,3551.743367,0.047098481,48273.97741,1.007060135,49996.07506,571.3582941,40.50105517,3.96E-12,4.07E-08,0.924554451
2274,8.98,48517,8.57,0.41,3525.682927,50682,574.6959,555.1959,47076.91051,49104.60853,3533.432216,0.047098481,48212.46608,1.007060135,49936.20255,570.6740673,40.2917265,4.00E-12,4.05E-08,0.924943413
2275,9.48,48517,9.07,0.42,3489.714286,50569,574.6959,553.5959,47076.91051,48998.9187,3497.46433,0.04420602,48156.07219,1.006639547,49844.05359,569.6209831,39.88067461,4.12E-12,4.14E-08,0.925707437
2276,9.98,48517,9.57,0.42,3482.952381,50464,574.6959,551.9959,47076.91051,48900.69718,3490.696214,0.042278043,48103.79756,1.006404962,49783.57689,568.9298516,39.80339913,4.14E-12,4.14E-08,0.925851204
2277,10.5,48517,10.1,0.42,3481.5,50367,574.6959,550.2959,47076.91051,48809.94707,3489.232376,0.040340314,48054.83189,1.006052345,49721.23159,568.2173656,39.78680123,4.14E-12,4.14E-08,0.925882299
2278,11,48517,10.6,0.42,3484.190476,50277,574.6959,548.5959,47076.91051,48725.73552,3491.906623,0.038405516,48010.07673,1.005801111,49667.13799,567.5991806,39.81754816,4.16E-12,4.14E-08,0.925825493
2279,11.5,48517,11.1,0.42,3491.333333,50193,574.6959,546.8959,47076.91051,48647.12902,3499.028758,0.035492564,47968.2473,1.005348354,49606.56125,566.9069057,39.89917718,4.16E-12,4.15E-08,0.925674206
2280,12,48517,11.6,0.42,3502.166667,50114,574.6959,545.0959,47076.91051,48573.19349,3509.837052,0.035492564,47929.26174,1.005348354,49569.55684,566.4840169,40.0229812,4.20E-12,4.16E-08,0.925444618
2281,12.5,48517,12.1,0.42,3516.190476,50041,574.6959,543.2959,47076.91051,48504.86645,3523.83074,0.032573738,47893.03232,1.004895962,49514.44313,565.8541741,40.18324618,4.20E-12,4.18E-08,0.925147366
2282,13,48517,12.6,0.41,3513.146341,49972,574.6959,541.4959,47076.91051,48440.27728,3520.757822,0.030625242,47858.62831,1.004672631,49461.77268,565.2522528,40.14845762,4.14E-12,4.11E-08,0.925212641
2283,13.5,48517,13.1,0.4,3494.1,49907,574.6959,539.5959,47076.91051,48379.427,3501.717533,0.030625242,47826.62468,1.004719348,49419.20784,564.7658191,39.93079483,4.12E-12,4.03E-08,0.925617091
2284,14,48517,13.6,0.4,3516.2,49846,574.6959,537.6959,47076.91051,48322.31659,3523.777399,0.030625242,47796.64809,1.004719348,49391.96253,564.4544581,40.18335502,4.17E-12,4.05E-08,0.925148499
2285,14.5,48517,14.1,0.39,3534.25641,49788,574.6959,535.7959,47076.91051,48268.01061,3541.773985,0.026715484,47768.04853,1.004119336,49334.4549,563.7972572,40.38970481,4.05E-12,3.98E-08,0.924766219
2286,15,48517,14.6,0.39,3561.74359,49734,574.6959,533.8959,47076.91051,48217.44612,3569.209589,0.026715484,47741.10548,1.004119336,49310.01748,563.5179848,40.70383003,4.09E-12,4.00E-08,0.924183436
2287,15.5,48517,15.1,0.39,3591.025641,49683,574.6959,531.8959,47076.91051,48169.68743,3598.434018,0.025738291,47715.9198,1.004029372,49283.23361,563.2118971,41.03846715,4.13E-12,4.03E-08,0.923562656
2288,3.99,49586,3.69,0.31,4847.806452,53275,574.6959,568.6959,48078.84338,51525.53763,4853.501092,0.076565067,49965.38046,1.011516642,51972.53069,593.9453535,55.4010374,3.36E-12,4.04E-08,0.899051209
2289,4.49,49586,4.18,0.31,4699.387097,52947,574.6959,567.4959,48078.84338,51219.76015,4705.503776,0.069975784,49796.15681,1.010511805,51757.17498,591.4842548,53.70489167,3.32E-12,3.94E-08,0.902129431
2290,4.99,49586,4.67,0.32,4547.125,52671,574.6959,566.2959,48078.84338,50962.35741,4553.600667,0.064296213,49653.81188,1.009695237,51542.5336,589.0313197,51.96483084,3.42E-12,4.00E-08,0.905288889
2291,5.49,49586,5.16,0.33,4480.636364,52434,574.6959,565.0959,48078.84338,50741.25221,4487.284871,0.060491569,49532.80253,1.009014264,51416.79245,587.5943418,51.20499451,3.49E-12,4.05E-08,0.906668203
2292,5.99,49586,5.66,0.33,4407.636364,52228,574.6959,563.7959,48078.84338,50549.01189,4414.4452,0.056681126,49428.81414,1.008457991,51288.60782,586.1294398,50.37074592,3.48E-12,4.00E-08,0.908183207
2293,6.49,49586,6.15,0.33,4350.30303,52046,574.6959,562.3959,48078.84338,50379.1251,4357.228826,0.051899489,49336.94298,1.007752317,51165.98185,584.7280625,49.71553697,3.45E-12,3.96E-08,0.90937326
2294,6.99,49586,6.65,0.35,4299.028571,51885,574.6959,560.9959,48078.84338,50228.80667,4306.073257,0.049977337,49256.0807,1.007408038,51067.63119,583.6041051,49.12956923,3.67E-12,4.16E-08,0.910437254
2295,7.49,49586,7.15,0.35,4264.628571,51742,574.6959,559.5959,48078.84338,50095.26727,4271.73257,0.045168552,49184.15063,1.006703099,50964.67656,582.427533,48.73644386,3.64E-12,4.13E-08,0.911151511
2296,7.99,49586,7.64,0.35,4239.657143,51612,574.6959,558.0959,48078.84338,49973.84596,4246.799902,0.043237645,49119.64265,1.006380808,50887.0286,581.5401673,48.4510688,3.65E-12,4.11E-08,0.91167009
2297,8.49,49586,8.14,0.35,4223.085714,51494,574.6959,556.5959,48078.84338,49863.61474,4230.249938,0.040340314,49060.76416,1.005998653,50812.03991,580.6831918,48.26168947,3.66E-12,4.10E-08,0.912014316
2298,8.98,49586,8.64,0.35,4213.114286,51386,574.6959,554.9959,48078.84338,49762.7101,4220.285974,0.039369981,49007.82412,1.005817325,50752.08649,579.9980403,48.14773536,3.68E-12,4.10E-08,0.912221558
2299,9.48,49586,9.14,0.35,4208.714286,51288,574.6959,553.3959,48078.84338,49671.13603,4215.882043,0.036461918,48959.36981,1.005395086,50685.52027,579.2373173,48.09745188,3.67E-12,4.10E-08,0.912313156
2300,9.98,49586,9.64,0.35,4210.771429,51198,574.6959,551.7959,48078.84338,49587.02696,4217.923065,0.034518314,48914.97207,1.005113499,50629.4006,578.5959782,48.12096104,3.69E-12,4.10E-08,0.912270704
2301,10.5,49586,10.1,0.35,4217.685714,51114,574.6959,550.0959,48078.84338,49508.51614,4224.810961,0.032571778,48873.71708,1.004812019,50575.62982,577.9814824,48.19997793,3.70E-12,4.11E-08,0.912127442
2302,11,49586,10.6,0.35,4228.4,51037,574.6959,548.3959,48078.84338,49436.54024,4235.489723,0.030621314,48836.01602,1.004510482,50525.18353,577.404979,48.32242146,3.70E-12,4.12E-08,0.911905332
2303,11.5,49586,11.1,0.35,4243.685714,50965,574.6959,546.6959,48078.84338,49369.23147,4250.730087,0.030621314,48800.7922,1.004510482,50491.04969,577.0148953,48.49710757,3.75E-12,4.14E-08,0.911588346
2304,12,49586,11.6,0.34,4257.882353,50898,574.6959,544.8959,48078.84338,49306.59117,4264.863128,0.028669871,48768.05739,1.004250631,50444.15684,576.4790008,48.65934765,3.66E-12,4.04E-08,0.91129439
2305,12.5,49586,12.1,0.34,4280.382353,50836,574.6959,543.0959,48078.84338,49248.62057,4287.298735,0.026712529,48737.62342,1.003940355,50400.478,575.9798364,48.91647907,3.67E-12,4.06E-08,0.910827748
2306,13,49586,12.6,0.33,4280.454545,50778,574.6959,541.2959,48078.84338,49194.38571,4287.333942,0.025734351,48709.40634,1.003847118,50359.49794,575.5115137,48.91730409,3.61E-12,3.97E-08,0.910827016
2307,13.5,49586,13.2,0.33,4309.121212,50723,574.6959,539.3959,48078.84338,49142.95226,4315.919243,0.025734351,48682.8566,1.003847118,50334.06696,575.2208868,49.24490856,3.66E-12,3.99E-08,0.910232465
2308,14,49586,13.7,0.33,4340.060606,50672,574.6959,537.4959,48078.84338,49095.25609,4346.768129,0.023775042,48657.84282,1.003570446,50297.84874,574.8069827,49.5984859,3.66E-12,4.02E-08,0.909590834
2309,14.5,49586,14.2,0.32,4390.25,50624,574.6959,535.5959,48078.84338,49050.36263,4396.812694,0.021809816,48634.21569,1.003243019,50263.84581,574.418395,50.17205346,3.54E-12,3.92E-08,0.908549949
2310,15,49586,14.7,0.31,4371.419355,50578,574.6959,533.6959,48078.84338,49007.33706,4378.010394,0.021809816,48611.88514,1.003279819,50230.94609,574.0424149,49.95685566,3.50E-12,3.83E-08,0.908941021
2311,15.5,49586,15.2,0.31,4408.935484,50536,574.6959,531.6959,48078.84338,48968.05055,4415.412618,0.020827698,48591.03599,1.003166639,50206.5696,573.763839,50.38559234,3.53E-12,3.86E-08,0.908163086
2312,3.99,50656,3.73,0.27,5530.518519,53857,574.6959,568.5959,49080.29192,52067.78213,5534.372939,0.066186524,50689.51873,1.009849369,52690.87436,602.1546302,63.20311389,3.01E-12,4.00E-08,0.887238386
2313,4.49,50656,4.22,0.27,5395.814815,53556,574.6959,567.4959,49080.29192,51787.39468,5400.183874,0.059536784,50537.33279,1.008802228,52491.0773,599.8713368,61.66371148,2.96E-12,3.92E-08,0.889972458
2314,4.99,50656,4.72,0.27,5291.666667,53305,574.6959,566.2959,49080.29192,51553.49851,5296.409834,0.054766728,50411.08425,1.008096313,52333.02583,598.0651146,60.47349989,2.95E-12,3.86E-08,0.892086831
2315,5.49,50656,5.21,0.27,5211,53091,574.6959,564.9959,49080.29192,51354.02015,5216.017293,0.050935021,50304.02466,1.007495215,52199.45213,596.5386259,59.55163614,2.95E-12,3.81E-08,0.893724811
2316,5.99,50656,5.71,0.29,5197.206897,52906,574.6959,563.6959,49080.29192,51181.52869,5202.282431,0.04805421,50211.65483,1.007000803,52124.29776,595.6797571,59.39400768,3.13E-12,4.05E-08,0.894004656
2317,6.49,50656,6.2,0.29,5148.896552,52744,574.6959,562.2959,49080.29192,51030.44766,5154.124755,0.044202123,50131.31176,1.006441841,52016.42919,594.4470283,58.84191402,3.11E-12,4.02E-08,0.894985858
2318,6.99,50656,6.7,0.29,5113.413793,52601,574.6959,560.8959,49080.29192,50897.05925,5118.748531,0.040336409,50061.09517,1.005858818,51917.6777,593.3184901,58.43641482,3.10E-12,4.00E-08,0.89570664
2319,7.49,50656,7.2,0.29,5088.517241,52474,574.6959,559.4959,49080.29192,50778.57438,5093.922342,0.039369981,49998.43331,1.005737578,51848.18471,592.5243198,58.15189546,3.13E-12,3.99E-08,0.896212469
2320,7.99,50656,7.7,0.29,5072.689655,52361,574.6959,557.9959,49080.29192,50673.13418,5078.134917,0.03645898,49942.77608,1.005276203,51770.2971,591.6342153,57.97101681,3.13E-12,3.98E-08,0.896534134
2321,8.48,50656,8.2,0.29,5065.517241,52257,574.6959,556.4959,49080.29192,50576.078,5070.974199,0.035488647,49892.41035,1.005154963,51713.462,590.9847002,57.88905001,3.15E-12,3.98E-08,0.896680032
2322,8.98,50656,8.7,0.29,5064.586207,52164,574.6959,554.8959,49080.29192,50489.27613,5070.034616,0.031595564,49846.81967,1.004572756,51640.14302,590.1468063,57.87841009,3.14E-12,3.98E-08,0.896699176
2323,9.48,50656,9.2,0.29,5069.862069,52079,574.6959,553.2959,49080.29192,50409.93178,5075.281359,0.030621314,49805.4558,1.004451601,51592.62327,589.6037476,57.93870298,3.16E-12,3.99E-08,0.896592274
2324,9.98,50656,9.7,0.29,5081.172414,52001,574.6959,551.6959,49080.29192,50337.11385,5086.542603,0.028666921,49767.67613,1.004136258,51539.591,588.9976914,58.06795831,3.17E-12,4.00E-08,0.896362829
2325,10.5,50656,10.2,0.28,5051.928571,51929,574.6959,549.9959,49080.29192,50269.89065,5057.380476,0.026712529,49732.48259,1.003907868,51475.43772,588.2645436,57.73375784,3.10E-12,3.88E-08,0.896957001
2326,11,50656,10.7,0.28,5071.035714,51863,574.6959,548.2959,49080.29192,50208.26379,5076.412178,0.026712529,49700.97518,1.003907868,51444.33998,587.9091567,57.95211547,3.13E-12,3.90E-08,0.896569234
2327,11.5,50656,11.2,0.27,5088.851852,51802,574.6959,546.5959,49080.29192,50151.30085,5094.13305,0.024753217,49671.40658,1.0036104,51398.34556,587.3835296,58.15571941,3.02E-12,3.77E-08,0.896208175
2328,12,50656,11.7,0.27,5116.111111,51745,574.6959,544.7959,49080.29192,50098.06905,5121.285831,0.023772083,49643.86357,1.003454244,51364.18526,586.9931436,58.46723994,3.04E-12,3.79E-08,0.895654944
2329,12.5,50656,12.2,0.27,5145.962963,51693,574.6959,542.9959,49080.29192,50049.50322,5151.019004,0.02279095,49618.63041,1.003324206,51333.58131,586.6433997,58.80838878,3.06E-12,3.81E-08,0.895049137
2330,13,50656,12.7,0.27,5180.185185,51644,574.6959,541.0959,49080.29192,50003.73621,5185.105971,0.021809816,49594.96365,1.003220247,51305.78656,586.3257596,59.1994825,3.08E-12,3.83E-08,0.894354622
2331,13.5,50656,13.2,0.27,5217.222222,51598,574.6959,539.2959,49080.29192,49960.76858,5221.993592,0.020825722,49572.68132,1.003038066,51275.5127,585.979788,59.62274409,3.09E-12,3.86E-08,0.893603045
2332,14,50656,13.7,0.27,5257.148148,51555,574.6959,537.3959,49080.29192,49920.60082,5261.755711,0.018857532,49551.96998,1.002752072,51242.16487,585.5986869,60.07902008,3.09E-12,3.89E-08,0.892792901
2333,14.5,50656,14.2,0.27,5299.37037,51514,574.6959,535.4959,49080.29192,49882.2992,5303.800899,0.018857532,49532.36698,1.002752072,51223.01906,585.3798873,60.5615383,3.12E-12,3.92E-08,0.89193624
2334,15,50656,14.7,0.26,5307.346154,51476,574.6959,533.4959,49080.29192,49846.7983,5311.692593,0.018857532,49514.45194,1.002777067,51198.20787,585.0963435,60.65268605,3.05E-12,3.80E-08,0.891775448
2335,3.99,51728,3.76,0.24,6334.791667,54516,574.6959,568.5959,50082.19213,52681.26748,6335.546123,0.058581999,51463.46382,1.008582947,53507.33587,611.4852037,72.39439807,2.68E-12,4.00E-08,0.873497029
2336,4.49,51728,4.26,0.24,6213.166667,54243,574.6959,567.3959,50082.19213,52427.18684,6214.527919,0.053808074,51328.20275,1.007877186,53337.3377,609.5424539,71.00445991,2.68E-12,3.94E-08,0.87591342
2337,4.99,51728,4.75,0.24,6121.041667,54015,574.6959,566.1959,50082.19213,52214.91796,6122.842769,0.049014802,51215.08873,1.007171919,53190.92643,607.8692567,69.95164961,2.67E-12,3.90E-08,0.877744114
2338,5.49,51728,5.25,0.24,6051.25,53823,574.6959,564.8959,50082.19213,52036.11601,6053.371888,0.045164659,51120.57592,1.006584426,53068.4884,606.4700272,69.15406605,2.66E-12,3.86E-08,0.879131251
2339,5.99,51728,5.75,0.24,5999.291667,53658,574.6959,563.5959,50082.19213,51882.4221,6001.645127,0.041302838,51039.53229,1.005997344,52959.66543,605.2263915,68.56028295,2.65E-12,3.84E-08,0.880164089
2340,6.49,51728,6.24,0.24,5962.083333,53514,574.6959,562.2959,50082.19213,51748.26205,5964.597163,0.038397695,50969.43205,1.005557192,52868.93176,604.1894814,68.13506377,2.65E-12,3.82E-08,0.880903832
2341,6.99,51728,6.74,0.24,5936.916667,53388,574.6959,560.8959,50082.19213,51630.85119,5939.53391,0.03645898,50907.89727,1.005293392,52795.17304,603.346562,67.84745752,2.67E-12,3.81E-08,0.881404275
2342,7.49,51728,7.24,0.24,5921.416667,53276,574.6959,559.3959,50082.19213,51526.46968,5924.092989,0.033542106,50853.68238,1.004853548,52720.29981,602.4909061,67.67032254,2.66E-12,3.81E-08,0.881712586
2343,7.99,51728,7.74,0.24,5914.416667,53176,574.6959,557.8959,50082.19213,51433.25892,5917.114394,0.03061935,50805.48011,1.004414012,52651.64017,601.7062593,67.5903261,2.66E-12,3.81E-08,0.881851929
2344,8.48,51728,8.24,0.24,5915.791667,53086,574.6959,556.3959,50082.19213,51349.35877,5918.47302,0.028666921,50761.88409,1.004150397,52595.75139,601.0675589,67.60603969,2.67E-12,3.81E-08,0.881824801
2345,8.98,51728,8.74,0.24,5922.833333,53005,574.6959,554.7959,50082.19213,51273.84015,5925.471777,0.027689725,50723.0284,1.004004001,52550.05873,600.5453803,67.6865123,2.68E-12,3.82E-08,0.881685056
2346,9.48,51728,9.24,0.24,5935.25,52932,574.6959,553.1959,50082.19213,51205.77327,5937.820478,0.02573238,50687.94851,1.003711168,52501.45605,599.9899458,67.82841075,2.69E-12,3.83E-08,0.881438487
2347,9.98,51728,9.74,0.24,5953.291667,52864,574.6959,551.5959,50082.19213,51142.36262,5955.768199,0.023772083,50655.53299,1.003447738,52456.899,599.480745,68.03459205,2.70E-12,3.84E-08,0.881080122
2348,10.5,51728,10.2,0.24,5976.708333,52803,574.6959,549.8959,50082.19213,51085.47472,5979.064871,0.023772083,50626.073,1.003447738,52427.61258,599.1460579,68.30219919,2.72E-12,3.86E-08,0.880614953
2349,11,51728,10.7,0.24,6003.208333,52746,574.6959,548.1959,50082.19213,51032.31305,6005.427959,0.021807842,50598.92303,1.003125769,52385.55283,598.6653965,68.60504286,2.72E-12,3.87E-08,0.880088556
2350,11.5,51728,11.2,0.24,6034.458333,52694,574.6959,546.4959,50082.19213,50983.81121,6036.517476,0.020825722,50574.07876,1.003008816,52355.47637,598.3216808,68.96216983,2.73E-12,3.89E-08,0.879467786
2351,12,51728,11.7,0.24,6069.125,52645,574.6959,544.6959,50082.19213,50938.10451,6071.003419,0.019841627,50550.61378,1.002862523,52325.24957,597.9762471,69.35834268,2.75E-12,3.92E-08,0.8787792
2352,12.5,51728,12.2,0.24,6107.208333,52601,574.6959,542.8959,50082.19213,50897.05925,6108.887101,0.018857532,50529.27528,1.00274557,52298.61086,597.6718181,69.79356141,2.76E-12,3.94E-08,0.878022769
2353,13,51728,12.7,0.24,6148.208333,52559,574.6959,540.9959,50082.19213,50857.87747,6149.668638,0.018857532,50509.60481,1.00274557,52279.05016,597.4482773,70.26211199,2.79E-12,3.97E-08,0.877208477
2354,13.5,51728,13.3,0.24,6192.416667,52520,574.6959,539.1959,50082.19213,50821.49245,6193.638785,0.016885386,50490.96455,1.002423827,52245.27549,597.0622982,70.76732761,2.78E-12,3.99E-08,0.876330517
2355,3.99,52801,3.79,0.2,7188.2,55244,574.6959,568.4959,51083.60947,53358.37225,7184.610852,0.05093211,52279.4548,1.007412595,54344.38703,621.051077,82.14720225,2.22E-12,3.75E-08,0.85935585
2356,4.49,52801,4.29,0.21,7136.714286,54996,574.6959,567.3959,51083.60947,53127.78258,7133.448644,0.046127195,52158.1394,1.006655656,54230.59672,619.7506742,81.55882026,2.29E-12,3.88E-08,0.860357388
2357,4.99,52801,4.78,0.21,7055.619048,54791,574.6959,566.0959,51083.60947,52937.11773,7052.850197,0.041302838,52058.00697,1.005951243,54092.66449,618.174376,80.63205877,2.28E-12,3.85E-08,0.861935163
2358,5.49,52801,5.28,0.21,6996.428571,54618,574.6959,564.8959,51083.60947,52776.17541,6994.012699,0.038397695,51974.25813,1.0055153,53984.38722,616.9369766,79.95562628,2.29E-12,3.83E-08,0.863086952
2359,5.99,52801,5.78,0.22,6934.136364,54471,574.6959,563.5959,51083.60947,52639.39231,6932.087171,0.035486689,51902.85137,1.005104028,53877.43403,615.7147087,79.24374701,2.41E-12,3.99E-08,0.86429919
2360,6.49,52801,6.28,0.22,6906,54344,574.6959,562.1959,51083.60947,52521.19796,6904.108341,0.033542106,51841.10612,1.004816247,53800.43034,614.8347058,78.92220287,2.42E-12,3.97E-08,0.864846897
2361,6.99,52801,6.78,0.22,6890.545455,54232,574.6959,560.7959,51083.60947,52416.94725,6888.736482,0.03061935,51787.62213,1.004400702,53725.92434,613.9832465,78.74558736,2.42E-12,3.97E-08,0.865147813
2362,7.49,52801,7.28,0.22,6883.818182,54133,574.6959,559.3959,51083.60947,52324.78433,6882.03944,0.028666921,51740.2749,1.004113121,53663.76888,613.27293,78.66870766,2.42E-12,3.97E-08,0.865278912
2363,7.99,52801,7.77,0.22,6885.090909,54046,574.6959,557.8959,51083.60947,52243.78281,6883.294703,0.026710561,51698.37668,1.003825541,53607.23741,612.6268848,78.68325247,2.43E-12,3.98E-08,0.865254339
2364,8.48,52801,8.27,0.22,6894.409091,53967,574.6959,556.2959,51083.60947,52170.22169,6892.548197,0.024752232,51661.00643,1.003538162,53555.40171,612.0345032,78.78974124,2.43E-12,3.98E-08,0.865073195
2365,8.98,52801,8.77,0.22,6909.636364,53896,574.6959,554.7959,51083.60947,52104.10331,6907.674744,0.023772083,51627.32165,1.003410488,53514.8099,611.5706174,78.96375947,2.45E-12,4.00E-08,0.864777082
2366,9.48,52801,9.27,0.22,6930,53832,574.6959,553.1959,51083.60947,52044.49836,6927.905863,0.021807842,51596.77959,1.003123109,53469.97519,611.0582435,79.19647639,2.45E-12,4.01E-08,0.864381042
2367,9.98,52801,9.77,0.21,6899.333333,53774,574.6959,551.4959,51083.60947,51990.47705,6897.409796,0.021807842,51569.37471,1.003138309,53423.752,610.530002,78.84601579,2.40E-12,3.86E-08,0.864978026
2368,10.5,52801,10.3,0.2,6949.95,53721,574.6959,549.7959,51083.60947,51941.10916,6947.707699,0.019841627,51543.92139,1.002874218,53392.66796,610.1747717,79.42446624,2.27E-12,3.69E-08,0.863993407
2369,11,52801,10.8,0.2,6982.8,53672,574.6959,548.0959,51083.60947,51895.46409,6980.345129,0.018857532,51521.01568,1.002733875,53363.35286,609.8397568,79.79987811,2.28E-12,3.71E-08,0.863354504
2370,11.5,52801,11.3,0.2,7019.65,53627,574.6959,546.3959,51083.60947,51853.54257,7016.956001,0.017871459,51499.58675,1.002558323,53333.68905,609.500757,80.22100223,2.28E-12,3.73E-08,0.862637819
2371,12,52801,11.8,0.2,7059.95,53585,574.6959,544.5959,51083.60947,51814.41358,7056.99091,0.016885386,51479.91533,1.002417979,53307.5603,609.2021559,80.68155317,2.29E-12,3.75E-08,0.861854106
2372,3.99,53875,3.81,0.18,8120.555556,56032,574.6959,568.4959,52084.54598,54090.5568,8110.967262,0.045162713,53129.90116,1.006515711,55240.77001,631.2949982,92.80222024,1.95E-12,3.75E-08,0.844273054
2373,4.49,53875,4.31,0.18,8026.5,55807,574.6959,567.2959,52084.54598,53881.57076,8017.622685,0.040334457,53021.26509,1.005811396,55096.54341,629.6467675,91.72734743,1.94E-12,3.72E-08,0.846065228
2374,4.99,53875,4.81,0.18,7958.777778,55622,574.6959,566.0959,52084.54598,53709.69183,7950.400835,0.036457024,52932.01537,1.005224773,54977.91782,628.2911069,90.95341361,1.94E-12,3.69E-08,0.847355858
2375,5.49,53875,5.31,0.18,7911.111111,55467,574.6959,564.7959,52084.54598,53565.65319,7903.079632,0.033542106,52857.81226,1.004834002,54883.97158,627.2174833,90.40867594,1.95E-12,3.68E-08,0.848264404
2376,5.99,53875,5.8,0.18,7879.111111,55335,574.6959,563.4959,52084.54598,53442.96504,7871.306527,0.031593602,52794.56431,1.004521362,54804.89992,626.3138474,90.04297793,1.96E-12,3.67E-08,0.848874433
2377,6.49,53875,6.3,0.18,7860.166667,55222,574.6959,562.1959,52084.54598,53337.91974,7852.492396,0.028666921,52740.67028,1.004130864,54731.82248,625.4787138,89.82647963,1.96E-12,3.66E-08,0.849235656
2378,6.99,53875,6.8,0.18,7853.055556,55123,574.6959,560.7959,52084.54598,53245.87615,7845.425777,0.026710561,52693.36229,1.003818443,54668.98348,624.7605857,89.7452134,1.96E-12,3.67E-08,0.849371332
2379,7.49,53875,7.3,0.18,7853.611111,55036,574.6959,559.2959,52084.54598,53164.97952,7845.969167,0.024752232,52652.11424,1.003545253,54614.32759,624.1359748,89.75156232,1.96E-12,3.67E-08,0.849360899
2380,7.99,53875,7.8,0.18,7861.666667,54958,574.6959,557.7959,52084.54598,53092.44369,7853.957227,0.022789963,52615.38497,1.003272063,54564.20036,623.5631176,89.84362172,1.97E-12,3.68E-08,0.849207532
2381,8.48,53875,8.3,0.18,7877.333333,54889,574.6959,556.2959,52084.54598,53028.27121,7869.500551,0.021807842,52582.62707,1.003116016,54523.57897,623.0988938,90.02266137,1.97E-12,3.68E-08,0.848909107
2382,8.98,53875,8.8,0.18,7897.833333,54827,574.6959,554.6959,52084.54598,52970.60404,7889.840034,0.020824734,52553.40833,1.00295997,54486.58688,622.6761459,90.25693666,1.98E-12,3.70E-08,0.848518598
2383,9.48,53875,9.3,0.18,7924.277778,54771,574.6959,553.0959,52084.54598,52918.51355,7916.079262,0.019841627,52526.76638,1.002843017,54454.18343,622.3058373,90.55914544,1.99E-12,3.71E-08,0.848014817
2384,9.98,53875,9.8,0.18,7954.388889,54720,574.6959,551.3959,52084.54598,52871.07067,7945.955009,0.017871459,52502.79775,1.002570018,54417.11337,621.8821982,90.90325711,1.99E-12,3.72E-08,0.847441216
2385,10.5,53875,10.3,0.18,7989.666667,54674,574.6959,549.7959,52084.54598,52828.27634,7980.956758,0.016885386,52480.98635,1.002414081,54387.74149,621.5465346,91.30641378,1.99E-12,3.74E-08,0.846769198
2386,11,53875,10.8,0.18,8028.5,54631,574.6959,547.9959,52084.54598,52788.27061,8019.483419,0.016885386,52460.88755,1.002414081,54367.30506,621.3129858,91.75020356,2.01E-12,3.76E-08,0.846029503
2387,3.99,54952,3.83,0.16,9105.9375,56869,574.6959,568.3959,53086.8637,54867.44706,9088.546353,0.040334457,54008.56358,1.005791846,56172.33226,641.9409503,104.0632272,1.68E-12,3.67E-08,0.828798582
2388,4.49,54952,4.33,0.16,9023.6875,56665,574.6959,567.2959,53086.8637,54678.1755,9007.038627,0.036457024,53910.99927,1.005219887,56044.25665,640.4772942,103.123269,1.68E-12,3.65E-08,0.830333947
2389,4.99,54952,4.83,0.16,8966.9375,56498,574.6959,566.0959,53086.8637,54523.19519,8950.791848,0.032567854,53831.36461,1.004648328,55934.78227,639.2262141,102.4747264,1.68E-12,3.63E-08,0.831393471
2390,5.49,54952,5.33,0.16,8929,56359,574.6959,564.7959,53086.8637,54394.1739,8913.185439,0.030618369,53765.03443,1.00438463,55853.78022,638.3005175,102.0411743,1.69E-12,3.62E-08,0.832101864
2391,5.99,54952,5.83,0.16,8905.75,56241,574.6959,563.4959,53086.8637,54284.62669,8890.133879,0.027688741,53709.04153,1.00394532,55775.33309,637.4040187,101.7754718,1.69E-12,3.62E-08,0.832536088
2392,6.49,54952,6.33,0.16,8894.75,56139,574.6959,562.0959,53086.8637,54189.91976,8879.223136,0.025731396,53660.64051,1.003681807,55713.06351,636.6923981,101.6497631,1.69E-12,3.62E-08,0.832741614
2393,6.99,54952,6.82,0.16,8894.3125,56051,574.6959,560.6959,53086.8637,54108.2017,8878.781969,0.023771097,53619.06011,1.003374468,55655.83073,636.0383382,101.6447633,1.69E-12,3.62E-08,0.832749924
2394,7.49,54952,7.32,0.16,8902.125,55973,574.6959,559.2959,53086.8637,54035.76195,8886.517347,0.021807842,53582.53523,1.00311114,55605.80999,635.4666981,101.7340451,1.69E-12,3.63E-08,0.832604213
2395,7.99,54952,7.82,0.16,8916.9375,55905,574.6959,557.7959,53086.8637,53972.60333,8901.189419,0.020824734,53550.04934,1.002979476,55566.07673,635.0126239,101.9033233,1.70E-12,3.63E-08,0.832327834
2396,8.48,54952,8.32,0.16,8938.5625,55843,574.6959,556.1959,53086.8637,53915.01265,8922.613554,0.018856543,53521.48377,1.002672352,55522.18031,634.5109728,102.1504551,1.70E-12,3.64E-08,0.831924267
2397,8.98,54952,8.82,0.16,8965.0625,55789,574.6959,554.5959,53086.8637,53864.84923,8948.866358,0.017871459,53495.79625,1.00254078,55489.58393,634.1384593,102.4532988,1.71E-12,3.66E-08,0.831429741
2398,9.48,54952,9.32,0.16,8996.8125,55739,574.6959,552.9959,53086.8637,53818.39846,8980.320559,0.016885386,53472.50135,1.002409208,55459.39216,633.793426,102.8161398,1.71E-12,3.67E-08,0.830837237
2399,9.98,54952,9.82,0.16,9032.6875,55694,574.6959,551.3959,53086.8637,53776.59018,9015.858597,0.015898323,53451.51216,1.002277636,55431.56749,633.4754438,103.2261215,1.72E-12,3.69E-08,0.830167805
2400,5.49,35814,3.87,1.63,894.2030675,50495,594.6959,587.2959,35060.02107,48929.69733,897.7243105,0.297287495,43489.10707,1.066639329,45101.53735,515.4232089,10.21900896,6.15E-12,4.42E-08,0.974394644
2401,5.99,35814,4.26,1.73,833.2786127,50010,594.6959,586.2959,35060.02107,48475.84886,836.6469865,0.290089956,43142.42137,1.063283965,44751.35151,511.421263,9.522760458,6.15E-12,4.42E-08,0.976136723
2402,6.49,35814,4.66,1.83,784.4912568,49558,594.6959,585.1959,35060.02107,48052.61818,787.7271443,0.282919204,42823.68014,1.060265468,44437.18964,507.8310014,8.965215483,6.16E-12,4.44E-08,0.97753204
2403,6.99,35814,5.06,1.92,742.6416667,49135,594.6959,583.9959,35060.02107,47656.31178,745.7560158,0.275692833,42530.78947,1.057339784,44136.76584,504.3977393,8.486955731,6.15E-12,4.44E-08,0.978729162
2404,7.49,35814,5.47,2.03,708.862069,48735,594.6959,582.7959,35060.02107,47281.34911,711.8730366,0.269269542,42259.90105,1.054800349,43882.98232,501.4974853,8.100920362,6.23E-12,4.49E-08,0.97969559
2405,7.99,35814,5.88,2.12,676.2754717,48356,594.6959,581.5959,35060.02107,46925.88798,679.1827098,0.26441325,42006.97985,1.0529011,43639.46559,498.7145608,7.728518676,6.27E-12,4.51E-08,0.980628001
2406,8.48,35814,6.3,2.18,646.0756881,47995,594.6959,580.2959,35060.02107,46587.14218,648.8818868,0.25876008,41771.75462,1.051035959,43389.42784,495.8571137,7.383393647,6.23E-12,4.47E-08,0.981492256
2407,8.98,35814,6.72,2.27,620.80837,47650,594.6959,578.8959,35060.02107,46263.25779,623.5285283,0.25308243,41550.43284,1.049142823,43164.01256,493.2810535,7.094637146,6.29E-12,4.50E-08,0.982215398
2408,9.48,35814,7.15,2.33,598.1356223,47321,594.6959,577.4959,35060.02107,45954.25533,600.7762899,0.247424912,41343.38538,1.047500445,42952.46368,490.8634596,6.835531557,6.28E-12,4.48E-08,0.982864349
2409,9.98,35814,7.58,2.41,579.2145228,47005,594.6959,576.0959,35060.02107,45657.33495,581.7880646,0.241745225,41148.05816,1.045845174,42764.52923,488.7157329,6.61930004,6.32E-12,4.50E-08,0.983405941
2410,10.5,35814,8.01,2.47,560.3975709,46701,594.6959,574.6959,35060.02107,45371.57174,562.9019497,0.236820442,40960.76712,1.044413874,42564.74334,486.4325672,6.404258728,6.34E-12,4.49E-08,0.98394462
2411,11,35814,8.44,2.54,543.3066929,46409,594.6959,573.1959,35060.02107,45096.97931,545.7471444,0.231899261,40785.77398,1.043117481,42374.03725,484.253166,6.208943099,6.39E-12,4.51E-08,0.984433919
2412,11.5,35814,8.88,2.6,529.8469231,46128,594.6959,571.5959,35060.02107,44832.62984,532.2367721,0.226934069,40619.19654,1.041659065,42203.92879,482.3091558,6.055124002,6.41E-12,4.51E-08,0.984819268
2413,12,35814,9.33,2.66,516.1466165,45857,594.6959,570.0959,35060.02107,44577.59361,518.4839096,0.222001077,40461.27602,1.040522338,42035.32056,480.3822903,5.898556036,6.44E-12,4.52E-08,0.985211535
2414,12.5,35814,9.77,2.72,504.4477941,45595,594.6959,568.4959,35060.02107,44330.93918,506.7399216,0.217824871,40308.29053,1.039327997,41878.48695,478.589986,5.764861157,6.48E-12,4.53E-08,0.985546503
2415,13,35814,10.2,2.77,493.6,45343,594.6959,566.7959,35060.02107,44093.61729,495.8496481,0.212833032,40167.27724,1.03814722,41720.53763,476.7849312,5.640891882,6.50E-12,4.53E-08,0.985857121
2416,13.5,35814,10.7,2.81,484.5790036,45099,594.6959,565.1959,35060.02107,43863.75297,486.7931767,0.208663296,40037.07975,1.037141352,41585.50764,475.2418,5.537799367,6.51E-12,4.52E-08,0.986115434
2417,14,35814,11.1,2.86,475.7073427,44863,594.6959,563.3959,35060.02107,43641.35356,477.8862076,0.20447015,39902.08653,1.036165466,41444.35295,473.6286753,5.436413467,6.55E-12,4.53E-08,0.986369483
2418,14.5,35814,11.6,2.9,465.8931034,44636,594.6959,561.6959,35060.02107,43427.36895,468.0325952,0.200271935,39779.82251,1.035319241,41297.62492,471.9518582,5.324255724,6.57E-12,4.53E-08,0.986650533
2419,15,35814,12,2.95,458.6267797,44416,594.6959,559.8959,35060.02107,43219.92068,460.7368866,0.196051983,39656.1361,1.034383514,41167.10146,470.4602278,5.241215718,6.62E-12,4.55E-08,0.986858625
2420,15.5,35814,12.5,2.97,451.8737374,44202,594.6959,558.0959,35060.02107,43018.07119,453.9562348,0.191809244,39541.90114,1.033447949,41035.98312,468.9617992,5.164041525,6.61E-12,4.52E-08,0.987052026
2421,4.99,36865,3.57,1.43,1030.453147,51093,594.6959,588.1959,36062.14893,49488.88708,1034.342751,0.284276393,44310.52772,1.064141972,45944.71521,525.0590986,11.77608345,6.09E-12,4.41E-08,0.971317773
2422,5.49,36865,3.97,1.52,963.8315789,50584,594.6959,587.1959,36062.14893,49012.94924,967.57856,0.276192927,43950.92087,1.060422752,45587.68948,520.9789861,11.01472798,6.03E-12,4.40E-08,0.973169137
2423,5.99,36865,4.38,1.61,899.1167702,50115,594.6959,586.0959,36062.14893,48574.12943,902.7049178,0.268916219,43620.0771,1.057519272,45243.47871,517.0453237,10.27516307,6.03E-12,4.40E-08,0.974968077
2424,6.49,36865,4.79,1.7,850.0047059,49681,594.6959,584.8959,36062.14893,48167.81448,853.4651619,0.263206689,43320.06182,1.055005321,44961.22156,513.8196712,9.713907304,6.06E-12,4.41E-08,0.976333491
2425,6.99,36865,5.2,1.8,805.6183333,49276,594.6959,583.7959,36062.14893,47788.43863,808.9552294,0.256696896,43045.30608,1.052514517,44689.61876,510.7157773,9.206657044,6.12E-12,4.46E-08,0.977567748
2426,7.49,36865,5.62,1.88,764.4031915,48894,594.6959,582.4959,36062.14893,47430.42063,767.6162118,0.250945634,42789.58059,1.050400509,44417.19808,507.6025366,8.735647807,6.15E-12,4.46E-08,0.978714075
2427,7.99,36865,6.04,1.95,730.3928205,48532,594.6959,581.2959,36062.14893,47090.97929,733.5002827,0.245214141,42552.97178,1.048425625,44179.69451,504.8883309,8.346975146,6.15E-12,4.45E-08,0.979660106
2428,8.48,36865,6.46,2.03,702.0729064,48188,594.6959,579.9959,36062.14893,46768.26476,705.0897739,0.239457935,42331.16814,1.046491391,43956.26669,502.3349836,8.023333384,6.19E-12,4.47E-08,0.980447927
2429,8.98,36865,6.89,2.09,674.8133971,47862,594.6959,578.5959,36062.14893,46462.30003,677.7389558,0.233721235,42123.28533,1.044889026,43737.86286,499.839051,7.711809996,6.18E-12,4.45E-08,0.981206362
2430,9.48,36865,7.32,2.17,653.2451613,47550,594.6959,577.1959,36062.14893,46169.35041,656.0983468,0.228770614,41929.03674,1.04332968,43558.71785,497.7917706,7.465326838,6.25E-12,4.48E-08,0.981806455
2431,9.98,36865,7.76,2.22,632.3635135,47249,594.6959,575.7959,36062.14893,45886.6136,635.1433089,0.223782309,41744.68099,1.041877994,43362.50177,495.5494007,7.226690053,6.24E-12,4.46E-08,0.982387536
2432,10.5,36865,8.2,2.3,612.0521739,46963,594.6959,574.2959,36062.14893,45617.86141,614.7593584,0.218796796,41570.49636,1.04058292,43172.95743,493.3832761,6.994570785,6.32E-12,4.51E-08,0.982952781
