,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
2433,11,36865,8.64,2.35,595.293617,46688,594.6959,572.7959,36062.14893,45359.34901,597.9397736,0.213767718,41404.73194,1.039180472,42993.47912,491.3321867,6.803052941,6.33E-12,4.50E-08,0.983419186
2434,11.5,36865,9.09,2.4,580.3829167,46423,594.6959,571.1959,36062.14893,45110.14715,582.9740008,0.208780865,41248.22698,1.038077866,42831.25375,489.478265,6.632652519,6.35E-12,4.49E-08,0.983834186
2435,12,36865,9.53,2.43,565.1901235,46167,594.6959,569.5959,36062.14893,44869.32485,567.7247771,0.204563636,41100.50492,1.036995636,42669.5961,487.6308311,6.459028321,6.33E-12,4.46E-08,0.984257045
2436,12.5,36865,9.99,2.49,553.4200803,45921,594.6959,567.9959,36062.14893,44637.83191,555.9104703,0.200351272,40963.38154,1.035957458,42527.36232,486.0053745,6.324519527,6.39E-12,4.49E-08,0.984584655
2437,13,36865,10.4,2.54,542.4559055,45684,594.6959,566.2959,36062.14893,44414.73608,544.9043704,0.196118264,40827.67541,1.034939521,42384.34135,484.3709219,6.199220247,6.43E-12,4.50E-08,0.984889853
2438,13.5,36865,10.9,2.59,532.6482625,45455,594.6959,564.6959,36062.14893,44199.10359,535.0588567,0.191873046,40702.13143,1.033954564,42246.46088,482.7952152,6.087137886,6.47E-12,4.51E-08,0.985162868
2439,14,36865,11.4,2.62,521.4015267,45233,594.6959,562.8959,36062.14893,43989.99925,523.7681598,0.188448417,40577.91505,1.033162774,42100.1471,481.1231321,5.95860948,6.48E-12,4.50E-08,0.985475958
2440,14.5,36865,11.8,2.65,513.3143396,45020,594.6959,561.1959,36062.14893,43789.31356,515.6491681,0.183339543,40461.50876,1.032124784,41969.03302,479.6247522,5.866188597,6.48E-12,4.49E-08,0.985701097
2441,15,36865,12.3,2.69,504.260223,44813,594.6959,559.3959,36062.14893,43594.22599,506.5593021,0.179899841,40349.54059,1.031379798,41839.07586,478.1395936,5.762717583,6.53E-12,4.50E-08,0.985953158
2442,15.5,36865,12.8,2.74,497.8554745,44612,594.6959,557.5959,36062.14893,43404.74121,500.129055,0.174749002,40239.63558,1.030351999,41715.17461,476.7236423,5.689523712,6.59E-12,4.53E-08,0.986131468
2443,4.99,37917,3.67,1.32,1106.112121,51175,594.6959,587.9959,37063.78354,49565.53082,1110.243432,0.26522725,44747.971,1.058357026,46417.94084,530.4671508,12.64071897,5.94E-12,4.35E-08,0.970045059
2444,5.49,37917,4.08,1.41,1026.989362,50683,594.6959,586.9959,37063.78354,49105.54377,1030.946319,0.257814224,44406.04491,1.055335549,46038.99986,526.1365895,11.7364991,5.96E-12,4.37E-08,0.972184536
2445,5.99,37917,4.49,1.51,968.5615894,50233,594.6959,585.8959,37063.78354,48684.56177,972.3842346,0.250452117,44095.99238,1.052413885,45744.49416,522.7709598,11.06878283,6.01E-12,4.43E-08,0.973764572
2446,6.49,37917,4.91,1.58,916.4721519,49817,594.6959,584.6959,37063.78354,48295.16412,920.1620906,0.244653119,43815.04533,1.0500144,45472.29639,519.6602666,10.47350146,5.99E-12,4.40E-08,0.975173552
2447,6.99,37917,5.33,1.65,867.0890909,49429,594.6959,583.4959,37063.78354,47931.78236,870.6402849,0.237255948,43556.41192,1.047773505,45179.30096,516.3118963,9.909148732,5.98E-12,4.40E-08,0.976509676
2448,7.49,37917,5.76,1.74,829.5551724,49064,594.6959,582.2959,37063.78354,47589.77045,832.9998631,0.230652101,43317.78014,1.045638906,44943.63655,513.6187086,9.480208748,6.06E-12,4.45E-08,0.977525234
2449,7.99,37917,6.19,1.81,794.8723757,48720,594.6959,580.9959,37063.78354,47267.28413,798.2132366,0.22562294,43094.95963,1.043817826,44724.74623,511.1172163,9.083851563,6.09E-12,4.45E-08,0.978463795
2450,8.48,37917,6.62,1.86,764.3962366,48394,594.6959,579.5959,37063.78354,46961.53597,767.641108,0.221441338,42887.83712,1.042458097,44520.62683,508.7845269,8.735568326,6.07E-12,4.42E-08,0.979288647
2451,8.98,37917,7.05,1.93,737.3098446,48084,594.6959,578.2959,37063.78354,46670.67081,740.4679771,0.216414544,42693.22741,1.040902012,44327.3213,506.5754191,8.426023332,6.13E-12,4.44E-08,0.980021792
2452,9.48,37917,7.49,2,714.1865,47789,594.6959,576.7959,37063.78354,46393.76825,717.2678833,0.209744524,42510.62708,1.039271523,44129.38549,504.3133962,8.161768295,6.18E-12,4.47E-08,0.980647742
2453,9.98,37917,7.94,2.06,692.0694175,47505,594.6959,575.3959,37063.78354,46127.088,695.0756806,0.206338016,42338.56461,1.038150424,43956.63776,502.3392243,7.909012883,6.23E-12,4.48E-08,0.9812465
2454,10.5,37917,8.38,2.1,669.1704762,47235,594.6959,573.8959,37063.78354,45873.46029,672.0972821,0.200425399,42175.63167,1.036746229,43758.3796,500.0735176,7.64732234,6.21E-12,4.46E-08,0.981866469
2455,11,37917,8.83,2.16,652.7111111,46976,594.6959,572.3959,37063.78354,45630.07965,655.5802797,0.196200534,42024.05401,1.035691621,43610.28748,498.3811115,7.459223679,6.27E-12,4.48E-08,0.982312106
2456,11.5,37917,9.29,2.21,637.6728507,46726,594.6959,570.7959,37063.78354,45395.07638,640.4880325,0.191100511,41877.95259,1.034480556,43452.66816,496.579828,7.287365492,6.30E-12,4.49E-08,0.982719302
2457,12,37917,9.74,2.25,625.3088889,46485,594.6959,569.1959,37063.78354,45168.4589,628.0795584,0.187669779,41740.54754,1.033505791,43322.83417,495.096077,7.146069358,6.32E-12,4.49E-08,0.98305409
2458,12.5,37917,10.2,2.28,608.6464912,46255,594.6959,567.4959,37063.78354,44952.11682,611.3554068,0.182554892,41606.53816,1.032570143,43155.13463,493.1795961,6.955650429,6.32E-12,4.47E-08,0.983505316
2459,13,37917,10.7,2.33,597.8287554,46032,594.6959,565.8959,37063.78354,44742.29549,600.4973802,0.179950542,41483.74326,1.03180308,43031.11831,491.7623297,6.832024662,6.38E-12,4.49E-08,0.983798271
2460,13.5,37917,11.1,2.36,585.3275424,45817,594.6959,564.1959,37063.78354,44539.94204,587.9489026,0.174776013,41363.46759,1.030731507,42875.90643,489.9885586,6.689160013,6.39E-12,4.48E-08,0.984136835
2461,14,37917,11.6,2.39,576.4732218,45610,594.6959,562.3959,37063.78354,44345.06295,579.0609053,0.171330616,41247.3957,1.030025691,42761.41884,488.6801872,6.587972279,6.40E-12,4.48E-08,0.984376638
2462,14.5,37917,12.1,2.42,566.7028926,45409,594.6959,560.5959,37063.78354,44155.78077,569.253285,0.166986845,41137.86893,1.029112067,42629.58703,487.173605,6.476316342,6.42E-12,4.48E-08,0.984641253
2463,15,37917,12.5,2.46,559.7349593,45215,594.6959,558.7959,37063.78354,43973.04212,562.2582129,0.164381272,41032.37537,1.028566869,42524.17291,485.9689258,6.396686362,6.49E-12,4.50E-08,0.984829983
2464,15.5,37917,13,2.48,551.1645161,45028,594.6959,556.9959,37063.78354,43796.85209,553.6545915,0.160010333,40933.29418,1.027671385,42399.41066,484.543135,6.298742797,6.49E-12,4.49E-08,0.985062114
2465,4.99,38971,3.76,1.22,1196.342623,51271,594.6959,587.8959,38065.87707,49655.24953,1200.735712,0.24661683,45186.5955,1.052887256,46882.0066,535.7705236,13.67187883,5.82E-12,4.32E-08,0.968456376
2466,5.49,38971,4.18,1.31,1122.717557,50798,594.6959,586.7959,38065.87707,49213.08786,1126.963527,0.239142801,44864.76149,1.049903863,46560.96904,532.1016862,12.83048694,5.86E-12,4.37E-08,0.97039439
2467,5.99,38971,4.6,1.39,1056.25036,50366,594.6959,585.6959,38065.87707,48809.01144,1060.346855,0.231693823,44574.28518,1.047426219,46258.85292,528.6490841,12.07089562,5.88E-12,4.39E-08,0.972144426
2468,6.49,38971,5.03,1.47,998.9190476,49968,594.6959,584.4959,38065.87707,48436.5328,1002.874912,0.225802983,44311.43905,1.045228758,45983.79769,525.5057357,11.41570978,5.94E-12,4.42E-08,0.973654228
2469,6.99,38971,5.46,1.52,952.2822368,49597,594.6959,583.2959,38065.87707,48089.14587,956.1152823,0.219126374,44068.30056,1.043188882,45732.35313,522.6322114,10.88274137,5.89E-12,4.37E-08,0.974882615
2470,7.49,38971,5.89,1.61,913.1385093,49250,594.6959,581.9959,38065.87707,47764.07668,916.8664082,0.213223609,43844.38315,1.04119641,45512.34298,520.1179215,10.43540439,6.00E-12,4.45E-08,0.975913693
2471,7.99,38971,6.33,1.66,868.9180723,48922,594.6959,580.6959,38065.87707,47456.66896,872.5177195,0.208150604,43635.99216,1.039759852,45276.11396,517.4182814,9.930050446,6.00E-12,4.43E-08,0.977078744
2472,8.48,38971,6.77,1.72,838.922093,48613,594.6959,579.2959,38065.87707,47166.94582,842.4325048,0.202240264,43441.89252,1.038095911,45082.15269,515.2016798,9.587254506,6.02E-12,4.43E-08,0.97786909
2473,8.98,38971,7.22,1.77,811.4694915,48320,594.6959,577.8959,38065.87707,46892.11455,814.8942254,0.197126423,43261.83766,1.036619528,44892.66574,513.036211,9.273524448,6.03E-12,4.43E-08,0.978592527
2474,9.48,38971,7.66,1.83,786.2202186,48040,594.6959,576.4959,38065.87707,46629.37699,789.5641906,0.192054536,43091.63443,1.035472221,44720.87407,511.072965,8.984974167,6.08E-12,4.45E-08,0.979257954
2475,9.98,38971,8.11,1.87,759.6454545,47773,594.6959,574.9959,38065.87707,46378.7467,762.9023914,0.186896697,42930.92939,1.034157811,44527.84769,508.8670474,8.68127609,6.09E-12,4.43E-08,0.979958366
2476,10.5,38971,8.57,1.92,740.7578125,47518,594.6959,573.4959,38065.87707,46139.2974,743.9514108,0.183458646,42779.57913,1.033231579,44381.18494,507.1909762,8.465426927,6.14E-12,4.45E-08,0.980456213
2477,11,38971,9.02,1.96,721.6459184,47274,594.6959,571.9959,38065.87707,45910.10105,724.7734893,0.179165245,42636.56094,1.032288882,44223.69767,505.3912017,8.247014998,6.16E-12,4.44E-08,0.980960021
2478,11.5,38971,9.48,2,702.616,47039,594.6959,570.3959,38065.87707,45689.28809,705.6777403,0.173983782,42499.79459,1.031171084,44059.24795,503.51186,8.029539892,6.18E-12,4.44E-08,0.981461671
2479,12,38971,9.94,2.04,690.704902,46814,594.6959,568.7959,38065.87707,45477.80649,693.7253214,0.170499918,42369.32926,1.030196799,43939.22932,502.1402796,7.893419114,6.21E-12,4.45E-08,0.981775664
2480,12.5,38971,10.4,2.08,675.2163462,46598,594.6959,567.0959,38065.87707,45274.72432,678.1817187,0.16616401,42248.35606,1.029338219,43796.68026,500.5112199,7.716414923,6.26E-12,4.46E-08,0.982183999
2481,13,38971,10.9,2.12,662.9160377,46388,594.6959,565.3959,38065.87707,45077.2271,665.8365123,0.16354257,42133.26549,1.028741594,43674.49327,499.1148593,7.575846223,6.31E-12,4.48E-08,0.98250831
2482,13.5,38971,11.3,2.14,650.7565421,46188,594.6959,563.6959,38065.87707,44889.08291,653.6323685,0.15916715,42020.32799,1.027844111,43536.1805,497.5342123,7.436886741,6.31E-12,4.46E-08,0.982828916
2483,14,38971,11.8,2.17,642.1764977,45994,594.6959,561.8959,38065.87707,44706.53493,645.0206957,0.155670376,41912.30154,1.027138673,43429.48355,496.3148728,7.338833454,6.34E-12,4.46E-08,0.983055147
2484,14.5,38971,12.3,2.2,631.6140909,45806,594.6959,560.0959,38065.87707,44529.58751,634.4188672,0.152138985,41811.74963,1.026387957,43304.60064,494.887703,7.218125604,6.38E-12,4.47E-08,0.98333366
2485,15,38971,12.8,2.21,622.7533937,45625,594.6959,558.2959,38065.87707,44359.18644,625.5250939,0.148619458,41717.65236,1.025746142,43194.25321,493.6266457,7.116864998,6.36E-12,4.44E-08,0.983567301
2486,15.5,38971,13.2,2.25,616.9653333,45450,594.6959,556.3959,38065.87707,44194.39471,619.7148128,0.14508365,41623.33268,1.02504652,43092.79544,492.4671799,7.05071868,6.44E-12,4.48E-08,0.983719939
2487,4.49,40025,3.44,1.06,1406.617925,51891,594.6959,588.6959,39066.53015,50234.40917,1411.480636,0.236045757,45967.96065,1.050269978,47729.46007,545.4552753,16.07491822,5.73E-12,4.32E-08,0.963869823
2488,4.99,40025,3.86,1.13,1306.435398,51384,594.6959,587.6959,39066.53015,49760.84136,1311.128839,0.227703941,45628.4746,1.047441166,47362.7885,541.2649295,14.930026,5.70E-12,4.32E-08,0.966438564
2489,5.49,40025,4.29,1.21,1225.819008,50929,594.6959,586.5959,39066.53015,49335.57468,1230.362768,0.219315515,45325.92099,1.044611063,47041.75795,537.5961721,14.00873682,5.74E-12,4.36E-08,0.968505962
2490,5.99,40025,4.72,1.28,1154.324219,50515,594.6959,585.4959,39066.53015,48948.40648,1158.712921,0.214219378,45054.45713,1.042798884,46761.08724,534.3886496,13.19168986,5.79E-12,4.38E-08,0.970340009
2491,6.49,40025,5.15,1.33,1089.356391,50134,594.6959,584.2959,39066.53015,48591.91208,1093.598573,0.206607065,44806.64282,1.040532731,46480.38225,531.1807353,12.44923343,5.75E-12,4.34E-08,0.972006765
2492,6.99,40025,5.59,1.39,1041.007914,49780,594.6959,582.9959,39066.53015,48260.5198,1045.129468,0.200687019,44580.56446,1.038833229,46256.34602,528.6204351,11.89670399,5.77E-12,4.35E-08,0.973247446
2493,7.49,40025,6.03,1.46,998.1034247,49448,594.6959,581.6959,39066.53015,47949.58118,1002.112209,0.194711435,44370.57921,1.037103129,46034.49464,526.0851036,11.40638879,5.85E-12,4.39E-08,0.974348574
2494,7.99,40025,6.48,1.52,960.8697368,49138,594.6959,580.3959,39066.53015,47659.12324,964.7759395,0.190399104,44176.84571,1.035699982,45841.89873,523.8841054,10.98087986,5.91E-12,4.42E-08,0.975304284
2495,8.48,40025,6.92,1.56,921.7185897,48846,594.6959,578.9959,39066.53015,47385.42123,925.5123376,0.184398322,43997.36959,1.034274523,45629.71807,521.4592915,10.53345808,5.90E-12,4.39E-08,0.976309328
2496,8.98,40025,7.37,1.61,894.5602484,48568,594.6959,577.5959,39066.53015,47124.7432,898.2731573,0.180099965,43828.02054,1.033168165,45466.48677,519.5938739,10.22309085,5.94E-12,4.40E-08,0.977006579
2497,9.48,40025,7.83,1.66,870.1138554,48304,594.6959,576.1959,39066.53015,46877.10361,873.7521696,0.175752008,43669.74755,1.03191606,45303.28341,517.7287756,9.943715931,5.98E-12,4.42E-08,0.977634252
2498,9.98,40025,8.28,1.7,842.6047059,48054,594.6959,574.6959,39066.53015,46642.5162,846.1570377,0.170565731,43521.24718,1.030840593,45130.36651,515.7526704,9.629339638,6.01E-12,4.42E-08,0.978340614
2499,10.5,40025,8.74,1.74,821.033908,47814,594.6959,573.0959,39066.53015,46417.23879,824.5157582,0.167069256,43380.23104,1.029959787,44979.29083,514.026168,9.382827202,6.05E-12,4.42E-08,0.978894574
2500,11,40025,9.21,1.77,801.2451977,47585,594.6959,571.5959,39066.53015,46202.21942,804.6635413,0.161852228,43246.948,1.028888855,44834.42913,512.3706793,9.156680575,6.05E-12,4.41E-08,0.979402738
2501,11.5,40025,9.67,1.82,786.3994505,47365,594.6959,569.9959,39066.53015,45995.58874,789.768467,0.158330232,43120.58731,1.027966289,44706.14812,510.9046759,8.987022441,6.12E-12,4.44E-08,0.979784013
2502,12,40025,10.1,1.84,766.0157609,47154,594.6959,568.2959,39066.53015,45797.35415,769.3144834,0.153923955,42999.95139,1.027083354,44545.79675,509.0721703,8.754076352,6.12E-12,4.42E-08,0.980307581
2503,12.5,40025,10.6,1.88,756.4132979,46952,594.6959,566.5959,39066.53015,45607.52274,759.6798165,0.150409953,42886.64803,1.026304581,44445.28988,507.9235715,8.6443388,6.17E-12,4.44E-08,0.980554203
2504,13,40025,11.1,1.9,740.8478947,46756,594.6959,564.8959,39066.53015,45423.28092,744.0599362,0.145981671,42782.58924,1.025439205,44304.28349,506.3121416,8.466456393,6.18E-12,4.43E-08,0.980954031
2505,13.5,40025,11.6,1.93,727.7595855,46569,594.6959,563.1959,39066.53015,45247.45419,730.9254058,0.143324358,42677.53176,1.024952335,44189.11478,504.9959864,8.31688237,6.23E-12,4.44E-08,0.98129024
2506,14,40025,12,1.95,720.6994872,46388,594.6959,561.3959,39066.53015,45077.2271,723.8399863,0.139771178,42578.99665,1.024214766,44090.43004,503.8682109,8.236199122,6.24E-12,4.43E-08,0.981471608
2507,14.5,40025,12.5,1.98,710.130303,46212,594.6959,559.5959,39066.53015,44911.66287,713.232782,0.137079004,42484.81695,1.023608798,43977.85972,502.5817501,8.11541382,6.30E-12,4.45E-08,0.981743124
2508,15,40025,13,2,700.575,46044,594.6959,557.7959,39066.53015,44753.58791,703.6431252,0.13351639,42395.12326,1.023011368,43874.73194,501.4031994,8.006215216,6.33E-12,4.46E-08,0.981988594
2509,15.5,40025,13.5,2.01,691.1318408,45881,594.6959,555.8959,39066.53015,44600.18358,694.1647217,0.130818794,42307.98889,1.0225023,43765.82986,500.1586596,7.898298198,6.34E-12,4.44E-08,0.982231216
2510,4.49,41082,3.52,0.98,1523.508163,52003,594.6959,588.5959,40068.59101,50338.98107,1528.660026,0.216940112,46391.87008,1.045077236,48160.26693,550.3785632,17.41074723,5.63E-12,4.33E-08,0.96184892
2511,4.99,41082,3.95,1.03,1431.165049,51514,594.6959,587.4959,40068.59101,49882.2992,1436.181364,0.209285222,46073.06819,1.042283148,47837.6624,546.6918183,16.3554443,5.52E-12,4.27E-08,0.964156929
2512,5.49,41082,4.39,1.1,1330.527273,51077,594.6959,586.3959,40068.59101,49473.93123,1335.372071,0.201636299,45790.73084,1.040081423,47510.42377,542.9521146,15.20534946,5.60E-12,4.31E-08,0.966672847
2513,5.99,41082,4.83,1.16,1263.741379,50680,594.6959,585.2959,40068.59101,49102.73805,1268.454408,0.194808853,45536.60177,1.037979378,47256.40005,540.0491155,14.44211606,5.61E-12,4.32E-08,0.968342925
2514,6.49,41082,5.27,1.22,1202.933607,50316,594.6959,584.0959,40068.59101,48762.22842,1207.510503,0.187947837,45306.64307,1.036117773,47001.72241,537.1386435,13.74720101,5.65E-12,4.35E-08,0.969863914
2515,6.99,41082,5.71,1.27,1141.552756,49980,594.6959,582.7959,40068.59101,48447.76618,1145.987175,0.183627809,45094.63411,1.034903075,46776.02759,534.5593888,13.04573678,5.70E-12,4.34E-08,0.971399364
2516,7.49,41082,6.16,1.32,1100.755303,49665,594.6959,581.4959,40068.59101,48152.83066,1105.088456,0.17758594,44898.90755,1.03328543,46577.63227,532.2921146,12.57950092,5.72E-12,4.35E-08,0.972420082
2517,7.99,41082,6.62,1.38,1065.902899,49371,594.6959,580.0959,40068.59101,47877.44633,1070.148173,0.173223616,44719.67013,1.03189845,46410.00727,530.3764855,12.18120545,5.80E-12,4.40E-08,0.973292094
2518,8.48,41082,7.07,1.42,1025.540141,49095,594.6959,578.7959,40068.59101,47618.82447,1029.676243,0.167124804,44552.90965,1.0304769,46207.73685,528.0649264,11.71993731,5.81E-12,4.39E-08,0.97430216
2519,8.98,41082,7.53,1.45,992.8027586,48833,594.6959,577.2959,40068.59101,47373.2334,996.8424672,0.162763944,44397.14477,1.029555971,46032.79186,526.0656441,11.34581244,5.81E-12,4.36E-08,0.975121599
2520,9.48,41082,7.99,1.49,961.547651,48585,594.6959,575.7959,40068.59101,47140.68671,965.4972328,0.159249117,44249.82899,1.028718555,45873.41921,524.2443235,10.9886271,5.86E-12,4.37E-08,0.975903889
2521,9.98,41082,8.45,1.53,943.3588235,48350,594.6959,574.2959,40068.59101,46920.25919,947.2556879,0.15397697,44112.71985,1.027437579,45740.89132,522.7297863,10.78076404,5.89E-12,4.39E-08,0.976359147
2522,10.5,41082,8.92,1.56,914.9628205,48125,594.6959,572.7959,40068.59101,46709.14696,918.7720518,0.149560688,43982.53268,1.026572672,45577.19705,520.8590779,10.45625273,5.91E-12,4.38E-08,0.977070018
2523,11,41082,9.39,1.61,898.8416149,47910,594.6959,571.1959,40068.59101,46507.3584,902.6007051,0.146879693,43860.94319,1.025773403,45459.03139,519.5086733,10.27201858,6.02E-12,4.43E-08,0.97747361
2524,11.5,41082,9.86,1.61,878.6639752,47705,594.6959,569.5959,40068.59101,46314.90151,882.3581912,0.141565248,43743.47287,1.024808224,45312.21256,517.8308185,10.04142724,5.93E-12,4.36E-08,0.977978807
2525,12,41082,10.3,1.66,866.4060241,47508,594.6959,567.8959,40068.59101,46129.90558,870.0607422,0.138886169,43633.50599,1.024150735,45208.46062,516.6451348,9.901342601,6.05E-12,4.42E-08,0.978285717
2526,12.5,41082,10.8,1.68,847.2166667,47319,594.6959,566.1959,40068.59101,45952.37648,850.8073251,0.134422754,43529.3025,1.023379677,45065.80541,515.014862,9.682045416,6.06E-12,4.42E-08,0.978766228
2527,13,41082,11.3,1.7,836.0370588,47137,594.6959,564.4959,40068.59101,45781.38021,839.5917265,0.131727029,43430.51602,1.022750451,44967.68932,513.8935852,9.554284154,6.08E-12,4.41E-08,0.979046138
2528,13.5,41082,11.8,1.72,820.3354651,46963,594.6959,562.6959,40068.59101,45617.86141,823.836269,0.128136964,43333.37779,1.022161975,44843.38011,512.4729717,9.374845352,6.12E-12,4.41E-08,0.97943935
2529,14,41082,12.2,1.73,809.8063584,46794,594.6959,560.8959,40068.59101,45459.00504,813.2714484,0.125436387,43241.77177,1.021646669,44746.0537,511.3607193,9.254518058,6.12E-12,4.39E-08,0.979703019
2530,14.5,41082,12.7,1.77,804.0553672,46632,594.6959,559.0959,40068.59101,45306.69485,807.4997879,0.12182594,43153.73129,1.020942313,44651.04951,510.2750055,9.188795369,6.21E-12,4.45E-08,0.979847063
2531,15,41082,13.2,1.78,795.7129213,46475,594.6959,557.2959,40068.59101,45159.0541,799.1285267,0.118199443,43071.54746,1.020239231,44552.28532,509.1463221,9.093457372,6.22E-12,4.43E-08,0.980055986
2532,15.5,41082,13.7,1.78,788.2067416,46324,594.6959,555.3959,40068.59101,45017.02643,791.5953734,0.115471073,42991.87095,1.019728558,44458.90073,508.0791172,9.007676277,6.20E-12,4.40E-08,0.980243993
2533,4.49,42140,3.6,0.89,1689.916854,52132,594.6959,588.4959,41070.16163,50459.40635,1695.438436,0.198335207,46823.03217,1.039640798,48652.39789,556.0026668,19.31247622,5.39E-12,4.27E-08,0.958718486
2534,4.99,42140,4.04,0.95,1559.147368,51662,594.6959,587.3959,41070.16163,50020.54893,1564.495393,0.190610184,46525.22152,1.037596811,48293.25461,551.8983547,17.81803431,5.45E-12,4.29E-08,0.961906763
2535,5.49,42140,4.49,1.01,1477.788119,51244,594.6959,586.2959,41070.16163,49630.01729,1483.010752,0.183679919,46261.27878,1.035303448,48026.42358,548.8489929,16.88825568,5.48E-12,4.33E-08,0.963890798
2536,5.99,42140,4.93,1.06,1410.292453,50865,594.6959,585.0959,41070.16163,49275.73644,1415.395326,0.176791993,46023.27098,1.033511997,47793.93662,546.1921173,16.11691096,5.49E-12,4.33E-08,0.965537138
2537,6.49,42140,5.38,1.1,1323.478182,50518,594.6959,583.7959,41070.16163,48951.21281,1328.399271,0.171536455,45809.77652,1.032275496,47511.49664,542.9643755,15.124792,5.52E-12,4.31E-08,0.967655368
2538,6.99,42140,5.84,1.15,1275.801739,50198,594.6959,582.5959,41070.16163,48651.80822,1280.620889,0.164575209,45613.30689,1.03056508,47311.18818,540.6752377,14.57994261,5.55E-12,4.33E-08,0.968818703
2539,7.49,42140,6.29,1.19,1222.517647,49900,594.6959,581.1959,41070.16163,48372.87358,1227.216011,0.160164559,45432.91357,1.029376379,47111.07833,538.3883698,13.97100865,5.59E-12,4.33E-08,0.970119036
2540,7.99,42140,6.75,1.23,1190.882927,49623,594.6959,579.8959,41070.16163,48113.49661,1195.508205,0.154901493,45266.5068,1.028036958,46963.31215,536.6996886,13.60948508,5.60E-12,4.33E-08,0.970891076
2541,8.48,42140,7.21,1.26,1143.992857,49363,594.6959,578.4959,41070.16163,47869.95138,1148.497401,0.150457776,45112.60234,1.026999504,46768.18881,534.4698068,13.07362241,5.62E-12,4.31E-08,0.972035722
2542,8.98,42140,7.68,1.31,1116.842748,49117,594.6959,576.9959,41070.16163,47639.44274,1121.276171,0.146027749,44968.39947,1.025932092,46626.20248,532.847178,12.76334925,5.71E-12,4.37E-08,0.972698521
2543,9.48,42140,8.14,1.34,1079.912687,48884,594.6959,575.4959,41070.16163,47421.04599,1084.244395,0.14158473,44832.50626,1.025089618,46457.50839,530.9193313,12.34131018,5.75E-12,4.37E-08,0.973600192
2544,9.98,42140,8.61,1.37,1061.759854,48663,594.6959,573.9959,41070.16163,47213.83466,1066.040988,0.138911089,44706.04282,1.024402076,46350.56027,529.6971215,12.13385847,5.78E-12,4.37E-08,0.974043419
2545,10.5,42140,9.09,1.39,1033.71223,48453,594.6959,572.3959,41070.16163,47016.88059,1037.911681,0.134440453,44586.50412,1.023559381,46198.43696,527.9586467,11.81332846,5.79E-12,4.35E-08,0.974728327
2546,11,42140,9.56,1.43,1011.203497,48253,594.6959,570.7959,41070.16163,46829.25412,1015.337846,0.129948676,44473.2146,1.022635251,46062.74503,526.4079508,11.55609723,5.87E-12,4.40E-08,0.975277968
2547,11.5,42140,10,1.45,996.5682759,48062,594.6959,569.1959,41070.16163,46650.0242,1000.657395,0.127251824,44366.77187,1.022067008,45959.42303,525.2271804,11.38884501,5.89E-12,4.39E-08,0.975635416
2548,12,42140,10.5,1.48,979.8702703,47879,594.6959,567.4959,41070.16163,46478.25853,983.9090896,0.123646982,44266.48528,1.021392368,45845.54833,523.9258132,11.19801915,5.96E-12,4.41E-08,0.976043214
2549,12.5,42140,11,1.49,962.8167785,47703,594.6959,565.7959,41070.16163,46313.02362,966.8022347,0.120009515,44166.80367,1.020610699,45723.1883,522.5274751,11.00313077,5.94E-12,4.39E-08,0.976459741
2550,13,42140,11.5,1.5,946.2546667,47535,594.6959,563.9959,41070.16163,46155.26322,950.1863391,0.116390541,44076.00097,1.020076385,45605.66694,521.1844336,10.81385792,5.95E-12,4.37E-08,0.976864315
2551,13.5,42140,12,1.52,933.5098684,47373,594.6959,562.2959,41070.16163,46003.10365,937.4013886,0.113652902,43989.52538,1.01950769,45507.89409,520.0670793,10.66820956,6.00E-12,4.38E-08,0.97717561
2552,14,42140,12.4,1.54,931.8935065,47216,594.6959,560.4959,41070.16163,45855.60897,935.7787822,0.10910343,43904.73392,1.018678114,45423.61721,519.1039578,10.64973767,6.02E-12,4.40E-08,0.977215118
2553,14.5,42140,12.9,1.55,919.9703226,47066,594.6959,558.5959,41070.16163,45714.66161,923.8152167,0.108178304,43825.25421,1.018485973,45333.18117,518.0704491,10.51347878,6.05E-12,4.39E-08,0.977506414
2554,15,42140,13.4,1.57,911.3821656,46922,594.6959,556.7959,41070.16163,45579.32559,915.1990048,0.104512755,43749.27615,1.017830111,45240.55379,517.0118975,10.41533278,6.11E-12,4.42E-08,0.977716206
2555,15.5,42140,13.9,1.58,902.4113924,46782,594.6959,554.7959,41070.16163,45447.72394,906.1966503,0.101755263,43676.07904,1.017386212,45146.36286,515.9354776,10.31281422,6.14E-12,4.42E-08,0.977935401
2556,4.49,43200,3.68,0.8,1829.795,52284,594.6959,588.2959,42072.18873,50601.27656,1835.635603,0.180271306,47265.00337,1.035055029,49061.86528,560.6820858,20.91101248,5.20E-12,4.21E-08,0.956369382
2557,4.99,43200,4.13,0.86,1731.167442,51833,594.6959,587.1959,42072.18873,50180.2498,1736.904349,0.17333868,46984.69287,1.033026123,48798.99014,557.6779322,19.78389054,5.27E-12,4.27E-08,0.958716092
2558,5.49,43200,4.58,0.91,1650.015385,51433,594.6959,586.0959,42072.18873,49806.62407,1655.644446,0.166344089,46739.21464,1.031017403,48553.24943,554.8695919,18.85647972,5.29E-12,4.29E-08,0.960647532
2559,5.99,43200,5.04,0.96,1554.641667,51072,594.6959,584.8959,42072.18873,49469.25747,1560.115389,0.15845411,46520.27464,1.029333959,48269.983,551.6324054,17.76654286,5.37E-12,4.33E-08,0.962918131
2560,6.49,43200,5.49,1,1487.759,50743,594.6959,583.5959,42072.18873,49161.65577,1493.109029,0.154030258,46320.47354,1.028152671,48063.98242,549.2782177,17.00220354,5.41E-12,4.33E-08,0.964510783
2561,6.99,43200,5.96,1.03,1430.797087,50439,594.6959,582.2959,42072.18873,48877.30909,1436.044101,0.148727345,46140.05634,1.026871803,47879.51141,547.1700714,16.35123921,5.40E-12,4.30E-08,0.965867141
2562,7.49,43200,6.42,1.07,1386.235514,50158,594.6959,580.9959,42072.18873,48614.37373,1391.386173,0.14339002,45972.07594,1.025588319,47701.63348,545.1372712,15.84198675,5.44E-12,4.32E-08,0.9669286
2563,7.99,43200,6.88,1.1,1330.241818,49897,594.6959,579.5959,42072.18873,48370.06496,1335.266926,0.13893154,45818.76674,1.024728986,47513.099,542.9826873,15.20208726,5.49E-12,4.32E-08,0.96826248
2564,8.48,43200,7.35,1.14,1288.359649,49652,594.6959,578.1959,42072.18873,48140.65607,1293.288926,0.132678963,45677.5202,1.02352897,47341.13886,541.017516,14.7234552,5.56E-12,4.36E-08,0.969260241
2565,8.98,43200,7.82,1.15,1261.591304,49421,594.6959,576.6959,42072.18873,47924.28798,1266.452836,0.129959039,45544.35432,1.022738785,47211.7943,539.5393582,14.41754487,5.50E-12,4.29E-08,0.9698981
2566,9.48,43200,8.3,1.19,1228.342857,49204,594.6959,575.1959,42072.18873,47720.97269,1233.122663,0.125449624,45421.09263,1.021807652,47066.0441,537.8737158,14.03757952,5.60E-12,4.35E-08,0.970690313
2567,9.98,43200,8.77,1.22,1207.985246,48999,594.6959,573.6959,42072.18873,47528.84683,1212.712959,0.121842828,45304.93585,1.021060471,46956.42184,536.6209457,13.80493146,5.66E-12,4.37E-08,0.971175425
2568,10.5,43200,9.25,1.23,1177.830894,48803,594.6959,572.0959,42072.18873,47345.10682,1182.475268,0.118204326,45193.69667,1.020373257,46811.83546,534.9686034,13.46032563,5.64E-12,4.33E-08,0.971894135
2569,11,43200,9.73,1.27,1155.26378,48617,594.6959,570.4959,42072.18873,47170.69704,1159.848254,0.11457426,45089.90238,1.019725127,46695.77025,533.6422028,13.20242722,5.76E-12,4.40E-08,0.972431949
2570,11.5,43200,10.2,1.27,1135.125197,48440,594.6959,568.7959,42072.18873,47004.68638,1139.652386,0.110005147,44992.07676,1.018840541,46569.51388,532.1993371,12.97228223,5.70E-12,4.34E-08,0.972911978
2571,12,43200,10.7,1.28,1116.013281,48270,594.6959,567.0959,42072.18873,46845.20431,1120.485522,0.108178304,44900.02767,1.018535024,46471.08596,531.0744966,12.75387005,5.72E-12,4.32E-08,0.973367549
2572,12.5,43200,11.2,1.32,1110.260606,48108,594.6959,565.3959,42072.18873,46693.19369,1114.715488,0.104512755,44815.19941,1.0177903,46383.60106,530.0747137,12.68812812,5.84E-12,4.40E-08,0.973504695
2573,13,43200,11.7,1.32,1096.818182,47952,594.6959,563.5959,42072.18873,46546.7821,1101.232665,0.102663499,44732.04759,1.017378389,46290.62374,529.012163,12.53450725,5.82E-12,4.36E-08,0.973825163
2574,13.5,43200,12.2,1.34,1080.459701,47803,594.6959,561.7959,42072.18873,46406.91185,1084.823539,0.098069022,44652.48036,1.016723861,46176.87245,527.7122062,12.34756151,5.88E-12,4.39E-08,0.974215187
2575,14,43200,12.6,1.34,1070.83806,47659,594.6959,559.9959,42072.18873,46271.70884,1075.171503,0.097136311,44575.22141,1.016483377,46098.71763,526.819048,12.23760478,5.88E-12,4.36E-08,0.974444603
2576,14.5,43200,13.1,1.35,1063.167407,47522,594.6959,558.0959,42072.18873,46143.0541,1067.477333,0.093438666,44502.98436,1.015843401,46011.94028,525.827351,12.14994408,5.90E-12,4.36E-08,0.974627483
2577,15,43200,13.6,1.37,1051.835036,47389,594.6959,556.2959,42072.18873,46018.13322,1056.107786,0.089725948,44432.58598,1.015257031,45912.72102,524.6934669,12.02043703,5.97E-12,4.41E-08,0.974897722
2578,15.5,43200,14.1,1.37,1046.364964,47261,594.6959,554.2959,42072.18873,45897.88767,1050.618527,0.089725948,44365.7707,1.015257031,45854.01988,524.0226266,11.95792469,5.99E-12,4.38E-08,0.975028194
2579,4.49,44261,3.76,0.73,2047.356164,52460,594.6959,588.1959,43073.72709,50765.51184,2053.595847,0.16284814,47717.1021,1.030449429,49569.91069,566.4880608,23.39731517,5.03E-12,4.22E-08,0.952323702
2580,4.99,44261,4.22,0.78,1947.487179,52029,594.6959,587.0959,43073.72709,50363.25448,1953.647834,0.154933476,47457.883,1.028381284,49312.424,563.5454867,22.25600612,5.08E-12,4.27E-08,0.954644096
2581,5.49,44261,4.68,0.82,1823.292683,51647,594.6959,585.8959,43073.72709,50006.53836,1829.313089,0.148752341,47229.83855,1.027166236,49033.8333,560.3617346,20.83670359,5.16E-12,4.29E-08,0.957530652
2582,5.99,44261,5.14,0.85,1754.470588,51304,594.6959,584.6959,43073.72709,49686.08771,1760.389842,0.142520153,47025.27,1.025641742,48822.32524,557.9446072,20.05020036,5.14E-12,4.26E-08,0.959130775
2583,6.49,44261,5.6,0.88,1667.081818,50993,594.6959,583.3959,43073.72709,49395.40786,1672.865217,0.137153344,46841.74026,1.02453131,48592.91399,555.322881,19.051516,5.18E-12,4.25E-08,0.961162747
2584,6.99,44261,6.07,0.92,1626.586957,50706,594.6959,582.0959,43073.72709,49127.0539,1632.310715,0.131752442,46674.33736,1.023011349,48441.70992,553.5949113,18.58873817,5.22E-12,4.29E-08,0.962104261
2585,7.49,44261,6.54,0.94,1557.604255,50442,594.6959,580.7959,43073.72709,48880.1157,1563.194543,0.12725312,46521.56522,1.022239552,48243.25763,551.3269861,17.80039951,5.24E-12,4.26E-08,0.963708863
2586,7.99,44261,7.01,0.98,1508.1,50197,594.6959,579.3959,43073.72709,48650.87238,1513.596162,0.121842828,46381.03184,1.021226165,48079.96061,549.4608175,17.23466177,5.35E-12,4.32E-08,0.964860339
2587,8.48,44261,7.49,1,1479.916,49968,594.6959,577.8959,43073.72709,48436.5328,1485.354259,0.117301772,46251.29261,1.02018082,47951.57008,547.9935624,16.91257324,5.34E-12,4.31E-08,0.965516003
2588,8.98,44261,7.96,1.03,1439.961165,49753,594.6959,576.3959,43073.72709,48235.23774,1445.311948,0.115471348,46129.64735,1.019772998,47820.42518,546.4948302,16.45596687,5.44E-12,4.34E-08,0.966445626
2589,9.48,44261,8.44,1.04,1407.990385,49551,594.6959,574.8959,43073.72709,48046.06173,1413.270788,0.110005147,46017.25702,1.018776691,47682.26641,544.9159431,16.09060278,5.40E-12,4.30E-08,0.967189494
2590,9.98,44261,8.92,1.06,1370.958491,49360,594.6959,573.2959,43073.72709,47867.14075,1376.148686,0.107253408,45911.85022,1.018310466,47547.65296,543.3775722,15.66739996,5.47E-12,4.31E-08,0.968051321
2591,10.5,44261,9.4,1.08,1362.783333,49179,594.6959,571.6959,43073.72709,47697.54551,1367.953247,0.103592418,45811.7182,1.017572692,47460.86786,542.3857866,15.57397375,5.49E-12,4.32E-08,0.968241586
2592,11,44261,9.89,1.11,1334.23964,49007,594.6959,570.0959,43073.72709,47536.3454,1339.338991,0.099894797,45718.4224,1.016834576,47333.65296,540.9319666,15.24777462,5.60E-12,4.38E-08,0.968905895
2593,11.5,44261,10.4,1.11,1314.768468,48844,594.6959,568.3959,43073.72709,47383.54619,1319.817022,0.095289003,45629.87408,1.016123041,47221.97199,539.6556695,15.02525685,5.55E-12,4.33E-08,0.969359117
2594,12,44261,10.9,1.11,1298.38018,48688,594.6959,566.6959,43073.72709,47237.27791,1303.384925,0.094354384,45546.26217,1.015884505,47136.28139,538.6763919,14.83797046,5.53E-12,4.28E-08,0.969740605
2595,12.5,44261,11.4,1.13,1277.438938,48538,594.6959,564.9959,43073.72709,47096.60672,1282.385878,0.090645417,45466.8777,1.015311397,47024.81762,537.4025769,14.59865263,5.61E-12,4.32E-08,0.970228119
2596,13,44261,11.8,1.15,1271.70087,48396,594.6959,563.1959,43073.72709,46963.41213,1276.634389,0.087854857,45390.46356,1.014745846,46950.77753,536.5564421,14.53307762,5.68E-12,4.36E-08,0.970361646
2597,13.5,44261,12.3,1.15,1261.326957,48259,594.6959,561.3959,43073.72709,46834.88364,1266.229919,0.086001838,45318.70063,1.014518288,46876.52369,535.7078645,14.41452389,5.67E-12,4.33E-08,0.970603196
2598,14,44261,12.8,1.16,1248.889655,48128,594.6959,559.5959,43073.72709,46711.96221,1253.754464,0.083199895,45248.18386,1.014085407,46784.62373,534.657626,14.27238962,5.72E-12,4.35E-08,0.970892826
2599,14.5,44261,13.3,1.17,1240.544444,48003,594.6959,557.6959,43073.72709,46594.65077,1245.383843,0.080385637,45182.73123,1.013550696,46701.34978,533.7059661,14.17702003,5.76E-12,4.37E-08,0.971087159
2600,15,44261,13.8,1.17,1235.605983,47882,594.6959,555.7959,43073.72709,46481.0747,1240.427884,0.078508764,45120.329,1.013216493,46631.79019,532.9110347,14.12058298,5.77E-12,4.35E-08,0.971202216
2601,15.5,44261,14.3,1.17,1232.34188,47765,594.6959,553.8959,43073.72709,46371.2358,1237.150456,0.074751261,45059.84851,1.012603923,46551.37015,531.9919895,14.08328061,5.76E-12,4.34E-08,0.971278305
2602,4.49,45324,3.84,0.65,2292.307692,52667,594.6959,588.0959,44075.72072,50958.62625,2298.926258,0.146948619,48189.32141,1.026530322,50083.1014,572.3528365,26.19663666,4.80E-12,4.17E-08,0.947841437
2603,4.99,45324,4.3,0.69,2162.275362,52256,594.6959,586.8959,44075.72072,50575.14471,2168.830082,0.139819746,47946.17764,1.024904601,49807.18493,569.1996458,24.710619,4.88E-12,4.21E-08,0.950793089
2604,5.49,45324,4.77,0.73,2073.90411,51893,594.6959,585.7959,44075.72072,50236.27666,2080.378602,0.131772978,47735.46932,1.023208119,49578.81758,566.5898493,23.70070676,4.93E-12,4.27E-08,0.952799896
2605,5.99,45324,5.23,0.75,1979.226667,51568,594.6959,584.4959,44075.72072,49932.7448,1985.61138,0.126351522,47547.41197,1.021956061,49361.91413,564.111063,22.61872698,4.91E-12,4.22E-08,0.954949996
2606,6.49,45324,5.71,0.8,1920.75,51274,594.6959,583.1959,44075.72072,49658.05306,1927.066471,0.121828122,47378.71369,1.020881275,49202.92091,562.2940785,21.95045195,5.09E-12,4.34E-08,0.956278277
2607,6.99,45324,6.18,0.81,1841.777778,51005,594.6959,581.8959,44075.72072,49406.62602,1847.974235,0.116391774,47225.06291,1.020028455,48998.96613,559.9632704,21.04795242,5.05E-12,4.27E-08,0.958072739
2608,7.49,45324,6.66,0.83,1782.120482,50758,594.6959,580.4959,44075.72072,49175.68307,1788.23102,0.11273273,47085.9258,1.019194039,48842.17327,558.1714317,20.36618509,5.08E-12,4.26E-08,0.959428207
2609,7.99,45324,7.13,0.85,1732.588235,50529,594.6959,579.0959,44075.72072,48961.50259,1738.612869,0.107253408,46957.59653,1.018242197,48682.26464,556.3439859,19.80012746,5.10E-12,4.26E-08,0.960553955
2610,8.48,45324,7.61,0.88,1703.215909,50316,594.6959,577.6959,44075.72072,48762.22842,1709.190591,0.102657011,46839.54268,1.017232712,48561.66364,554.96575,19.46445866,5.18E-12,4.31E-08,0.961221494
2611,8.98,45324,8.09,0.89,1657.550562,50117,594.6959,576.1959,44075.72072,48576.00131,1663.434138,0.099894797,46728.87135,1.01682067,48423.90269,553.3914092,18.9425922,5.20E-12,4.28E-08,0.962259627
2612,9.48,45324,8.58,0.91,1629.428571,49930,594.6959,574.5959,44075.72072,48400.95924,1635.260524,0.096203777,46627.06115,1.016127039,48313.88807,552.1341552,18.62121232,5.26E-12,4.30E-08,0.962898836
2613,9.98,45324,9.06,0.92,1602.836957,49754,594.6959,572.9959,44075.72072,48236.17413,1608.617241,0.093426469,46531.29132,1.015609348,48211.20332,550.9606674,18.31732167,5.27E-12,4.29E-08,0.963503325
2614,10.5,45324,9.55,0.93,1571.308602,49587,594.6959,571.3959,44075.72072,48079.77998,1577.017581,0.088776216,46439.88788,1.014804286,48077.22185,549.4295188,17.95701365,5.28E-12,4.28E-08,0.964220266
2615,11,45324,10,0.94,1547.520213,49429,594.6959,569.7959,44075.72072,47931.78236,1553.176675,0.08505202,46354.75254,1.014199431,47971.8286,548.225078,17.68515844,5.30E-12,4.28E-08,0.964761174
2616,11.5,45324,10.5,0.95,1542.642105,49280,594.6959,568.0959,44075.72072,47792.18655,1548.281881,0.083182763,46275.72134,1.013794414,47901.45021,547.4207894,17.62941112,5.32E-12,4.28E-08,0.964872228
2617,12,45324,11,0.96,1521.358333,49137,594.6959,566.3959,44075.72072,47658.18609,1526.94487,0.080369424,46200.18828,1.013316325,47797.91681,546.2376032,17.38617883,5.37E-12,4.29E-08,0.965356327
2618,12.5,45324,11.5,0.97,1510.369072,49002,594.6959,564.5959,44075.72072,47531.6588,1515.93073,0.077568467,46129.12759,1.012945116,47723.50901,545.3872662,17.26059287,5.41E-12,4.30E-08,0.965606218
2619,13,45324,12,0.98,1497.830612,48872,594.6959,562.7959,44075.72072,47409.79626,1503.360588,0.075683972,46060.97121,1.012587073,47645.0164,544.4902477,17.11730256,5.47E-12,4.32E-08,0.965891412
2620,13.5,45324,12.5,0.98,1490.079592,48748,594.6959,560.9959,44075.72072,47293.53853,1495.586922,0.072858152,45996.26874,1.012101844,47565.37785,543.5801333,17.02872341,5.46E-12,4.30E-08,0.966067783
2621,14,45324,13,0.99,1478.014141,48630,594.6959,559.0959,44075.72072,47182.88838,1483.485676,0.070027576,45934.97452,1.011692452,47481.0489,542.6164167,16.89083868,5.52E-12,4.33E-08,0.966342339
2622,14.5,45324,13.5,0.98,1461.453061,48516,594.6959,557.2959,44075.72072,47075.97258,1466.883843,0.069080557,45876.55051,1.011580918,47409.82781,541.8024977,16.70157761,5.50E-12,4.28E-08,0.966719005
2623,15,45324,14,0.98,1459.359184,48407,594.6959,555.2959,44075.72072,46973.73092,1464.778714,0.065300048,45821.74764,1.011046479,47337.0121,540.9703551,16.67764865,5.49E-12,4.27E-08,0.966766767
2624,15.5,45324,14.5,0.98,1458.641837,48303,594.6959,553.3959,44075.72072,46876.16541,1464.052435,0.063392486,45768.09034,1.010633771,47271.95872,540.226921,16.66945076,5.50E-12,4.27E-08,0.966783245
2625,3.99,46388,3.44,0.55,2713.672727,53362,594.6959,588.9959,45077.2271,51606.62114,2720.626972,0.138017461,48939.96988,1.024461538,50861.56161,581.2491288,31.01202281,4.57E-12,4.16E-08,0.939645201
2626,4.49,46388,3.91,0.59,2607.59322,52910,594.6959,587.9959,45077.2271,51185.25868,2614.594096,0.129936256,48679.86696,1.022330401,50632.26986,578.6287683,29.79973952,4.60E-12,4.23E-08,0.94199745
2627,4.99,46388,4.38,0.61,2457.95082,52519,594.6959,586.7959,45077.2271,50820.55947,2464.914188,0.122719667,48457.50773,1.021024358,50347.82942,575.3781651,28.08961675,4.60E-12,4.18E-08,0.945317972
2628,5.49,46388,4.85,0.64,2340.125,52176,594.6959,585.5959,45077.2271,50500.47697,2347.028553,0.117277755,48262.35392,1.020005015,50117.20852,572.7426148,26.74309586,4.70E-12,4.22E-08,0.947933165
2629,5.99,46388,5.33,0.67,2270.522388,51870,594.6959,584.3959,45077.2271,50214.80022,2277.386536,0.110896639,48090.09577,1.018608163,49942.19269,570.742523,25.94767283,4.75E-12,4.26E-08,0.949478114
2630,6.49,46388,5.8,0.69,2189.594203,51594,594.6959,583.0959,45077.2271,49957.03214,2196.382702,0.106315225,47935.60115,1.017752495,49758.68781,568.6454177,25.02282043,4.79E-12,4.25E-08,0.951275115
2631,6.99,46388,6.28,0.71,2120.197183,51342,594.6959,581.6959,45077.2271,49721.59668,2126.924145,0.100805834,47795.82077,1.016765391,49591.02308,566.7293345,24.22974692,4.83E-12,4.27E-08,0.952815994
2632,7.49,46388,6.77,0.72,2049.305556,51113,594.6959,580.2959,45077.2271,49507.58144,2055.937556,0.097120406,47669.2295,1.016243769,49428.26997,564.8693817,23.41959293,4.85E-12,4.23E-08,0.954390771
2633,7.99,46388,7.25,0.73,2018.739726,50901,594.6959,578.8959,45077.2271,49309.39608,2025.326369,0.093408495,47552.87739,1.015403848,49312.48749,563.5462123,23.07028471,4.83E-12,4.19E-08,0.955069855
2634,8.48,46388,7.73,0.76,1985.236842,50703,594.6959,577.3959,45077.2271,49124.24827,1991.790077,0.089699442,47445.98684,1.01469759,49204.37828,562.3107334,22.68741164,4.96E-12,4.28E-08,0.955813829
2635,8.98,46388,8.22,0.77,1937.987013,50520,594.6959,575.8959,45077.2271,48953.08369,1944.462285,0.08597621,47346.83137,1.014145371,49069.05902,560.7642964,22.14743762,4.99E-12,4.27E-08,0.956863756
2636,9.48,46388,8.71,0.77,1906.038961,50348,594.6959,574.2959,45077.2271,48792.16991,1912.461661,0.082232914,47255.06846,1.01343373,48952.53053,559.4326015,21.78233327,4.94E-12,4.21E-08,0.957573662
2637,9.98,46388,9.2,0.78,1875.474359,50187,594.6959,572.7959,45077.2271,48641.51393,1881.846465,0.078485883,47169.25259,1.012814399,48842.94339,558.1802327,21.43303907,4.97E-12,4.22E-08,0.958252834
2638,10.5,46388,9.69,0.79,1843.721519,50035,594.6959,571.0959,45077.2271,48499.25023,1850.031614,0.076604233,47088.6156,1.012515979,48740.3247,557.0074999,21.07016562,5.03E-12,4.23E-08,0.95895862
2639,11,46388,10.2,0.8,1827.8875,49892,594.6959,569.4959,45077.2271,48365.38389,1834.171622,0.073792771,47013.94984,1.012137911,48662.09181,556.1134494,20.88921345,5.08E-12,4.25E-08,0.95931046
2640,11.5,46388,10.7,0.81,1821.148148,49756,594.6959,567.7959,45077.2271,48238.0469,1827.41872,0.070958359,46943.07717,1.011557989,48585.0756,555.2333034,20.81219572,5.11E-12,4.27E-08,0.959460268
2641,12,46388,11.2,0.81,1809.148148,49627,594.6959,565.9959,45077.2271,48117.24281,1815.391868,0.068127722,46875.69404,1.01114702,48505.44011,554.323224,20.67505896,5.10E-12,4.24E-08,0.959727073
2642,12.5,46388,11.7,0.82,1795.646341,49505,594.6959,564.2959,45077.2271,48002.97496,1801.86103,0.065279857,46812.3782,1.010629864,48422.35485,553.3737204,20.52075946,5.16E-12,4.28E-08,0.960027243
2643,13,46388,12.2,0.83,1780.445783,49389,594.6959,562.3959,45077.2271,47894.30968,1786.622084,0.064335696,46752.30986,1.01057833,48353.86204,552.5909803,20.34704653,5.26E-12,4.31E-08,0.960365306
2644,13.5,46388,12.7,0.83,1776.349398,49278,594.6959,560.5959,45077.2271,47790.3126,1782.510915,0.061482978,46694.85531,1.01010051,48281.05541,551.7589415,20.30023277,5.25E-12,4.30E-08,0.960456509
2645,14,46388,13.2,0.82,1764.597561,49172,594.6959,558.7959,45077.2271,47690.98576,1770.725351,0.059574423,46639.49431,1.009783876,48207.80004,550.9217745,20.16593204,5.21E-12,4.25E-08,0.960717962
2646,14.5,46388,13.7,0.82,1764.463415,49071,594.6959,556.8959,45077.2271,47596.33114,1770.581867,0.057669746,46587.74547,1.009516939,48150.12513,550.262662,20.16439901,5.22E-12,4.24E-08,0.960721145
2647,15,46388,14.2,0.82,1766.378049,48974,594.6959,554.8959,45077.2271,47505.41326,1772.48984,0.054804481,46538.35673,1.009077274,48086.83953,549.5394301,20.18627957,5.23E-12,4.25E-08,0.960678818
2648,15.5,46388,14.7,0.82,1770.5,48882,594.6959,552.9959,45077.2271,47419.17105,1776.608496,0.053845865,46491.23915,1.008904921,48037.82708,548.9793129,20.23338549,5.26E-12,4.25E-08,0.960587449
2649,3.99,47453,3.5,0.49,3125.122449,53626,594.6959,588.8959,46078.24829,51852.61095,3132.31366,0.121793784,49442.25854,1.020383821,51463.84248,588.1320326,35.71409614,4.21E-12,4.14E-08,0.932021859
2650,4.49,47453,3.98,0.51,2921.686275,53197,594.6959,587.7959,46078.24829,51452.8342,2928.960651,0.115438751,49203.07532,1.019363739,51145.92255,584.4988236,33.38921473,4.30E-12,4.12E-08,0.936435069
2651,4.99,47453,4.45,0.55,2825.818182,52828,594.6959,586.6959,46078.24829,51108.78999,2833.120685,0.107223441,48996.94547,1.017682486,50935.41895,582.0931752,32.29362813,4.42E-12,4.26E-08,0.938515009
2652,5.49,47453,4.93,0.56,2703.375,52505,594.6959,585.4959,46078.24829,50807.49771,2710.67919,0.101708454,48818.12734,1.016675247,50714.74774,579.5713307,30.89433973,4.40E-12,4.19E-08,0.94117226
2653,5.99,47453,5.41,0.56,2607.160714,52219,594.6959,584.1959,46078.24829,50540.61185,2614.439153,0.096177369,48661.22753,1.015733807,50524.5224,577.3974236,29.79479682,4.31E-12,4.06E-08,0.943260882
2654,6.49,47453,5.9,0.6,2525.683333,51962,594.6959,582.8959,46078.24829,50300.70207,2532.937603,0.090619867,48521.0791,1.014771223,50352.29368,575.4291828,28.86366818,4.53E-12,4.24E-08,0.945029646
2655,6.99,47453,6.38,0.61,2482.934426,51728,594.6959,581.4959,46078.24829,50082.19213,2490.159491,0.088752533,48394.01517,1.014281838,50243.54846,574.1864356,28.37513097,4.54E-12,4.21E-08,0.945958026
2656,7.49,47453,6.87,0.62,2410.225806,51516,594.6959,580.0959,46078.24829,49884.16762,2417.388104,0.083159952,48279.72331,1.013430888,50073.95302,572.2482883,27.54421229,4.56E-12,4.20E-08,0.947537326
2657,7.99,47453,7.35,0.64,2360.0625,51321,594.6959,578.6959,46078.24829,49701.97352,2367.194376,0.079416705,48175.18875,1.012786453,49951.3391,570.8470487,26.97094286,4.66E-12,4.26E-08,0.948626641
2658,8.48,47453,7.84,0.65,2331.615385,51140,594.6959,577.1959,46078.24829,49532.81804,2338.724547,0.075662953,48079.44089,1.012119421,49848.75505,569.6747117,26.64584744,4.67E-12,4.26E-08,0.9492445
2659,8.98,47453,8.33,0.65,2296.292308,50972,594.6959,575.6959,46078.24829,49375.77566,2303.363427,0.072836166,47990.47934,1.011628372,49743.3426,568.4700516,26.24217309,4.65E-12,4.21E-08,0.950011914
2660,9.48,47453,8.83,0.66,2254.833333,50816,594.6959,574.0959,46078.24829,49229.91937,2261.849319,0.070007446,47908.96952,1.011257939,49632.72334,567.2058878,25.76837732,4.72E-12,4.23E-08,0.950912862
2661,9.98,47453,9.32,0.67,2226.298507,50670,594.6959,572.4959,46078.24829,49093.38558,2233.280553,0.067167235,47832.59067,1.010771499,49536.80896,566.1097721,25.44227953,4.78E-12,4.25E-08,0.951532868
2662,10.5,47453,9.81,0.67,2207.238806,50533,594.6959,570.7959,46078.24829,48965.24429,2214.193325,0.063374198,47760.23197,1.010169381,49443.39577,565.0422403,25.22446407,4.76E-12,4.22E-08,0.951947103
2663,11,47453,10.3,0.67,2191.61194,50404,594.6959,569.1959,46078.24829,48844.56447,2198.541006,0.062418457,47693.81119,1.009946963,49372.46784,564.2316715,25.04587926,4.77E-12,4.20E-08,0.952286793
2664,11.5,47453,10.8,0.67,2179.776119,50283,594.6959,567.4959,46078.24829,48731.34993,2186.683223,0.059567692,47631.39974,1.009546532,49297.04486,563.3697329,24.91061875,4.76E-12,4.18E-08,0.952544133
2665,12,47453,11.3,0.67,2171.716418,50168,594.6959,565.6959,46078.24829,48623.73253,2178.605144,0.057660063,47572.41376,1.009240247,49229.38716,562.5965364,24.81851198,4.77E-12,4.16E-08,0.952719445
2666,12.5,47453,11.8,0.68,2155.029412,50059,594.6959,563.8959,46078.24829,48521.71483,2161.881931,0.053835203,47516.68043,1.0086673,49139.1184,561.5649394,24.62781182,4.84E-12,4.22E-08,0.953082376
2667,13,47453,12.3,0.68,2152.264706,49956,594.6959,562.0959,46078.24829,48425.29923,2159.103065,0.053835203,47464.21587,1.0086673,49092.25977,561.029436,24.59621659,4.87E-12,4.21E-08,0.953142683
2668,13.5,47453,12.8,0.68,2152.882353,49858,594.6959,560.2959,46078.24829,48333.55179,2159.710346,0.050958303,47414.19743,1.008189316,49025.50436,560.266551,24.6032751,4.88E-12,4.21E-08,0.953129504
2669,14,47453,13.3,0.68,2155.941176,49765,594.6959,558.3959,46078.24829,48246.47432,2162.760416,0.049042013,47367.18718,1.00796148,48973.05498,559.6671561,24.63823153,4.90E-12,4.22E-08,0.953063311
2670,14.5,47453,13.8,0.68,2161.382353,49676,594.6959,556.4959,46078.24829,48163.13207,2168.194671,0.047112106,47322.17216,1.007566501,48914.63955,558.9995809,24.70041363,4.91E-12,4.22E-08,0.952945375
2671,15,47453,14.3,0.68,2168.823529,49591,594.6959,554.5959,46078.24829,48083.52635,2175.629993,0.045190957,47278.97537,1.007359564,48866.76967,558.452521,24.78545187,4.94E-12,4.23E-08,0.952784013
2672,15.5,47453,14.8,0.67,2165.492537,49511,594.6959,552.5959,46078.24829,48008.59512,2172.273397,0.043259092,47238.62476,1.00706944,48807.97343,557.7805939,24.74738508,4.90E-12,4.19E-08,0.952856858
2673,3.99,48520,3.56,0.43,3476.162791,53944,594.6959,588.7959,47079.72429,52148.80373,3483.423868,0.108115691,49983.45854,1.017765924,51962.98732,593.8362912,39.72580727,3.99E-12,4.11E-08,0.926010105
2674,4.49,48520,4.04,0.45,3378.2,53540,594.6959,587.6959,47079.72429,51772.48727,3385.574705,0.09985056,49762.5918,1.016035107,51762.69125,591.5472951,38.60628233,3.95E-12,4.11E-08,0.928088476
