,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
2675,4.99,48520,4.52,0.46,3231.021739,53193,594.6959,586.5959,47079.72429,51449.10561,3238.518023,0.093384884,49573.84746,1.014956293,51524.69953,588.8275107,36.92431989,3.96E-12,4.06E-08,0.931212044
2676,5.49,48520,5.01,0.48,3101.5625,52891,594.6959,585.2959,47079.72429,51167.54106,3109.120782,0.0887383,49411.57544,1.014179512,51314.61604,586.4266634,35.44485156,4.09E-12,4.11E-08,0.933960514
2677,5.99,48520,5.49,0.5,3059.84,52625,594.6959,584.0959,47079.72429,50919.44787,3067.417469,0.084075556,49268.43307,1.013181861,51195.86149,585.0695289,34.9680442,4.13E-12,4.17E-08,0.934846316
2678,6.49,48520,5.98,0.51,2973.294118,52387,594.6959,582.6959,47079.72429,50697.39614,2980.891674,0.078466813,49141.54112,1.012323989,51026.7741,583.1371876,33.97899241,4.15E-12,4.16E-08,0.936684173
2679,6.99,48520,6.47,0.53,2893.754717,52172,594.6959,581.3959,47079.72429,50496.74337,2901.351054,0.074704407,49027.90092,1.011708236,50873.33185,581.3836399,33.07001113,4.29E-12,4.24E-08,0.938373661
2680,7.49,48520,6.96,0.53,2839.09434,51977,594.6959,579.8959,47079.72429,50314.70682,2846.681842,0.070938185,48925.53806,1.011133617,50750.20709,579.9765624,32.44534889,4.26E-12,4.18E-08,0.939534866
2681,7.99,48520,7.45,0.53,2793.45283,51800,594.6959,578.4959,47079.72429,50149.43314,2801.026778,0.06715761,48832.47922,1.010532511,50634.79066,578.6575762,31.92375485,4.23E-12,4.12E-08,0.940504605
2682,8.48,48520,7.94,0.53,2756.132075,51636,594.6959,576.9959,47079.72429,49996.26377,2763.690635,0.0633636,48747.35294,1.00991839,50525.91818,577.4133746,31.49725091,4.20E-12,4.07E-08,0.941297646
2683,8.98,48520,8.44,0.54,2719.111111,51484,594.6959,575.3959,47079.72429,49854.27232,2726.655229,0.061456954,48668.98863,1.009549837,50430.57638,576.3238025,31.074173,4.28E-12,4.12E-08,0.942084299
2684,9.48,48520,8.93,0.55,2678.709091,51344,594.6959,573.8959,47079.72429,49723.46552,2686.219686,0.057650399,48596.5327,1.009067292,50322.87231,575.0929536,30.61245617,4.37E-12,4.17E-08,0.942943173
2685,9.98,48520,9.43,0.56,2673.803571,51213,594.6959,572.2959,47079.72429,49601.04584,2681.310334,0.056694669,48529.28074,1.008854188,50265.82025,574.4409591,30.55639559,4.44E-12,4.21E-08,0.94304745
2686,10.5,48520,9.92,0.56,2659.785714,51091,594.6959,570.5959,47079.72429,49487.01761,2667.277472,0.05382744,48466.9638,1.008425337,50187.94569,573.5510037,30.39619863,4.44E-12,4.19E-08,0.943345516
2687,11,48520,10.4,0.56,2649.446429,50977,594.6959,568.8959,47079.72429,49380.45004,2656.922993,0.05094957,48408.76975,1.007933419,50111.27827,572.6748436,30.27804062,4.43E-12,4.18E-08,0.943565451
2688,11.5,48520,10.9,0.56,2643.214286,50869,594.6959,567.1959,47079.72429,49279.47648,2650.67688,0.049990933,48354.37469,1.007807585,50055.28204,572.0349151,30.2068193,4.45E-12,4.17E-08,0.943698122
2689,12,48520,11.4,0.55,2625.872727,50768,594.6959,565.3959,47079.72429,49185.03446,2633.307806,0.046144707,48302.78632,1.007270223,49970.49544,571.0659686,30.00863888,4.38E-12,4.09E-08,0.944067051
2690,12.5,48520,11.9,0.55,2626.272727,50673,594.6959,563.5959,47079.72429,49096.19134,2633.694726,0.046144707,48255.04384,1.007270223,49927.24659,570.571718,30.01321011,4.42E-12,4.09E-08,0.944058833
2691,13,48520,12.4,0.55,2629.854545,50583,594.6959,561.7959,47079.72429,49012.01388,2637.264131,0.043247397,48209.75676,1.006757098,49862.08548,569.8270527,30.05414335,4.42E-12,4.10E-08,0.943983017
2692,13.5,48520,12.9,0.55,2636.945455,50497,594.6959,559.9959,47079.72429,48931.56827,2644.3432,0.041320403,48166.46779,1.006565381,49813.96385,569.2771157,30.1351787,4.43E-12,4.11E-08,0.943832653
2693,14,48520,13.4,0.55,2646.363636,50417,594.6959,558.0959,47079.72429,48856.72693,2653.748748,0.040349097,48126.11878,1.006347116,49767.23926,568.7431441,30.24281028,4.46E-12,4.12E-08,0.943632874
2694,14.5,48520,13.9,0.55,2658.4,50340,594.6959,556.1959,47079.72429,48784.68466,2665.7721,0.038411385,48087.50109,1.006052615,49718.51264,568.1862932,30.3803626,4.48E-12,4.13E-08,0.943377491
2695,15,48520,14.4,0.55,2673.290909,50267,594.6959,554.1959,47079.72429,48716.37806,2680.649682,0.038411385,48051.09065,1.006052615,49685.73344,567.8116905,30.55053685,4.52E-12,4.15E-08,0.943061483
2696,15.5,48520,14.9,0.55,2690.018182,50198,594.6959,552.2959,47079.72429,48651.80822,2697.361936,0.035501373,48016.32605,1.005642919,49635.28329,567.235143,30.74169717,4.53E-12,4.17E-08,0.942706505
2697,3.99,49589,3.62,0.38,4023.315789,54327,594.6959,588.7959,48081.65317,52505.37517,4030.253481,0.09429113,50571.28522,1.01481516,52626.37867,601.4175694,45.97870619,3.62E-12,4.09E-08,0.916178974
2698,4.49,49589,4.1,0.39,3826.179487,53948,594.6959,587.5959,48081.65317,52152.52864,3833.41932,0.087796081,50367.49605,1.013849304,52347.02314,598.2250768,43.72582012,3.68E-12,4.06E-08,0.920272722
2699,4.99,49589,4.59,0.41,3743.829268,53624,594.6959,586.4959,48081.65317,51850.74771,3751.203866,0.082200571,50196.66894,1.012770914,52191.18145,596.4441081,42.78471663,3.75E-12,4.14E-08,0.921982635
2700,5.49,49589,5.08,0.42,3656.571429,53345,594.6959,585.1959,48081.65317,51590.77796,3664.068171,0.076578425,50049.36834,1.011789507,52028.4284,594.584156,41.78752854,3.76E-12,4.13E-08,0.92379488
2701,5.99,49589,5.56,0.43,3556.604651,53100,594.6959,583.8959,48081.65317,51362.41056,3564.211286,0.070923821,49920.16207,1.010837731,51849.30336,592.5371038,40.64510191,3.79E-12,4.14E-08,0.925871698
2702,6.49,49589,6.06,0.43,3483,52881,594.6959,582.5959,48081.65317,51158.21582,3490.669721,0.066199985,49807.20702,1.010130393,51706.14234,590.9010507,39.80394333,3.76E-12,4.07E-08,0.927401212
2703,6.99,49589,6.55,0.44,3399.704545,52686,594.6959,581.1959,48081.65317,50976.34909,3407.415758,0.063355885,49705.65733,1.009770452,51566.53533,589.305613,38.85203763,3.87E-12,4.11E-08,0.929132725
2704,7.49,49589,7.04,0.44,3350.931818,52509,594.6959,579.7959,48081.65317,50811.22967,3358.669004,0.060501207,49614.5244,1.009288185,51457.7751,588.0626942,38.29465983,3.86E-12,4.06E-08,0.930146557
2705,7.99,49589,7.54,0.44,3311.454545,52349,594.6959,578.2959,48081.65317,50661.93607,3319.207723,0.05573505,49532.83261,1.008581931,51347.23761,586.7994648,37.84351107,3.83E-12,4.02E-08,0.930967271
2706,8.48,49589,8.03,0.45,3285,52202,594.6959,576.7959,48081.65317,50524.74484,3292.771869,0.052861051,49457.50762,1.008060609,51258.1,585.7807945,37.54118686,3.89E-12,4.08E-08,0.931517083
2707,8.98,49589,8.53,0.45,3260.666667,52067,594.6959,575.2959,48081.65317,50398.7295,3268.441656,0.051906274,49389.29149,1.007966784,51189.16039,584.9929484,37.26310399,3.92E-12,4.06E-08,0.932023102
2708,9.48,49589,9.02,0.45,3241.933333,51942,594.6959,573.6959,48081.65317,50282.02865,3249.706534,0.048063933,49326.33547,1.007355214,51100.92991,583.9846449,37.04901828,3.90E-12,4.04E-08,0.932412754
2709,9.98,49589,9.52,0.46,3220.847826,51827,594.6959,571.9959,48081.65317,50174.64687,3228.623245,0.047098481,49268.00839,1.007163651,51032.12022,583.1982834,36.80805178,4.02E-12,4.12E-08,0.932851243
2710,10.5,49589,10,0.46,3213.347826,51719,594.6959,570.3959,48081.65317,50073.78655,3221.114484,0.044211866,49213.51365,1.006796221,50964.28616,582.4230715,36.7223413,4.02E-12,4.11E-08,0.93300741
2711,11,49589,10.5,0.46,3209.586957,51619,594.6959,568.6959,48081.65317,49980.38456,3217.342366,0.042278043,49163.3398,1.006458883,50901.41649,581.704593,36.67936185,4.02E-12,4.11E-08,0.933085862
2712,11.5,49589,11,0.46,3210.478261,51525,594.6959,566.9959,48081.65317,49892.57545,3218.219701,0.041310647,49116.82037,1.006290375,50850.0687,581.1177872,36.68954773,4.05E-12,4.11E-08,0.933067615
2713,12,49589,11.5,0.46,3215.065217,51438,594.6959,565.1959,48081.65317,49811.29561,3222.790724,0.037438117,49073.82345,1.005754608,50783.92523,580.3618954,36.74196776,4.03E-12,4.12E-08,0.932972547
2714,12.5,49589,12,0.46,3222.913043,51355,594.6959,563.3959,48081.65317,49733.74407,3230.619358,0.037438117,49032.79913,1.005754608,50745.82822,579.9265204,36.83165321,4.08E-12,4.13E-08,0.932809728
2715,13,49589,12.5,0.46,3234.326087,51278,594.6959,561.5959,48081.65317,49661.79107,3242.010136,0.035492564,48994.16075,1.005386932,50692.4969,579.3170467,36.96208219,4.09E-12,4.14E-08,0.932572823
2716,13.5,49589,13,0.47,3227.085106,51205,594.6959,559.6959,48081.65317,49593.56914,3234.738594,0.033549951,48957.53972,1.005182464,50636.68047,578.6791731,36.87933181,4.21E-12,4.25E-08,0.932724056
2717,14,49589,13.5,0.46,3238.23913,51136,594.6959,557.7959,48081.65317,49529.07934,3245.851374,0.032578644,48923.69049,1.005112038,50598.42512,578.2419885,37.0068007,4.17E-12,4.18E-08,0.932492933
2718,14.5,49589,14,0.45,3267.377778,51071,594.6959,555.8959,48081.65317,49468.32271,3274.946424,0.030625242,48890.93391,1.00472524,50552.93323,577.7221043,37.33979899,4.08E-12,4.11E-08,0.931887816
2719,15,49589,14.5,0.45,3289.866667,51009,594.6959,553.9959,48081.65317,49410.36537,3297.398821,0.030625242,48860.48965,1.00472524,50525.24944,577.4057322,37.59680343,4.12E-12,4.13E-08,0.931420852
2720,15.5,49589,15,0.45,3314.777778,50951,594.6959,551.9959,48081.65317,49356.14291,3322.2688,0.02867479,48831.51773,1.004491083,50487.93192,576.9792652,37.88148918,4.14E-12,4.16E-08,0.930903607
2721,3.99,50659,3.66,0.32,4626.53125,54783,594.6959,588.6959,49083.09772,52929.67612,4632.580107,0.082190102,51209.12944,1.012572527,53307.92879,609.2063671,52.87229046,3.14E-12,3.90E-08,0.905617609
2722,4.49,50659,4.15,0.34,4481.147059,54430,594.6959,587.5959,49083.09772,52601.23723,4487.603581,0.07562852,51024.65582,1.011453055,53091.0389,606.7277357,51.21083077,3.27E-12,4.03E-08,0.908571305
2723,4.99,50659,4.64,0.36,4326.972222,54132,594.6959,586.3959,49083.09772,52323.85333,4333.771466,0.069975784,50869.54251,1.010616393,52871.54904,604.2193918,49.44891103,3.44E-12,4.16E-08,0.911705421
2724,5.49,50659,5.13,0.36,4225.666667,53875,594.6959,585.0959,49083.09772,52084.54598,4232.671818,0.065248099,50737.66462,1.009909209,52709.42047,602.3665763,48.29118476,3.42E-12,4.08E-08,0.913765186
2725,5.99,50659,5.63,0.36,4144.111111,53651,594.6959,583.7959,49083.09772,51875.90102,4151.267088,0.061443452,50622.64302,1.009221215,52565.54844,600.7223976,47.35916273,3.39E-12,4.02E-08,0.915423694
2726,6.49,50659,6.12,0.36,4078.666667,53453,594.6959,582.4959,49083.09772,51691.42271,4085.933126,0.056681126,50521.79355,1.008515007,52434.52937,599.2251034,46.6112595,3.36E-12,3.97E-08,0.916754783
2727,6.99,50659,6.62,0.37,4063.027027,53277,594.6959,581.0959,49083.09772,51527.40172,4070.309988,0.052857166,50432.25016,1.007883417,52349.07719,598.2485505,46.43252872,3.41E-12,4.03E-08,0.917073083
2728,7.49,50659,7.11,0.37,4020.783784,53118,594.6959,579.6959,49083.09772,51379.19107,4028.128053,0.050939873,50352.36799,1.007597433,52256.84911,597.1945623,45.94977027,3.42E-12,4.00E-08,0.917932481
2729,7.99,50659,7.61,0.37,3988.405405,52976,594.6959,578.1959,49083.09772,51246.80066,3995.791717,0.047098481,50280.69046,1.007044829,52159.95539,596.0872548,45.57974813,3.41E-12,3.97E-08,0.918591289
2730,8.48,50659,8.11,0.38,3953.815789,52845,594.6959,576.6959,49083.09772,51124.64393,3961.250243,0.045168552,50215.31212,1.006710011,52072.54422,595.0883144,45.18445582,3.52E-12,4.07E-08,0.919295024
2731,8.98,50659,8.6,0.38,3936.815789,52726,594.6959,575.0959,49083.09772,51013.65889,3944.264146,0.043241546,50155.81618,1.006469186,52003.27158,594.2966623,44.99017875,3.54E-12,4.05E-08,0.919641092
2732,9.48,50659,9.1,0.38,3926,52617,594.6959,573.4959,49083.09772,50911.98508,3933.452328,0.040340314,50101.54375,1.006005561,51928.33448,593.4402764,44.86657522,3.53E-12,4.04E-08,0.919861368
2733,9.98,50659,9.6,0.38,3921.105263,52516,594.6959,571.8959,49083.09772,50817.76054,3928.551707,0.039369981,50051.43575,1.005819991,51870.74897,592.7821855,44.81063786,3.55E-12,4.04E-08,0.919961211
2734,10.5,50659,10.1,0.38,3921.684211,52422,594.6959,570.1959,49083.09772,50730.05517,3929.116107,0.036461918,50005.20582,1.005412556,51806.56631,592.0487021,44.81725411,3.55E-12,4.05E-08,0.919949712
2735,11,50659,10.6,0.38,3926.789474,52335,594.6959,568.4959,49083.09772,50648.87138,3934.198311,0.035492564,49962.60736,1.005301603,51760.03475,591.5169365,44.87559738,3.57E-12,4.05E-08,0.919846169
2736,11.5,50659,11.1,0.38,3870.947368,52255,594.6959,566.7959,49083.09772,50574.21141,3878.407013,0.033546026,49922.84868,1.005060674,51676.94123,590.5673385,44.23743028,3.64E-12,4.07E-08,0.920982839
2737,12,50659,11.6,0.38,3883.315789,52179,594.6959,564.9959,49083.09772,50503.27715,3890.74163,0.03159851,49885.65589,1.004783059,51629.3378,590.0233236,44.37877738,3.66E-12,4.08E-08,0.920731539
2738,12.5,50659,12.1,0.38,3898.578947,52109,594.6959,563.1959,49083.09772,50437.93668,3905.964301,0.030625242,49851.22307,1.004690664,51593.24908,589.6108993,44.55320571,3.69E-12,4.10E-08,0.920421398
2739,13,50659,12.6,0.38,3917.263158,52043,594.6959,561.3959,49083.09772,50376.32443,3924.601068,0.029647064,49818.80908,1.004486823,51553.53757,589.1570737,44.76673004,3.70E-12,4.12E-08,0.9200417
2740,13.5,50659,13.1,0.38,3939.815789,51981,594.6959,559.4959,49083.09772,50318.44138,3947.098649,0.027692677,49788.41696,1.004190832,51511.35866,588.6750505,45.02446293,3.71E-12,4.14E-08,0.919583343
2741,14,50659,13.6,0.37,3976.540541,51923,594.6959,557.5959,49083.09772,50264.28843,3983.734684,0.026715484,49759.86796,1.004076474,51482.86949,588.3494744,45.4441557,3.63E-12,4.05E-08,0.918836934
2742,14.5,50659,14.1,0.37,4004.675676,51868,594.6959,555.6959,49083.09772,50212.93268,4011.798978,0.025734351,49732.88445,1.003867271,51447.80987,587.9488109,45.7656858,3.65E-12,4.08E-08,0.918265163
2743,15,50659,14.6,0.37,4035.567568,51816,594.6959,553.6959,49083.09772,50164.37472,4042.612085,0.024756172,49707.46681,1.003772444,51419.83546,587.6291175,46.11872028,3.67E-12,4.10E-08,0.917637389
2744,15.5,50659,15.1,0.37,4068.864865,51768,594.6959,551.6959,49083.09772,50119.54903,4075.822672,0.022793911,49683.52372,1.003487659,51384.05239,587.2201864,46.49924389,3.69E-12,4.13E-08,0.916960769
2745,3.99,51731,3.71,0.28,5256.071429,55318,594.6959,588.5959,50084.99396,53427.16275,5260.670807,0.07185652,51901.91917,1.010834946,53990.28789,617.0044099,60.06671526,2.85E-12,3.88E-08,0.89496513
2746,4.49,51731,4.2,0.31,5152.677419,54993,594.6959,587.4959,50084.99396,53124.99273,5157.672495,0.066186524,51735.35793,1.009849374,53824.08733,615.1050593,58.88512202,3.07E-12,4.18E-08,0.897021601
2747,4.99,51731,4.69,0.31,5035.387097,54719,594.6959,586.2959,50084.99396,52870.14038,5040.765151,0.061443452,51596.45571,1.009142727,53651.99957,613.1384296,57.54472082,3.06E-12,4.10E-08,0.89935578
2748,5.49,51731,5.18,0.31,4943.483871,54485,594.6959,584.9959,50084.99396,52652.42041,4949.142886,0.055723442,51477.99311,1.008254087,53492.06218,611.3106551,56.49444497,3.03E-12,4.04E-08,0.901185116
2749,5.99,51731,5.68,0.31,4870.419355,54283,594.6959,583.6959,50084.99396,52464.42045,4876.288414,0.051894642,51376.3666,1.007662133,53362.74862,609.8328515,55.65945908,3.02E-12,3.99E-08,0.902639732
2750,6.49,51731,6.18,0.31,4813.612903,54105,594.6959,582.3959,50084.99396,52298.71588,4819.63713,0.049014802,51287.19566,1.007206981,53252.82058,608.576587,55.01027137,3.01E-12,3.95E-08,0.903770835
2751,6.99,51731,6.67,0.31,4769.967742,53947,594.6959,580.9959,50084.99396,52151.59742,4776.104438,0.045168552,51208.66956,1.006684288,53150.30226,607.4050011,54.51149172,3.01E-12,3.93E-08,0.904640012
2752,7.49,51731,7.17,0.31,4737.387097,53807,594.6959,579.4959,50084.99396,52021.21381,4743.601606,0.043237645,51139.07832,1.00636589,53066.18895,606.4437489,54.13915806,3.02E-12,3.91E-08,0.905288965
2753,7.99,51731,7.67,0.32,4735.65625,53681,594.6959,578.0959,50084.99396,51903.8481,4741.8807,0.040336409,51076.90226,1.005880069,52997.32635,605.6567828,54.11937783,3.09E-12,4.02E-08,0.905323325
2754,8.48,51731,8.17,0.32,4721.09375,53566,594.6959,576.4959,50084.99396,51796.71166,4727.346759,0.037431272,51020.31638,1.005484215,52921.65913,604.792053,53.95295666,3.09E-12,4.01E-08,0.90561351
2755,8.98,51731,8.66,0.32,4712.6875,53461,594.6959,574.9959,50084.99396,51698.87731,4718.950717,0.035488647,50969.13375,1.005176199,52855.9577,604.041213,53.85688951,3.10E-12,4.00E-08,0.905781146
2756,9.48,51731,9.16,0.31,4687.677419,53366,594.6959,573.3959,50084.99396,51610.34889,4693.978045,0.034518314,50922.53343,1.005094065,52792.2941,603.3136613,53.57107273,3.04E-12,3.88E-08,0.906279752
2757,9.98,51731,9.66,0.31,4691.516129,53279,594.6959,571.6959,50084.99396,51529.26581,4697.793856,0.031595564,50879.96459,1.004617344,52727.6083,602.5744279,53.61494175,3.04E-12,3.89E-08,0.906203566
2758,10.5,51731,10.2,0.31,4700.677419,53198,594.6959,570.0959,50084.99396,51453.76634,4706.915992,0.030621314,50840.67358,1.004504005,52683.57749,602.0712411,53.71963755,3.06E-12,3.90E-08,0.906021432
2759,11,51731,10.7,0.31,4714.064516,53124,594.6959,568.3959,50084.99396,51384.78449,4720.251893,0.030621314,50804.78668,1.004504005,52648.42325,601.6694962,53.87262614,3.09E-12,3.91E-08,0.905755167
2760,11.5,51731,11.2,0.31,4731.677419,53055,594.6959,566.5959,50084.99396,51320.45753,4737.801,0.026712529,50771.00586,1.003914358,52587.133,600.9690673,54.0739075,3.07E-12,3.92E-08,0.90540478
2761,12,51731,11.7,0.31,4753.548387,52990,594.6959,564.7959,50084.99396,51259.85434,4759.593657,0.026712529,50739.61759,1.003914358,52556.39237,600.6177615,54.3238503,3.10E-12,3.94E-08,0.904969667
2762,12.5,51731,12.2,0.31,4778.548387,52930,594.6959,562.9959,50084.99396,51203.90833,4784.504843,0.025734351,50710.71963,1.003801098,52522.80532,600.2339265,54.60955188,3.12E-12,3.96E-08,0.904472289
2763,13,51731,12.7,0.31,4807.387097,52875,594.6959,561.1959,50084.99396,51152.62061,4813.24146,0.023772083,50683.56807,1.003460955,52479.85563,599.7430948,54.93912247,3.12E-12,3.98E-08,0.903898532
2764,13.5,51731,13.2,0.31,4839.483871,52822,594.6959,559.2959,50084.99396,51103.1944,4845.223414,0.021809816,50658.26368,1.003211864,52443.45322,599.3270858,55.30592642,3.14E-12,4.01E-08,0.903259978
2765,14,51731,13.7,0.3,4819.8,52773,594.6959,557.3959,50084.99396,51057.49539,4825.583264,0.021809816,50634.43309,1.003248852,52407.63789,598.9177859,55.08097791,3.09E-12,3.91E-08,0.903652114
2766,14.5,51731,14.2,0.3,4856.1,52727,594.6959,555.4959,50084.99396,51014.59161,4861.752999,0.021809816,50612.17231,1.003248852,52386.56525,598.6769665,55.49581659,3.12E-12,3.94E-08,0.902929947
2767,15,51731,14.7,0.3,4894.9,52684,594.6959,553.4959,50084.99396,50974.48355,4900.411375,0.020827698,50591.10904,1.003131899,52361.09305,598.3858686,55.93922543,3.14E-12,3.97E-08,0.902158092
2768,15.5,51731,15.2,0.3,4935.9,52643,594.6959,551.5959,50084.99396,50936.23887,4941.257808,0.018857532,50571.15516,1.002780664,52325.33869,597.9772655,56.40777602,3.14E-12,4.00E-08,0.90134255
2769,3.99,52804,3.74,0.24,6061.541667,55931,594.6959,588.5959,51086.40735,53996.75288,6063.388914,0.064287562,52645.68108,1.009466111,54821.20825,626.50022,69.27167987,2.43E-12,3.73E-08,0.881311111
2770,4.49,52804,4.24,0.26,5936,55633,594.6959,587.3959,51086.40735,53719.91282,5938.455797,0.057629146,52496.13758,1.008435911,54631.09301,624.3275711,67.83698179,2.60E-12,3.98E-08,0.883756637
2771,4.99,52804,4.73,0.26,5830.115385,55385,594.6959,586.1959,51086.40735,53489.44031,5833.034254,0.052851358,52371.50816,1.007730253,54470.42615,622.4914601,66.62692574,2.59E-12,3.92E-08,0.88582023
2772,5.49,52804,5.23,0.27,5708.333333,55173,594.6959,584.9959,51086.40735,53292.3643,5711.727666,0.049014802,52267.04167,1.007207816,54305.43862,620.6059721,65.23519279,2.72E-12,4.03E-08,0.888194767
2773,5.99,52804,5.72,0.27,5646.592593,54991,594.6959,583.6959,51086.40735,53123.13283,5650.232956,0.045164659,52176.92104,1.006607267,54187.65225,619.2599021,64.52961572,2.71E-12,4.00E-08,0.889398506
2774,6.49,52804,6.22,0.27,5600.037037,54833,594.6959,582.2959,51086.40735,52976.18494,5603.855958,0.041302838,52098.92004,1.0060332,54083.19701,618.066181,63.9975759,2.70E-12,3.97E-08,0.890306321
2775,6.99,52804,6.72,0.27,5566.740741,54692,594.6959,580.8959,51086.40735,52845.02225,5570.682332,0.040336409,52030.43745,1.005902889,54009.54515,617.224483,63.61706373,2.72E-12,3.95E-08,0.890955684
2776,7.49,52804,7.22,0.27,5542.814815,54568,594.6959,579.4959,51086.40735,52729.6535,5546.839253,0.03645898,51969.69821,1.005329224,53922.16855,616.2259377,63.34363674,2.71E-12,3.94E-08,0.891422405
2777,7.99,52804,7.72,0.27,5528.333333,54457,594.6959,577.9959,51086.40735,52626.36398,5532.403586,0.034515376,51915.44052,1.005016438,53853.78501,615.4444463,63.17814146,2.71E-12,3.94E-08,0.891704978
2778,8.48,52804,8.21,0.27,5522.333333,54356,594.6959,576.3959,51086.40735,52532.36677,5526.416215,0.031595564,51866.86092,1.004625739,53787.36255,614.6853662,63.10957308,2.72E-12,3.94E-08,0.891822179
2779,8.98,52804,8.71,0.27,5522.037037,54266,594.6959,574.8959,51086.40735,52448.5964,5526.108825,0.030621314,51822.9058,1.00449561,53738.06219,614.1219586,63.10618699,2.73E-12,3.94E-08,0.891828196
2780,9.48,52804,9.21,0.27,5527.962963,54183,594.6959,573.2959,51086.40735,52371.33275,5531.999003,0.028666921,51782.93434,1.004156908,53682.55679,613.4876394,63.17390884,2.74E-12,3.94E-08,0.891712898
2781,9.98,52804,9.71,0.27,5539.777778,54107,594.6959,571.5959,51086.40735,52300.57795,5543.754496,0.026712529,51746.61389,1.003922748,53635.76668,612.952919,63.30892929,2.75E-12,3.95E-08,0.891482788
2782,10.5,52804,10.2,0.27,5556.37037,54038,594.6959,569.8959,51086.40735,52236.33393,5560.268044,0.02573238,51713.17772,1.003740438,53594.04396,612.4761092,63.49855048,2.76E-12,3.97E-08,0.891159541
2783,11,52804,10.7,0.27,5577.037037,53974,594.6959,568.1959,51086.40735,52176.74007,5580.837247,0.023772083,51682.46111,1.003454244,53550.33628,611.9766151,63.73473045,2.76E-12,3.98E-08,0.890756905
2784,11.5,52804,11.2,0.27,5602.185185,53915,594.6959,566.4959,51086.40735,52121.79756,5605.868849,0.023772083,51653.85905,1.003454244,53522.35867,611.6568852,64.02212507,2.78E-12,4.00E-08,0.89026692
2785,12,52804,11.7,0.27,5631.111111,53860,594.6959,564.6959,51086.40735,52070.57614,5634.659988,0.02279095,51627.65562,1.003324206,53490.55623,611.2934449,64.35269237,2.80E-12,4.02E-08,0.889703342
2786,12.5,52804,12.2,0.27,5663.074074,53809,594.6959,562.8959,51086.40735,52023.07661,5666.472538,0.020825722,51603.29435,1.003038066,53453.06133,610.8649509,64.71796713,2.80E-12,4.04E-08,0.889080622
2787,13,52804,12.7,0.26,5664.807692,53761,594.6959,561.0959,51086.40735,51978.36826,5668.154123,0.020825722,51580.50168,1.003047071,53421.72371,610.5068225,64.73777902,2.75E-12,3.92E-08,0.889047705
2788,13.5,52804,13.2,0.26,5702.730769,53717,594.6959,559.1959,51086.40735,51937.38314,5705.896274,0.018857532,51559.18291,1.002777067,53388.45083,610.126578,65.17116633,2.75E-12,3.95E-08,0.888308915
2789,14,52804,13.7,0.26,5742.461538,53675,594.6959,557.2959,51086.40735,51898.25877,5745.43307,0.018857532,51539.15711,1.002777067,53369.29068,609.9076146,65.62521207,2.77E-12,3.97E-08,0.887534995
2790,14.5,52804,14.2,0.26,5785.5,53637,594.6959,555.3959,51086.40735,51862.85867,5788.259272,0.017872449,51520.79733,1.002642121,53345.38076,609.6343705,66.11705832,2.78E-12,4.00E-08,0.886696686
2791,3.99,53879,3.77,0.22,6913.909091,56618,594.6959,588.4959,52088.27123,54634.5617,6911.763043,0.054762859,53435.72319,1.007954541,55649.4463,635.9653766,79.01258846,2.19E-12,3.84E-08,0.86730673
2792,4.49,53879,4.27,0.22,6789.772727,56346,594.6959,587.3959,52088.27123,54382.10596,6788.352374,0.049973456,53301.8125,1.007249219,55476.0742,633.9840693,77.59395028,2.18E-12,3.78E-08,0.86967599
2793,4.99,53879,4.76,0.22,6696.045455,56121,594.6959,586.1959,52088.27123,54173.20547,6695.15287,0.046127195,53190.43004,1.006672424,55333.1275,632.3504654,76.52282911,2.18E-12,3.74E-08,0.871465251
2794,5.49,53879,5.26,0.23,6629.652174,55931,594.6959,584.8959,52088.27123,53996.75288,6629.143098,0.041302838,53097.89957,1.005952683,55206.29725,630.9010413,75.76408252,2.27E-12,3.89E-08,0.872732518
2795,5.99,53879,5.76,0.23,6577.652174,55768,594.6959,583.5959,52088.27123,53845.34028,6577.418191,0.038397695,53018.75612,1.005524031,55103.08129,629.7214829,75.16982324,2.27E-12,3.86E-08,0.873725543
2796,6.49,53879,6.26,0.24,6498.5,55626,594.6959,582.1959,52088.27123,53713.40857,6498.646865,0.03645898,52949.80988,1.005293392,54992.21046,628.454444,74.26526721,2.41E-12,4.02E-08,0.875237809
2797,6.99,53879,6.76,0.24,6474.541667,55502,594.6959,580.7959,52088.27123,53598.18059,6474.806473,0.033542106,52889.86753,1.004853548,54910.97122,627.5260369,73.99146987,2.41E-12,4.01E-08,0.875695501
2798,7.49,53879,7.25,0.24,6459.791667,55392,594.6959,579.3959,52088.27123,53495.94661,6460.123895,0.03061935,52836.94201,1.004414012,54836.79553,626.6783524,73.82290594,2.41E-12,4.00E-08,0.875977379
2799,7.99,53879,7.75,0.24,6454.041667,55295,594.6959,577.8959,52088.27123,53405.78263,6454.393877,0.028666921,52789.82133,1.004150397,54776.90725,625.9939454,73.75719458,2.42E-12,4.00E-08,0.876087385
2800,8.48,53879,8.25,0.24,6456.333333,55207,594.6959,576.3959,52088.27123,53323.9745,6456.66312,0.028666921,52747.84518,1.004150397,54734.82492,625.5130259,73.78338389,2.44E-12,4.01E-08,0.87604382
2801,8.98,53879,8.75,0.24,6464.541667,55127,594.6959,574.7959,52088.27123,53249.59531,6464.81692,0.02573238,52709.83112,1.003711168,54675.6732,624.8370363,73.87718924,2.43E-12,4.02E-08,0.875887282
2802,9.48,53879,9.25,0.24,6478.041667,55055,594.6959,573.1959,52088.27123,53182.64739,6478.232763,0.024752232,52675.30198,1.003564772,54634.0541,624.3614106,74.03146809,2.45E-12,4.03E-08,0.875629722
2803,9.98,53879,9.75,0.24,6497.625,54990,594.6959,571.4959,52088.27123,53122.20288,6497.699442,0.023772083,52644.17447,1.003447738,54597.34951,623.9419482,74.25526766,2.46E-12,4.04E-08,0.875255997
2804,10.5,53879,10.3,0.23,6516.173913,54930,594.6959,569.7959,52088.27123,53066.40338,6516.109919,0.021807842,52615.94343,1.003139763,54551.21101,623.4146745,74.46724581,2.36E-12,3.90E-08,0.87490255
2805,11,53879,10.8,0.23,6544.086957,54874,594.6959,568.0959,52088.27123,53014.3199,6543.855738,0.020825722,52589.29384,1.003017725,54518.98051,623.0463424,74.78623782,2.38E-12,3.91E-08,0.874369881
2806,11.5,53879,11.3,0.23,6575.956522,54823,594.6959,566.3959,52088.27123,52966.88342,6575.534435,0.019841627,52565.32379,1.002865071,54487.85646,622.6906548,75.15044522,2.39E-12,3.93E-08,0.873761707
2807,12,53879,11.8,0.23,6611.826087,54776,594.6959,564.5959,52088.27123,52923.16464,6611.186805,0.018857532,52542.82283,1.002743033,54459.67041,622.3685428,75.56036487,2.40E-12,3.95E-08,0.873077247
2808,12.5,53879,12.3,0.23,6650.695652,54733,594.6959,562.7959,52088.27123,52883.16425,6649.819368,0.018857532,52522.3562,1.002743033,54439.33481,622.1361462,76.00456871,2.41E-12,3.97E-08,0.872335572
2809,13,53879,12.8,0.23,6692.869565,54692,594.6959,560.9959,52088.27123,52845.02225,6691.73273,0.016885386,52502.8107,1.00243781,54405.26495,621.7467937,76.48653485,2.41E-12,4.00E-08,0.871530911
2810,3.99,54955,3.8,0.2,7754.7,57369,594.6959,588.4959,53089.6537,55331.13555,7747.565642,0.049011891,54264.58706,1.007095246,56476.48777,645.4168586,88.62119992,1.99E-12,3.90E-08,0.854066374
2811,4.49,54955,4.29,0.2,7647.35,57123,594.6959,587.2959,53089.6537,55103.03849,7640.974739,0.044199204,54144.17983,1.006390526,56320.51694,643.6344141,87.39439736,1.99E-12,3.86E-08,0.856074127
2812,4.99,54955,4.79,0.2,7568.45,56919,594.6959,586.0959,53089.6537,54913.82947,7562.617591,0.040334457,54045.78613,1.005827036,56193.66281,642.1847172,86.49272319,1.99E-12,3.83E-08,0.857550067
2813,5.49,54955,5.29,0.2,7510.6,56748,594.6959,584.8959,53089.6537,54755.18911,7505.156161,0.037428338,53962.93935,1.005404727,56089.85935,640.9984447,85.83160975,1.99E-12,3.81E-08,0.858632414
2814,5.99,54955,5.79,0.21,7521.761905,56602,594.6959,583.4959,53089.6537,54619.71384,7516.236847,0.033542106,53892.78573,1.004811686,56023.74605,640.2428977,85.9591687,2.06E-12,3.97E-08,0.858423698
2815,6.49,54955,6.29,0.21,7494.142857,56476,594.6959,582.1959,53089.6537,54502.77611,7488.796851,0.031593602,53832.29666,1.0045102,55945.63104,639.3501944,85.64353648,2.06E-12,3.96E-08,0.858940559
2816,6.99,54955,6.79,0.21,7479.333333,56365,594.6959,580.7959,53089.6537,54399.74364,7474.079491,0.028666921,53779.57428,1.004108564,55871.02714,638.4976164,85.47429231,2.06E-12,3.96E-08,0.859217777
2817,7.49,54955,7.28,0.2,7421.25,56268,594.6959,579.2959,53089.6537,54309.69406,7416.373477,0.026710561,53733.19283,1.003822347,55782.20229,637.4825205,84.81051232,2.00E-12,3.79E-08,0.860304731
2818,7.99,54955,7.78,0.2,7422.8,56182,594.6959,577.7959,53089.6537,54229.84677,7417.903143,0.025731396,53692.09987,1.003681807,55734.07899,636.9325643,84.82822582,2.01E-12,3.79E-08,0.860275918
2819,8.48,54955,8.28,0.2,7432.25,56104,594.6959,576.2959,53089.6537,54157.41938,7427.280407,0.023772083,53655.29643,1.003436034,55685.31539,636.3752908,84.93622101,2.01E-12,3.80E-08,0.860099287
2820,8.98,54955,8.78,0.2,7447.35,56035,594.6959,574.6959,53089.6537,54093.34287,7442.268997,0.022789963,53622.51669,1.003260359,55643.8799,635.9017634,85.10878476,2.02E-12,3.81E-08,0.859816961
2821,9.48,54955,9.28,0.2,7467.7,55972,594.6959,573.0959,53089.6537,54034.83319,7462.469918,0.021807842,53592.70487,1.003119917,55607.24655,635.4831152,85.34134585,2.03E-12,3.82E-08,0.859436455
2822,9.98,54955,9.78,0.2,7493.15,55915,594.6959,571.4959,53089.6537,53981.89172,7487.735281,0.019841627,53565.88805,1.002874218,55568.53635,635.0407325,85.63219005,2.03E-12,3.83E-08,0.858960555
2823,10.5,54955,10.3,0.2,7523.7,55862,594.6959,569.7959,53089.6537,53932.6619,7518.063956,0.019841627,53541.15736,1.002874218,55543.61757,634.7559592,85.98131737,2.04E-12,3.85E-08,0.858389282
2824,11,54955,10.8,0.2,7557.55,55814,594.6959,568.0959,53089.6537,53888.07347,7551.666816,0.017871459,53518.5922,1.002558323,55505.80065,634.323785,86.3681573,2.04E-12,3.86E-08,0.857756337
2825,11.5,54955,11.3,0.2,7594.5,55770,594.6959,566.2959,53089.6537,53847.19829,7588.344444,0.016885386,53497.68528,1.002417979,55478.12227,634.0074748,86.79042423,2.05E-12,3.88E-08,0.857065475
2826,6.49,35816,4.52,1.98,755.3358586,51127,614.6959,605.3959,35061.92944,49520.6672,758.452918,0.304621391,43687.09978,1.06635944,45396.7136,518.7965017,8.632025756,6.04E-12,4.48E-08,0.978368192
2827,6.99,35816,4.91,2.1,710.3147619,50675,614.6959,604.2959,35061.92944,49098.06183,713.3012707,0.297533944,43366.46552,1.06338365,45066.26549,515.0201199,8.117521828,6.10E-12,4.52E-08,0.979655961
2828,7.49,35816,5.31,2.18,670.0559633,50248,614.6959,603.0959,35061.92944,48698.59855,672.9164009,0.291967287,43070.19028,1.061098195,44751.94287,511.4280212,7.657441742,6.08E-12,4.49E-08,0.980807776
2829,7.99,35816,5.71,2.28,636.9140351,49841,614.6959,601.8959,35061.92944,48317.63521,639.6677295,0.286406211,42792.34741,1.058822024,44476.85271,508.2842734,7.2786937,6.11E-12,4.50E-08,0.98175606
2830,8.48,35816,6.12,2.37,614.0004219,49454,614.6959,600.5959,35061.92944,47955.20177,616.6784383,0.280086147,42536.13193,1.056371712,44250.627,505.6989519,7.016835486,6.12E-12,4.50E-08,0.982411737
2831,8.98,35816,6.53,2.46,588.048374,49083,614.6959,599.2959,35061.92944,47607.5779,590.6371531,0.274520077,42294.14737,1.054439427,44003.36722,502.8732515,6.720253848,6.15E-12,4.51E-08,0.983154459
2832,9.48,35816,6.94,2.54,563.4307087,48727,614.6959,597.8959,35061.92944,47273.84782,565.9315591,0.268929772,42065.10238,1.05265767,43752.08969,500.0016361,6.438921618,6.18E-12,4.51E-08,0.983859087
2833,9.98,35816,7.36,2.63,547.0927757,48385,614.6959,596.5959,35061.92944,46953.09319,549.5350267,0.263315189,41849.95185,1.050645244,43558.33675,497.7874153,6.252210691,6.21E-12,4.53E-08,0.984326732
2834,10.5,35816,7.78,2.71,529.4350554,48056,614.6959,595.0959,35061.92944,46644.39321,531.8125871,0.257719711,41645.84091,1.048990604,43358.187,495.5000913,6.050417151,6.25E-12,4.54E-08,0.984832193
2835,11,35816,8.21,2.78,511.9071942,47738,614.6959,593.5959,35061.92944,46345.88593,514.2184878,0.253662215,41454.1156,1.047717968,43150.89697,493.1311679,5.850107651,6.28E-12,4.54E-08,0.985333993
2836,11.5,35816,8.64,2.85,497.4722807,47432,614.6959,592.0959,35061.92944,46058.5236,499.7285749,0.248050849,41270.42306,1.046282953,42963.30134,490.9873132,5.68514455,6.30E-12,4.55E-08,0.98574726
2837,12,35816,9.07,2.91,484.0140893,47137,614.6959,590.5959,35061.92944,45781.38021,486.2182767,0.243163734,41095.46388,1.044871085,42777.68433,488.8660703,5.531343492,6.31E-12,4.54E-08,0.986132586
2838,12.5,35816,9.51,2.97,471.4040404,46852,614.6959,588.9959,35061.92944,45513.52784,473.5586094,0.239085339,40931.22541,1.043769996,42601.14499,486.8485675,5.387235058,6.34E-12,4.54E-08,0.986493652
2839,13,35816,9.95,3.03,460.39967,46576,614.6959,587.3959,35061.92944,45254.03674,462.5107355,0.235014178,40768.97072,1.042737274,42441.13524,485.0199661,5.26147642,6.37E-12,4.54E-08,0.986808748
2840,13.5,35816,10.4,3.09,451.0721683,46310,614.6959,585.6959,35061.92944,45003.85685,453.1460843,0.228478774,40622.1146,1.041191524,42272.1845,483.0891863,5.154881143,6.40E-12,4.55E-08,0.987075837
2841,14,35816,10.8,3.14,441.8503185,46052,614.6959,584.0959,35061.92944,44761.1161,443.8869682,0.225170621,40484.33604,1.040304622,42122.3961,481.3773951,5.049493263,6.42E-12,4.55E-08,0.987339916
2842,14.5,35816,11.3,3.19,433.4752351,45802,614.6959,582.2959,35061.92944,44525.82219,435.4778123,0.220216935,40343.45883,1.039148274,41965.71384,479.5868203,4.953782283,6.45E-12,4.55E-08,0.987579753
2843,15,35816,11.7,3.24,425.791358,45560,614.6959,580.5959,35061.92944,44297.9826,427.7624585,0.216922284,40212.33693,1.038449472,41831.82748,478.0567586,4.865970452,6.48E-12,4.56E-08,0.987799803
2844,15.5,35816,12.2,3.28,419.3271341,45327,614.6959,578.7959,35061.92944,44078.54653,421.2717236,0.212764085,40085.03959,1.037452484,41701.04483,476.5621663,4.792096894,6.49E-12,4.55E-08,0.987984925
2845,5.99,36867,4.24,1.75,853.456,51695,614.6959,606.2959,36064.05455,50051.3712,856.8777698,0.292480309,44507.74609,1.064252436,46210.65902,528.0983212,9.753348911,5.95E-12,4.44E-08,0.976240116
2846,6.49,36867,4.64,1.84,803.901087,51232,614.6959,605.1959,36064.05455,49618.80268,807.1918323,0.2860772,44181.19055,1.061329399,45889.90691,524.4327459,9.187032244,5.93E-12,4.42E-08,0.977617829
2847,6.99,36867,5.04,1.96,758.702551,50798,614.6959,604.0959,36064.05455,49213.08786,761.8656805,0.278889827,43877.65251,1.058464282,45579.59699,520.8865046,8.670500529,6.02E-12,4.49E-08,0.978874653
2848,7.49,36867,5.45,2.04,725.7029412,50389,614.6959,602.7959,36064.05455,48830.53059,728.7668122,0.272462262,43598.17666,1.055806474,45318.0488,517.8975154,8.29337891,5.99E-12,4.47E-08,0.979792433
2849,7.99,36867,5.86,2.14,691.1275701,50000,614.6959,601.5959,36064.05455,48466.48809,694.0835185,0.266843165,43337.80085,1.053766733,45060.81322,514.957811,7.898249392,6.06E-12,4.50E-08,0.980754146
2850,8.48,36867,6.27,2.23,661.2524664,49629,614.6959,600.2959,36064.05455,48119.1159,664.1113026,0.261199648,43093.59823,1.051800424,44814.66729,512.1448398,7.556834825,6.10E-12,4.52E-08,0.981585229
2851,8.98,36867,6.69,2.3,634.0795652,49276,614.6959,598.9959,36064.05455,47788.43863,636.8467102,0.25631697,42865.04268,1.05004467,44582.73231,509.4942722,7.2463012,6.10E-12,4.50E-08,0.982341234
2852,9.48,36867,7.11,2.37,610.7240506,48938,614.6959,597.5959,36064.05455,47471.66757,613.4099309,0.251454039,42650.6027,1.048514259,44361.45487,506.9654997,6.979392908,6.12E-12,4.50E-08,0.982991099
2853,9.98,36867,7.54,2.44,589.3139344,48613,614.6959,596.1959,36064.05455,47166.94582,591.9238907,0.244960773,42448.0619,1.046637086,44140.51451,504.4405793,6.734716752,6.13E-12,4.50E-08,0.983586873
2854,10.5,36867,7.97,2.51,570.1888446,48300,614.6959,594.6959,36064.05455,46873.35082,572.7295898,0.23926972,42255.01378,1.045093259,43938.74556,502.1347511,6.516154021,6.16E-12,4.51E-08,0.984119102
2855,11,36867,8.4,2.58,553.5046512,48000,614.6959,593.1959,36064.05455,46591.83506,555.9837405,0.235154112,42072.51334,1.043844599,43751.76685,499.9979466,6.325486008,6.21E-12,4.52E-08,0.984583438
2856,11.5,36867,8.84,2.66,540.493985,47711,614.6959,591.6959,36064.05455,46320.53514,542.9245169,0.230241947,41899.99863,1.042498826,43590.69444,498.157201,6.176799295,6.27E-12,4.55E-08,0.98494555
2857,12,36867,9.28,2.7,524.2174074,47432,614.6959,590.0959,36064.05455,46058.5236,526.5859544,0.225270545,41736.18053,1.041206848,43392.652,495.8939595,5.990789542,6.25E-12,4.52E-08,0.985398593
2858,12.5,36867,9.72,2.75,511.8047273,47162,614.6959,588.4959,36064.05455,45804.87117,514.1254601,0.221142306,41586.41497,1.040188101,43230.32491,494.0388753,5.848936652,6.27E-12,4.51E-08,0.985744103
2859,13,36867,10.2,2.81,500.7907473,46902,614.6959,586.8959,36064.05455,45560.52686,503.0687816,0.217824871,41434.89455,1.039314756,43086.18094,492.391589,5.723068196,6.32E-12,4.53E-08,0.986050687
2860,13.5,36867,10.6,2.86,492.1314685,46651,614.6959,585.1959,36064.05455,45324.5601,494.3759827,0.212833032,41294.48586,1.038044214,42947.97782,490.812195,5.624109412,6.34E-12,4.53E-08,0.986291725
2861,14,36867,11.1,2.9,481.8975862,46408,614.6959,583.4959,36064.05455,45096.03874,484.1013303,0.209474924,41161.72142,1.03720723,42795.6654,489.0715591,5.507155961,6.35E-12,4.52E-08,0.986576625
2862,14.5,36867,11.5,2.95,473.4684746,46173,614.6959,581.7959,36064.05455,44874.97007,475.6385569,0.20362832,41025.92358,1.035982804,42643.98801,487.3381803,5.410827542,6.38E-12,4.53E-08,0.986811284
2863,15,36867,12,2.99,464.1183946,45946,614.6959,579.9959,36064.05455,44661.3611,466.250901,0.200242745,40904.92483,1.035175742,42499.72802,485.689568,5.30397424,6.41E-12,4.53E-08,0.98707159
2864,15.5,36867,12.4,3.04,457.1631579,45725,614.6959,578.1959,36064.05455,44453.33579,459.2675037,0.196051983,40786.28621,1.034383421,42373.40784,484.245973,5.224489356,6.46E-12,4.55E-08,0.987265228
2865,4.99,37919,3.56,1.44,1054.727778,52797,614.6959,608.1959,37065.68641,51079.87895,1058.662603,0.288245619,45697.13174,1.065601495,47432.86788,542.0658011,12.05349546,5.86E-12,4.40E-08,0.971438203
2866,5.49,37919,3.95,1.54,984.5688312,52274,614.6959,607.1959,37065.68641,50591.94386,988.3614794,0.280967179,45321.20059,1.061989772,47073.65752,537.9607223,11.2517146,5.85E-12,4.41E-08,0.973334866
2867,5.99,37919,4.36,1.65,920.6418182,51794,614.6959,606.0959,37065.68641,50143.82997,924.28426,0.27369586,44983.51435,1.058922168,46722.31645,533.9455746,10.52115267,5.91E-12,4.46E-08,0.975063614
2868,6.49,37919,4.76,1.74,865.9586207,51349,614.6959,604.9959,37065.68641,49728.13761,869.4617394,0.267185585,44673.17558,1.056147235,46407.30635,530.3456192,9.896229647,5.92E-12,4.46E-08,0.976542678
2869,6.99,37919,5.17,1.83,821.3448087,50933,614.6959,603.7959,37065.68641,49339.3144,824.7262865,0.26069916,44388.02559,1.053639907,46125.35086,527.1234142,9.386380195,5.94E-12,4.47E-08,0.977749602
2870,7.49,37919,5.59,1.9,780.8031579,50541,614.6959,602.5959,37065.68641,48972.72763,784.0665818,0.254182854,44125.08337,1.051276444,45853.75795,524.0196333,8.923067656,5.92E-12,4.45E-08,0.978846565
2871,7.99,37919,6.01,1.98,745.8550505,50169,614.6959,601.2959,37065.68641,48624.66841,749.0111145,0.248478511,43878.36679,1.049376903,45601.22456,521.1336658,8.523678484,5.95E-12,4.46E-08,0.979792331
2872,8.48,37919,6.43,2.05,714.5429268,49816,614.6959,599.9959,37065.68641,48294.22781,717.5999915,0.24273727,43649.40443,1.047455455,45366.47207,518.4508996,8.165841563,5.96E-12,4.45E-08,0.980639776
2873,8.98,37919,6.85,2.13,685.2023474,49480,614.6959,598.6959,37065.68641,47979.55713,688.1624871,0.23780704,43433.83027,1.045951757,45139.31392,515.8549219,7.830535574,6.02E-12,4.47E-08,0.981433974
2874,9.48,37919,7.28,2.2,662.4318182,49159,614.6959,597.2959,37065.68641,47678.8032,665.3155965,0.232857376,43232.29982,1.044363345,44942.77915,513.6089102,7.570312532,6.05E-12,4.48E-08,0.982050364
2875,9.98,37919,7.72,2.26,641.1128319,48850,614.6959,595.7959,37065.68641,47389.17129,643.9231759,0.227929578,43041.73523,1.043012125,44754.49943,511.4572377,7.326677814,6.06E-12,4.47E-08,0.982627512
2876,10.5,37919,8.15,2.32,621.1159483,48555,614.6959,594.3959,37065.68641,47112.55086,623.855431,0.222938595,42860.34399,1.041582262,44558.74132,509.2201017,7.098152169,6.09E-12,4.47E-08,0.983168923
2877,11,37919,8.59,2.39,602.9309623,48271,614.6959,592.7959,37065.68641,46846.14254,605.6047742,0.217118454,42686.33845,1.04010545,44363.53946,506.9893225,6.890333005,6.14E-12,4.50E-08,0.98366131
2878,11.5,37919,9.04,2.45,588.724898,47998,614.6959,591.2959,37065.68641,46589.95791,591.3472118,0.213767718,42530.79004,1.039088683,44214.32646,505.284107,6.727985206,6.18E-12,4.51E-08,0.984045966
2879,12,37919,9.48,2.51,574.1593625,47734,614.6959,589.6959,37065.68641,46342.13031,576.7276048,0.207907433,42377.23414,1.037664177,44036.96293,503.2571854,6.56152935,6.22E-12,4.53E-08,0.984440391
2880,12.5,37919,9.93,2.55,562.3278431,47480,614.6959,588.0959,37065.68641,46103.60779,564.8519684,0.203708328,42229.75488,1.036603976,43893.65724,501.619479,6.426318001,6.22E-12,4.51E-08,0.984760785
2881,13,37919,10.4,2.59,548.3432432,47235,614.6959,586.3959,37065.68641,45873.46029,550.8142541,0.200319396,42088.13497,1.035777461,43734.95303,499.8057973,6.266501113,6.24E-12,4.50E-08,0.98513951
2882,13.5,37919,10.8,2.63,536.9813688,46998,614.6959,584.7959,37065.68641,45650.75618,539.4083802,0.195257577,41956.33389,1.034716711,43577.24718,498.0035248,6.136656897,6.25E-12,4.50E-08,0.985447231
2883,14,37919,11.3,2.68,527.6757463,46769,614.6959,582.9959,37065.68641,45435.50254,530.066677,0.191873046,41829.52046,1.033979742,43448.76003,496.5351657,6.030311656,6.31E-12,4.51E-08,0.985699262
2884,14.5,37919,11.8,2.72,517.2650735,46548,614.6959,581.2959,37065.68641,45227.7062,519.6154111,0.188448417,41706.11615,1.033166828,43306.72562,494.9119874,5.911337833,6.34E-12,4.52E-08,0.985981228
2885,15,37919,12.2,2.75,510.8010909,46334,614.6959,579.4959,37065.68641,45026.43313,513.1261769,0.183339543,41589.35357,1.032079961,43184.63827,493.5167655,5.837467032,6.34E-12,4.51E-08,0.986156302
2886,15.5,37919,12.7,2.78,501.1197842,46126,614.6959,577.6959,37065.68641,44830.74799,503.4063778,0.180760387,41479.11991,1.031557519,43052.25998,492.003938,5.726828449,6.37E-12,4.50E-08,0.986418534
2887,4.99,38973,3.65,1.34,1123.907463,52875,614.6959,608.0959,38067.77721,51152.62061,1128.062042,0.270033692,46129.10333,1.060099744,47882.73241,547.2068812,12.84408526,5.75E-12,4.36E-08,0.970367011
2888,5.49,38973,4.06,1.43,1045.595105,52369,614.6959,606.9959,38067.77721,50680.59949,1049.588615,0.261108304,45775.60488,1.056630119,47505.94636,542.9009464,11.9491267,5.74E-12,4.38E-08,0.972428424
2889,5.99,38973,4.47,1.52,986.8368421,51907,614.6959,605.8959,38067.77721,50249.34896,990.6996368,0.254514759,45455.89404,1.053667097,47199.74603,539.4016699,11.27763357,5.76E-12,4.39E-08,0.973975375
2890,6.49,38973,4.88,1.61,928.7285714,51479,614.6959,604.7959,38067.77721,49849.60106,932.4452907,0.247945268,45164.37147,1.051247281,46895.64129,535.9263417,10.6135686,5.81E-12,4.42E-08,0.975505654
2891,6.99,38973,5.3,1.7,884.1735294,51080,614.6959,603.5959,38067.77721,49476.73548,887.7730131,0.242140879,44894.75043,1.04890184,46634.79797,532.9454078,10.10439077,5.86E-12,4.46E-08,0.976679148
2892,7.49,38973,5.72,1.76,842.1920455,50705,614.6959,602.2959,38067.77721,49126.11869,845.6714167,0.235574043,44647.24486,1.046897002,46375.50122,529.9821482,9.624623729,5.83E-12,4.43E-08,0.977785112
2893,7.99,38973,6.15,1.84,804.1679348,50350,614.6959,600.9959,38067.77721,48794.04121,807.5340176,0.230566142,44415.65916,1.045153705,46132.50031,527.2051186,9.190081798,5.90E-12,4.45E-08,0.978786941
2894,8.48,38973,6.58,1.91,776.704712,50014,614.6959,599.6959,38067.77721,48479.59313,779.9884126,0.224776626,44201.28481,1.043336004,45936.09421,524.9605772,8.876230359,5.92E-12,4.46E-08,0.979510534
2895,8.98,38973,7.02,1.97,747.7086294,49695,614.6959,598.2959,38067.77721,48180.92506,750.8994561,0.219763196,44000.15561,1.041828687,45725.39612,522.5527062,8.544861301,5.94E-12,4.45E-08,0.98027467
2896,9.48,38973,7.45,2.04,721.6754902,49390,614.6959,596.8959,38067.77721,47895.24653,724.7807099,0.215563746,43809.59833,1.0405612,45527.98104,520.2966342,8.247352946,6.00E-12,4.48E-08,0.980960782
2897,9.98,38973,7.89,2.1,698.9704762,49098,614.6959,595.4959,38067.77721,47621.63609,701.9991869,0.208889269,43630.68872,1.038965893,45327.96663,518.0108569,7.987878616,6.02E-12,4.49E-08,0.981559228
2898,10.5,38973,8.34,2.15,679.2493023,48819,614.6959,593.9959,38067.77721,47360.1078,682.2101778,0.205481854,43461.48356,1.037851625,45157.56412,516.0634864,7.7625038,6.04E-12,4.48E-08,0.982079065
2899,11,38973,8.78,2.2,661.5254545,48551,614.6959,592.3959,38067.77721,47108.79933,664.42433,0.200425399,43303.13915,1.036619684,44987.88328,514.124363,7.559954551,6.06E-12,4.48E-08,0.98254628
2900,11.5,38973,9.23,2.25,642.6071111,48293,614.6959,590.8959,38067.77721,46866.7834,645.4391805,0.197022415,43151.7102,1.035732013,44825.62205,512.2700315,7.343754531,6.10E-12,4.48E-08,0.983045
2901,12,38973,9.69,2.3,628.4778261,48044,614.6959,589.2959,38067.77721,46633.13108,631.2588603,0.191933569,43007.02886,1.034554614,44668.89832,510.4789829,7.182284172,6.13E-12,4.49E-08,0.983417501
2902,12.5,38973,10.1,2.34,616.7978632,47805,614.6959,587.5959,38067.77721,46408.78949,619.5366426,0.187669779,42870.17811,1.033493329,44534.41694,508.9421211,7.048804821,6.15E-12,4.48E-08,0.983725432
2903,13,38973,10.6,2.38,602.4508403,47575,614.6959,585.9959,38067.77721,46192.82843,605.1365577,0.185077119,42738.24502,1.032800571,44390.13011,507.2932022,6.88484614,6.18E-12,4.48E-08,0.984103707
2904,13.5,38973,11.1,2.42,591.9322314,47352,614.6959,584.2959,38067.77721,45983.37685,594.578287,0.179950542,42613.92574,1.031767671,44246.80798,505.6553078,6.764638815,6.21E-12,4.49E-08,0.984381061
2905,14,38973,11.5,2.45,578.8963265,47137,614.6959,582.4959,38067.77721,45781.38021,581.4928435,0.175624136,42494.41183,1.030819869,44090.0798,503.8642083,6.615663673,6.22E-12,4.48E-08,0.984724802
2906,14.5,38973,12,2.49,571.5742972,46929,614.6959,580.7959,38067.77721,45585.90502,574.1432295,0.171330616,42379.3959,1.029976411,43979.79244,502.6038374,6.531987061,6.26E-12,4.49E-08,0.984917868
2907,15,38973,12.5,2.52,560.7809524,46728,614.6959,578.9959,38067.77721,45396.95672,563.3082024,0.167849178,42274.84337,1.0292502,43842.16049,501.0309709,6.408640037,6.28E-12,4.49E-08,0.985202493
2908,15.5,38973,12.9,2.55,554.4984314,46533,614.6959,577.0959,38067.77721,45213.60015,557.001084,0.165233075,42167.77368,1.028637302,43734.832,499.8044141,6.336842991,6.32E-12,4.50E-08,0.985368174
2909,4.99,40028,3.74,1.25,1209.2632,52966,614.6959,607.8959,39069.37626,51237.47646,1213.664319,0.251526636,46563.02271,1.054638764,48344.68283,552.4860797,13.819536,5.66E-12,4.36E-08,0.968935662
2910,5.49,40028,4.16,1.34,1139.04403,52479,614.6959,606.7959,39069.37626,50783.23951,1143.316174,0.243280463,46230.90066,1.0513264,48020.40432,548.7802044,13.0170669,5.67E-12,4.39E-08,0.970736257
2911,5.99,40028,4.58,1.41,1068.17234,52034,614.6959,605.6959,39069.37626,50367.92235,1072.285112,0.23579209,45929.88102,1.048683613,47682.31827,544.9165358,12.20714077,5.65E-12,4.38E-08,0.972554332
2912,6.49,40028,5,1.48,1013.130405,51623,614.6959,604.4959,39069.37626,49984.12088,1017.115426,0.229955249,45653.65995,1.046434697,47421.85259,541.9399175,11.57811807,5.66E-12,4.37E-08,0.973966428
2913,6.99,40028,5.43,1.57,967.1356688,51241,614.6959,603.2959,39069.37626,49627.21365,971.0066164,0.224103318,45402.43646,1.044334885,47180.80412,539.1852005,11.05248732,5.75E-12,4.43E-08,0.975146606
2914,7.49,40028,5.86,1.63,923.4809816,50883,614.6959,602.0959,39069.37626,49292.56646,927.2333117,0.217419547,45170.30642,1.042353382,46933.13969,536.3548758,10.55359881,5.74E-12,4.42E-08,0.976267005
2915,7.99,40028,6.29,1.7,876.43,50544,614.6959,600.7959,39069.37626,48975.53386,880.0482172,0.213188793,44952.51434,1.041087637,46688.78497,533.5623747,10.01589723,5.82E-12,4.44E-08,0.977474731
2916,8.48,40028,6.73,1.75,844.4577143,50225,614.6959,599.3959,39069.37626,48677.07538,847.9802745,0.207310891,44750.67688,1.039489236,46478.88127,531.1635819,9.650515935,5.81E-12,4.42E-08,0.978295526
