,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
2917,8.98,40028,7.17,1.81,815.2513812,49922,614.6959,597.9959,39069.37626,48393.46984,818.6839663,0.202240264,44562.51375,1.038089317,46284.91693,528.9469452,9.316744121,5.85E-12,4.43E-08,0.979045379
2918,9.48,40028,7.62,1.87,790.9240642,49633,614.6959,596.5959,39069.37626,48122.86206,794.2805822,0.197126423,44386.27539,1.036573759,46104.33054,526.8831926,9.03873001,5.89E-12,4.45E-08,0.979669996
2919,9.98,40028,8.06,1.92,768.4697917,49357,614.6959,595.0959,39069.37626,47864.33011,771.7534205,0.191186711,44218.2892,1.035169748,45923.68939,524.8188142,8.78212117,5.91E-12,4.45E-08,0.98024659
2920,10.5,40028,8.52,1.96,743.7806122,49093,614.6959,593.5959,39069.37626,47616.95006,746.9822883,0.187741041,44060.66816,1.034249142,45748.44466,522.8161064,8.499971673,5.92E-12,4.43E-08,0.980880619
2921,11,40028,8.97,2.01,726.2119403,48841,614.6959,592.0959,39069.37626,47380.73363,729.3541048,0.184297845,43910.41636,1.033296657,45600.00456,521.1197236,8.299195784,5.97E-12,4.45E-08,0.981331821
2922,11.5,40028,9.42,2.06,710.3786408,48597,614.6959,590.4959,39069.37626,47151.94073,713.4663485,0.180002832,43767.75505,1.032269563,45452.89434,519.4385387,8.11825184,6.02E-12,4.46E-08,0.981738476
2923,12,40028,9.88,2.1,692.3161905,48364,614.6959,588.8959,39069.37626,46933.39297,695.3409434,0.175696804,43635.39365,1.031363603,45296.95094,517.6564077,7.91183302,6.05E-12,4.47E-08,0.982202405
2924,12.5,40028,10.3,2.13,679.3901408,48139,614.6959,587.1959,39069.37626,46722.28468,682.3689105,0.171358614,43506.1453,1.030314833,45158.58919,516.0752009,7.764113311,6.05E-12,4.45E-08,0.98253443
2925,13,40028,10.8,2.17,664.6599078,47922,614.6959,585.4959,39069.37626,46518.62254,667.5859959,0.167019227,43382.37171,1.029422686,45013.46567,514.4167202,7.595775281,6.09E-12,4.46E-08,0.982912806
2926,13.5,40028,11.3,2.21,654.2918552,47713,614.6959,583.7959,39069.37626,46322.41301,657.1799061,0.16354257,43271.62464,1.028706566,44891.47715,513.0226278,7.477288522,6.14E-12,4.48E-08,0.983179155
2927,14,40028,11.7,2.24,640.8258929,47512,614.6959,581.9959,39069.37626,46133.66232,643.6642888,0.160028659,43160.05231,1.027939907,44750.44152,511.4108636,7.323398657,6.17E-12,4.48E-08,0.983525094
2928,14.5,40028,12.2,2.27,634.6563877,47317,614.6959,580.1959,39069.37626,45950.49762,637.4722295,0.156541717,43051.62426,1.027220391,44654.33967,510.3126056,7.252893163,6.19E-12,4.48E-08,0.983683583
2929,15,40028,12.7,2.29,623.2235808,47129,614.6959,578.3959,39069.37626,45773.86294,625.9962268,0.153898377,42949.15788,1.026720347,44527.33354,508.8611716,7.122238326,6.21E-12,4.47E-08,0.983977317
2930,15.5,40028,13.2,2.32,615.4224138,46947,614.6959,576.5959,39069.37626,45602.82329,618.1661597,0.148619458,42852.89853,1.025708994,44409.12542,507.5102818,7.033086098,6.24E-12,4.48E-08,0.984177732
2931,4.49,41085,3.41,1.08,1419.275926,53595,614.6959,608.7959,40071.43304,51823.7302,1424.126376,0.23940857,47352.71587,1.051853876,49182.70881,562.0630933,16.21957465,5.50E-12,4.33E-08,0.964460308
2932,4.99,41085,3.83,1.16,1321.442241,53072,614.6959,607.6959,40071.43304,51336.30674,1326.146203,0.232677496,46999.4556,1.048962101,48830.8857,558.0424367,15.10152515,5.52E-12,4.35E-08,0.966905446
2933,5.49,41085,4.26,1.24,1233.574194,52603,614.6959,606.6959,40071.43304,50898.925,1238.114866,0.224317771,46687.66283,1.046184942,48481.77207,554.0527442,14.09736356,5.56E-12,4.38E-08,0.969102306
2934,5.99,41085,4.69,1.3,1169.636923,52175,614.6959,605.4959,40071.43304,50499.54357,1174.051747,0.217585135,46402.55355,1.043721037,48208.52293,550.9300358,13.36668441,5.52E-12,4.36E-08,0.970701029
2935,6.49,41085,5.12,1.36,1094.727941,51782,614.6959,604.2959,40071.43304,50132.62348,1098.970202,0.212501825,46146.06313,1.042221806,47909.19885,547.5093413,12.51061985,5.56E-12,4.35E-08,0.972574722
2936,6.99,41085,5.55,1.43,1046.884615,51416,614.6959,603.0959,40071.43304,49790.74061,1051.013283,0.205744681,45909.44191,1.040094706,47675.93917,544.843635,11.96386331,5.60E-12,4.37E-08,0.973771507
2937,7.49,41085,5.99,1.5,1006.316667,51073,614.6959,601.7959,40071.43304,49470.19222,1010.340817,0.199821024,45691.06665,1.038417309,47458.4028,542.3576157,11.50025023,5.66E-12,4.41E-08,0.974786506
2938,7.98,41085,6.43,1.56,967.6923077,50752,614.6959,600.4959,40071.43304,49170.07219,971.6116693,0.195507529,45489.59255,1.036900429,47253.98245,540.021487,11.05884863,5.71E-12,4.43E-08,0.975753009
2939,8.48,41085,6.88,1.61,928.3180124,50450,614.6959,599.0959,40071.43304,48887.59994,932.1275955,0.189528565,45301.2081,1.035385251,47040.60537,537.5830003,10.6088767,5.73E-12,4.42E-08,0.976738351
2940,8.98,41085,7.33,1.66,894.9819277,50163,614.6959,597.6959,40071.43304,48619.05315,898.6913271,0.185255947,45126.11006,1.0343989,46854.01842,535.4506729,10.22790983,5.77E-12,4.42E-08,0.977572768
2941,9.48,41085,7.78,1.71,869.8502924,49889,614.6959,596.2959,40071.43304,48362.57523,873.483496,0.179223066,44960.57796,1.032863382,46671.95819,533.3700771,9.940703916,5.80E-12,4.43E-08,0.97820184
2942,9.98,41085,8.23,1.75,841.6005714,49629,614.6959,594.7959,40071.43304,48119.1159,845.145915,0.176605266,44804.91801,1.03211567,46507.0631,531.4856457,9.617864326,5.83E-12,4.43E-08,0.978909017
2943,10.5,41085,8.69,1.8,821.8216667,49381,614.6959,593.1959,40071.43304,47886.81491,825.3038455,0.170565731,44657.74887,1.030815568,46347.54638,529.6626785,9.391829757,5.87E-12,4.45E-08,0.979404184
2944,11,41085,9.15,1.85,804.1751351,49142,614.6959,591.6959,40071.43304,47662.87185,807.5999191,0.167069256,44516.01815,1.029873414,46208.41964,528.0727294,9.190164084,5.93E-12,4.47E-08,0.979845994
2945,11.5,41085,9.61,1.87,783.3160428,48914,614.6959,590.0959,40071.43304,47449.16954,786.6718687,0.162705739,44387.42531,1.028944528,46053.31283,526.300159,8.951785063,5.91E-12,4.44E-08,0.980368262
2946,12,41085,10.1,1.9,769.7747368,48695,614.6959,588.3959,40071.43304,47243.84188,773.0842116,0.159198828,44264.91235,1.028110512,45923.43003,524.8158502,8.797034166,5.93E-12,4.43E-08,0.980707348
2947,12.5,41085,10.5,1.94,753.1175258,48484,614.6959,586.7959,40071.43304,47045.95822,756.3704782,0.15569684,44142.35751,1.027437374,45790.87055,523.3009521,8.606674509,5.99E-12,4.45E-08,0.981124446
2948,13,41085,11,1.97,741.819797,48281,614.6959,585.0959,40071.43304,46855.52483,745.0336096,0.151294022,44030.45159,1.026474899,45667.86715,521.8952616,8.477563352,6.01E-12,4.45E-08,0.981407363
2949,13.5,41085,11.5,2,728.093,48085,614.6959,583.2959,40071.43304,46671.60928,731.2584726,0.148644198,43923.63511,1.025963786,45545.43231,520.4960685,8.320692652,6.05E-12,4.46E-08,0.981751127
2950,14,41085,12,2.02,714.6633663,47897,614.6959,581.4959,40071.43304,46495.15538,717.7809955,0.14508365,43819.8902,1.025191488,45413.06231,518.9833358,8.167217953,6.06E-12,4.44E-08,0.982087464
2951,14.5,41085,12.4,2.06,708.9373786,47714,614.6959,579.6959,40071.43304,46323.35194,712.0349402,0.140663531,43717.34341,1.024348895,45317.05222,517.8861265,8.101781005,6.12E-12,4.48E-08,0.982230859
2952,15,41085,12.9,2.07,697.7898551,47538,614.6959,577.8959,40071.43304,46158.08068,700.8464274,0.138868524,43623.35231,1.023974868,45204.19566,516.5963945,7.974386404,6.13E-12,4.46E-08,0.982510073
2953,15.5,41085,13.4,2.09,688.638756,47368,614.6959,575.9959,40071.43304,45998.40684,691.6622457,0.135305996,43533.27937,1.023340867,45098.11849,515.3841379,7.869807067,6.15E-12,4.46E-08,0.982739269
2954,4.49,42143,3.5,0.99,1539.048485,53699,614.6959,608.5959,41072.99958,51920.61582,1544.189368,0.221163443,47772.72158,1.046522533,49632.79663,567.2067253,17.588343,5.32E-12,4.28E-08,0.962403784
2955,4.99,42143,3.92,1.06,1434.396226,53195,614.6959,607.5959,41072.99958,51450.96991,1439.386874,0.213521739,47440.11507,1.043799111,49275.24422,563.1205938,16.3923704,5.33E-12,4.30E-08,0.964955399
2956,5.49,42143,4.36,1.14,1342.229825,52743,614.6959,606.4959,41072.99958,51029.51496,1347.078719,0.205906304,47146.00867,1.041380033,48964.51563,559.5695679,15.33908696,5.43E-12,4.36E-08,0.967202816
2957,5.99,42143,4.79,1.2,1272.996667,52332,614.6959,605.2959,41072.99958,50646.07177,1277.713274,0.200768512,46880.37401,1.039514531,48711.08417,556.6733373,14.54788607,5.45E-12,4.36E-08,0.968891649
2958,6.49,42143,5.23,1.26,1205.003175,51956,614.6959,604.0959,41072.99958,50295.1001,1209.571139,0.193114081,46639.5666,1.037607572,48431.24894,553.4753627,13.77085216,5.48E-12,4.38E-08,0.970550699
2959,6.99,42143,5.68,1.32,1153.818939,51607,614.6959,602.8959,41072.99958,49969.17549,1158.27043,0.187915193,46419.24048,1.035828515,48207.56139,550.9190472,13.1859155,5.53E-12,4.40E-08,0.971799712
2960,7.49,42143,6.12,1.36,1100.176471,51281,614.6959,601.5959,41072.99958,49664.59458,1104.497675,0.183589136,46214.22413,1.034604726,47984.48492,548.3697153,12.57288598,5.53E-12,4.36E-08,0.973108911
2961,7.98,42143,6.57,1.41,1062.866667,50976,614.6959,600.1959,41072.99958,49379.51517,1067.091836,0.176705411,46026.886,1.032932827,47784.85214,546.0882992,12.1465072,5.55E-12,4.37E-08,0.974019627
2962,8.48,42143,7.02,1.46,1029.991781,50690,614.6959,598.7959,41072.99958,49112.0904,1034.12906,0.173223616,45852.63975,1.03189799,47620.91222,544.2147836,11.77081093,5.60E-12,4.38E-08,0.974822169
2963,8.98,42143,7.48,1.5,993.066,50418,614.6959,597.3959,41072.99958,48857.6625,997.1009422,0.167985213,45689.03878,1.03060376,47425.60922,541.9828485,11.34882078,5.62E-12,4.38E-08,0.975723688
2964,9.48,42143,7.94,1.56,966.6865385,50160,614.6959,595.8959,41072.99958,48616.2455,970.6459675,0.163627965,45534.99558,1.029559962,47272.34486,540.2313338,11.04735463,5.72E-12,4.44E-08,0.976367785
2965,9.98,42143,8.4,1.58,935.1670886,49915,614.6959,594.3959,41072.99958,48386.91655,939.0316804,0.159249117,45390.70215,1.028680109,47095.0844,538.2055901,10.68714838,5.70E-12,4.39E-08,0.977137494
2966,10.5,42143,8.86,1.62,917.9716049,49681,614.6959,592.8959,41072.99958,48167.81448,921.7855007,0.155718002,45254.41647,1.027661113,46972.73951,536.807425,10.49063731,5.74E-12,4.40E-08,0.977557385
2967,11,42143,9.33,1.66,894.55,49457,614.6959,591.2959,41072.99958,47958.01205,898.2917403,0.151320568,45125.41325,1.026788361,46822.86366,535.0946344,10.22297373,5.79E-12,4.42E-08,0.978129385
2968,11.5,42143,9.79,1.69,875.7952663,49243,614.6959,589.6959,41072.99958,47757.51754,879.4755742,0.147766512,45003.79653,1.025967406,46680.50958,533.4678029,10.00864345,5.82E-12,4.42E-08,0.978587501
2969,12,42143,10.3,1.72,859.1889535,49038,614.6959,587.9959,41072.99958,47565.40163,862.817333,0.142466966,44887.51902,1.024987328,46550.60664,531.983264,9.818865464,5.84E-12,4.42E-08,0.978993077
2970,12.5,42143,10.7,1.74,840.8758621,48841,614.6959,586.2959,41072.99958,47380.73363,844.4436575,0.139771178,44775.41282,1.024346019,46416.8547,530.4547384,9.609582302,5.86E-12,4.41E-08,0.979440419
2971,13,42143,11.2,1.78,830.1595506,48651,614.6959,584.5959,41072.99958,47202.58162,833.6911317,0.137102078,44672.05296,1.023808868,46313.92822,529.2784882,9.487115619,5.94E-12,4.45E-08,0.97970221
2972,13.5,42143,11.7,1.79,817.1240223,48469,614.6959,582.8959,41072.99958,47031.88855,820.612093,0.133533158,44573.28515,1.023161196,46200.95075,527.9873745,9.338144782,5.92E-12,4.42E-08,0.980020644
2973,14,42143,12.2,1.81,802.341989,48293,614.6959,581.0959,41072.99958,46866.7834,805.7788389,0.129931874,44478.39913,1.022460143,46070.95192,526.5017396,9.169214774,5.95E-12,4.42E-08,0.980381787
2974,14.5,42143,12.6,1.84,793.4478261,48122,614.6959,579.1959,41072.99958,46706.3317,796.8551726,0.126339861,44383.18319,1.021778349,45973.61795,525.3894009,9.06757172,6.01E-12,4.44E-08,0.980599051
2975,15,42143,13.1,1.86,786.3956989,47959,614.6959,577.3959,41072.99958,46553.3525,789.7769438,0.122732208,44295.97052,1.021114736,45869.50172,524.1995541,8.986979567,6.03E-12,4.45E-08,0.980771384
2976,15.5,42143,13.6,1.86,777.983871,47800,614.6959,575.4959,41072.99958,46404.09539,781.3352046,0.120910221,44212.5624,1.020697715,45776.15678,523.1328022,8.890848668,6.02E-12,4.41E-08,0.980976914
2977,4.49,43203,3.58,0.92,1686.395652,53822,614.6959,608.4959,42075.02262,52035.18463,1691.863964,0.204282012,48198.53052,1.041472435,50108.05543,572.6380128,19.27223571,5.22E-12,4.30E-08,0.959789351
2978,4.99,43203,4.01,0.97,1563.139175,53335,614.6959,607.3959,42075.02262,51581.45828,1568.461654,0.196590561,47886.24396,1.039171979,49757.96387,568.6371444,17.86365293,5.21E-12,4.27E-08,0.962722262
2979,5.49,43203,4.45,1.04,1478.795192,52901,614.6959,606.2959,42075.02262,51176.86618,1483.991988,0.188025464,47610.13794,1.036715855,49464.37509,565.2819934,16.89976458,5.26E-12,4.33E-08,0.964729859
2980,5.99,43203,4.9,1.1,1406.765455,52508,614.6959,605.0959,42075.02262,50810.29668,1411.838918,0.18280121,47362.31021,1.034871758,49221.75525,562.5093185,16.0766042,5.32E-12,4.36E-08,0.966444726
2981,6.49,43203,5.35,1.14,1332.742982,52148,614.6959,603.8959,42075.02262,50474.3414,1337.67377,0.17677255,47138.17325,1.033476708,48973.70185,559.6745486,15.23067073,5.32E-12,4.33E-08,0.968207414
2982,6.99,43203,5.8,1.18,1274.679661,51816,614.6959,602.5959,42075.02262,50164.37472,1279.482785,0.171536455,46932.77916,1.032047296,48748.66793,557.1028468,14.56711943,5.32E-12,4.30E-08,0.969590443
2983,7.49,43203,6.25,1.25,1224.4912,51506,614.6959,601.2959,42075.02262,49874.82548,1229.178755,0.165448171,46742.86907,1.030661492,48538.56027,554.7017233,13.99356254,5.46E-12,4.40E-08,0.970786023
2984,7.98,43203,6.71,1.28,1180.329688,51218,614.6959,599.9959,42075.02262,49605.71873,1184.915417,0.161030369,46568.93794,1.029337936,48354.39416,552.5970614,13.48888199,5.44E-12,4.36E-08,0.971838033
2985,8.48,43203,7.16,1.33,1147.115789,50947,614.6959,598.4959,42075.02262,49352.40328,1151.618465,0.155781804,46405.99122,1.028175691,48193.13253,550.7541533,13.10931148,5.51E-12,4.40E-08,0.972629404
2986,8.98,43203,7.63,1.36,1104.245588,50691,614.6959,597.0959,42075.02262,49113.02563,1108.634453,0.152237949,46254.85381,1.027398608,48010.35598,548.6653714,12.61938812,5.54E-12,4.38E-08,0.973651008
2987,9.48,43203,8.09,1.4,1080.807857,50448,614.6959,595.5959,42075.02262,48885.72889,1085.133334,0.146927614,46112.62829,1.026156986,47860.75074,546.9556732,12.35154025,5.57E-12,4.40E-08,0.97420956
2988,9.98,43203,8.56,1.43,1049.643357,50218,614.6959,594.0959,42075.02262,48670.52472,1053.881042,0.143368683,45979.26346,1.025407024,47705.28304,545.1789786,11.99539038,5.61E-12,4.39E-08,0.974952336
2989,10.5,43203,9.03,1.45,1022.315862,49999,614.6959,592.4959,42075.02262,48465.552,1026.475869,0.138911089,45853.00052,1.02447514,47556.14392,543.4746074,11.68309005,5.60E-12,4.37E-08,0.975603676
2990,11,43203,9.5,1.5,1005.769333,49789,614.6959,590.8959,42075.02262,48268.94696,1009.88112,0.134440453,45732.72586,1.023485462,47431.53951,542.0506204,11.49399528,5.70E-12,4.43E-08,0.975998085
2991,11.5,43203,9.97,1.51,981.5470199,49589,614.6959,589.2959,42075.02262,48081.65317,985.5840772,0.131750198,45619.03259,1.023028078,47294.77049,540.4876154,11.21718115,5.69E-12,4.39E-08,0.976575554
2992,12,43203,10.5,1.53,962.1045752,49398,614.6959,587.5959,42075.02262,47902.74121,966.0829415,0.129048002,45514.55851,1.022450693,47178.46366,539.1584536,10.99499167,5.72E-12,4.38E-08,0.977039039
2993,12.5,43203,10.9,1.57,951.0343949,49213,614.6959,585.8959,42075.02262,47729.40629,954.9772667,0.123646982,45411.73472,1.021420432,47057.16469,537.7722413,10.86848095,5.79E-12,4.43E-08,0.977302989
2994,13,43203,11.4,1.58,936.4449367,49037,614.6959,584.1959,42075.02262,47564.46435,940.342395,0.12182594,45316.22735,1.020973719,46956.95215,536.627006,10.70175171,5.79E-12,4.41E-08,0.977650817
2995,13.5,43203,11.9,1.6,919.64875,48867,614.6959,582.3959,42075.02262,47405.10882,923.4912156,0.119117029,45224.67111,1.020587941,46843.03109,535.325109,10.50980383,5.84E-12,4.41E-08,0.97805132
2996,14,43203,12.4,1.61,910.8124224,48703,614.6959,580.5959,42075.02262,47251.34348,914.6265509,0.116390541,45136.09219,1.020022959,46750.6017,534.2688201,10.40882172,5.84E-12,4.40E-08,0.978262007
2997,14.5,43203,12.9,1.62,901.1358025,48546,614.6959,578.7959,42075.02262,47104.10989,904.9185222,0.113652902,45052.41189,1.019451708,46655.60125,533.1831491,10.2982367,5.85E-12,4.38E-08,0.978492738
2998,15,43203,13.3,1.64,888.7731707,48394,614.6959,576.8959,42075.02262,46961.53597,892.5138013,0.10910343,44971.0685,1.018790506,46542.04676,531.8854411,10.15695576,5.89E-12,4.40E-08,0.978787562
2999,15.5,43203,13.8,1.65,886.4739394,48247,614.6959,574.9959,42075.02262,46823.62455,890.2048032,0.108178304,44893.88227,1.018488375,46474.41755,531.1125703,10.13068,5.92E-12,4.40E-08,0.97884244
3000,4.49,44263,3.66,0.85,1860.52,53963,614.6959,608.3959,43075.61365,52166.49688,1866.339111,0.186353339,48631.88035,1.036579146,50587.96784,578.122482,21.26213972,5.09E-12,4.33E-08,0.956672954
3001,4.99,44263,4.1,0.88,1719.806818,53495,614.6959,607.2959,43075.61365,51730.55848,1725.474303,0.178547276,48339.52712,1.034593891,50223.21535,573.9540676,19.65406062,5.02E-12,4.23E-08,0.959943129
3002,5.49,44263,4.55,0.94,1634.614894,53079,614.6959,606.0959,43075.61365,51342.83279,1640.176227,0.172452655,48081.94458,1.032703916,49977.01965,571.1405276,18.68048194,5.10E-12,4.29E-08,0.961923323
3003,5.99,44263,5,0.98,1545.963265,52704,614.6959,604.8959,43075.61365,50993.13874,1551.390778,0.164603672,47849.36078,1.030846647,49703.13648,568.0105736,17.66736555,5.09E-12,4.27E-08,0.963984476
3004,6.49,44263,5.46,1.03,1486.345631,52361,614.6959,603.6959,43075.61365,50673.13418,1491.670627,0.15932079,47641.62706,1.029315299,49500.16981,565.6910577,16.98605147,5.15E-12,4.30E-08,0.965370879
3005,6.99,44263,5.91,1.06,1411.969811,52045,614.6959,602.3959,43075.61365,50378.19155,1417.148727,0.154030258,47451.16683,1.028189076,49264.76974,563.0008908,16.13607992,5.16E-12,4.27E-08,0.967100905
3006,7.49,44263,6.37,1.11,1368.792793,51752,614.6959,601.0959,43075.61365,50104.60651,1373.883863,0.149612244,47275.08394,1.027056481,49100.30092,561.1213308,15.64265023,5.24E-12,4.32E-08,0.968105298
3007,7.98,44263,6.84,1.15,1318.610435,51480,614.6959,599.6959,43075.61365,49850.53532,1323.593054,0.14339002,47114.4615,1.0256733,48902.30053,558.8585699,15.06916308,5.29E-12,4.34E-08,0.969272799
3008,8.48,44263,7.3,1.19,1279.601681,51224,614.6959,598.2959,43075.61365,49611.32617,1284.491213,0.139815594,46964.16312,1.024814991,48744.87228,557.0594699,14.62336858,5.37E-12,4.37E-08,0.970180548
3009,8.98,44263,7.77,1.22,1239.491803,50983,614.6959,596.7959,43075.61365,49386.05926,1244.283145,0.136225567,46824.23929,1.02400604,48580.2772,555.178467,14.16499038,5.41E-12,4.37E-08,0.971113977
3010,9.48,44263,8.24,1.25,1214.0288,50755,614.6959,595.2959,43075.61365,49172.87764,1218.756763,0.131768867,46693.30355,1.023148898,48454.49925,553.7410686,13.87399757,5.44E-12,4.37E-08,0.971706572
3011,9.98,44263,8.71,1.28,1185.400781,50540,614.6959,593.7959,43075.61365,48971.79222,1190.055893,0.128154718,46571.22719,1.022306363,48314.56652,552.1419085,13.54683477,5.49E-12,4.39E-08,0.972372863
3012,10.5,44263,9.19,1.29,1156.376744,50335,614.6959,592.1959,43075.61365,48780.00633,1160.953531,0.123646982,46456.28152,1.021480136,48170.00823,550.4898874,13.21514625,5.46E-12,4.34E-08,0.973048474
3013,11,44263,9.66,1.33,1142.37594,50140,614.6959,590.5959,43075.61365,48597.52756,1146.914596,0.120926171,46346.63493,1.020810806,48069.65726,549.3430701,13.05514418,5.56E-12,4.40E-08,0.973374388
3014,11.5,44263,10.1,1.34,1119.314925,49954,614.6959,588.8959,43075.61365,48423.42696,1123.788741,0.11731001,46243.83365,1.020232252,47947.70025,547.9493377,12.79160145,5.55E-12,4.37E-08,0.973911254
3015,12,44263,10.6,1.35,1096.888889,49776,614.6959,587.1959,43075.61365,48256.77437,1101.296396,0.113652902,46145.17829,1.019501381,47812.47769,546.4040058,12.53531529,5.55E-12,4.34E-08,0.974433414
3016,12.5,44263,11.1,1.38,1083.662319,49605,614.6959,585.4959,43075.61365,48096.6385,1088.034128,0.110005147,46050.22096,1.018783538,47714.29121,545.2819245,12.38416122,5.62E-12,4.38E-08,0.974741297
3017,13,44263,11.6,1.39,1065.866906,49441,614.6959,583.7959,43075.61365,47943.02377,1070.183923,0.107260792,45962.35225,1.01834868,47602.49788,544.0043433,12.18079413,5.63E-12,4.37E-08,0.975155689
3018,13.5,44263,12.1,1.41,1052.621277,49284,614.6959,581.9959,43075.61365,47795.93445,1056.899362,0.104512755,45878.75952,1.017863254,47509.90918,542.9462338,12.02942223,5.69E-12,4.39E-08,0.97546409
3019,14,44263,12.6,1.42,1038.594366,49132,614.6959,580.0959,43075.61365,47653.5003,1042.827783,0.101755263,45797.79554,1.017424381,47406.15603,541.7605363,11.86912182,5.71E-12,4.38E-08,0.975790762
3020,14.5,44263,13.1,1.43,1036.016084,48987,614.6959,578.2959,43075.61365,47517.59881,1040.238558,0.098069022,45721.67146,1.016718654,47321.66006,540.794911,11.83965705,5.71E-12,4.38E-08,0.975850871
3021,15,44263,13.5,1.44,1026.545833,48847,614.6959,576.3959,43075.61365,47386.35875,1030.737925,0.097136311,45646.82694,1.016486448,47244.09899,539.9085382,11.73143043,5.76E-12,4.38E-08,0.976071428
3022,15.5,44263,14,1.45,1017.091034,48711,614.6959,574.4959,43075.61365,47258.84501,1021.251072,0.093438666,45575.74749,1.015910248,47144.6995,538.7725946,11.62338039,5.78E-12,4.39E-08,0.976291665
3023,4.49,45326,3.73,0.75,2033.613333,54127,614.6959,608.1959,44077.60459,52319.19832,2039.778805,0.169013211,49075.34775,1.032209697,51037.19737,583.2563054,23.24026123,4.79E-12,4.19E-08,0.953723011
3024,4.99,45326,4.19,0.81,1919.940741,53679,614.6959,607.0959,44077.60459,51901.98499,1926.006241,0.161994774,48804.26257,1.030352595,50748.08267,579.9522844,21.94120368,4.91E-12,4.28E-08,0.956304199
3025,5.49,45326,4.64,0.84,1797.77619,53281,614.6959,605.9959,44077.60459,51531.12989,1803.703673,0.155812838,48563.09348,1.028899815,50451.46462,576.5625146,20.54509951,4.91E-12,4.23E-08,0.959078909
3026,5.99,45326,5.1,0.89,1728.325843,52923,614.6959,604.7959,44077.60459,51197.38101,1734.164859,0.148752341,48348.9354,1.027170785,50238.49565,574.1286918,19.75141656,4.97E-12,4.29E-08,0.960656554
3027,6.49,45326,5.56,0.93,1649.946237,52598,614.6959,603.4959,44077.60459,50894.26063,1655.670421,0.143400523,48154.91217,1.02584991,50017.75953,571.6061055,18.85568949,5.04E-12,4.31E-08,0.962437378
3028,6.99,45326,6.03,0.95,1594.433684,52299,614.6959,602.1959,44077.60459,50615.27537,1600.059962,0.138038315,47978.79666,1.024553344,49830.55681,569.4667411,18.22128855,4.98E-12,4.25E-08,0.963699026
3029,7.49,45326,6.49,0.99,1535.328283,52022,614.6959,600.7959,44077.60459,50356.71941,1540.850105,0.133559492,47816.30338,1.023590969,49650.57976,567.409952,17.5458283,5.08E-12,4.29E-08,0.965042336
3030,7.98,45326,6.96,1.03,1490.050485,51766,614.6959,599.3959,44077.60459,50117.68124,1495.480684,0.12906669,47668.37783,1.022634846,49489.29788,565.5668125,17.02839078,5.17E-12,4.34E-08,0.966071643
3031,8.48,45326,7.43,1.05,1449.068571,51526,614.6959,597.9959,44077.60459,49893.50965,1454.416451,0.124553568,47530.46489,1.021664904,49337.03303,563.8267203,16.56004688,5.17E-12,4.31E-08,0.967003278
3032,8.98,45326,7.91,1.07,1405.03271,51299,614.6959,596.4959,44077.60459,49681.41535,1410.282974,0.120018974,47402.09926,1.020778319,49170.38152,561.9222163,16.05680229,5.18E-12,4.30E-08,0.968004546
3033,9.48,45326,8.38,1.12,1381.926786,51087,614.6959,594.9959,44077.60459,49483.27867,1387.125601,0.116391774,47282.3189,1.020007726,49058.05365,560.6385263,15.79274633,5.33E-12,4.41E-08,0.968529923
3034,9.98,45326,8.86,1.12,1350.664286,50887,614.6959,593.3959,44077.60459,49296.30641,1355.787908,0.112746616,47170.55603,1.019316972,48924.47068,559.1119317,15.43547651,5.27E-12,4.32E-08,0.96924089
3035,10.5,45326,9.34,1.14,1316.533333,50695,614.6959,591.8959,44077.60459,49116.76653,1321.571179,0.110005147,47063.68262,1.01888002,48790.43426,557.5801551,15.04542584,5.33E-12,4.33E-08,0.970017173
3036,11,45326,9.82,1.16,1299.315517,50515,614.6959,590.1959,44077.60459,48948.40648,1304.313987,0.106348903,46963.91187,1.018163966,48690.47404,556.4378034,14.84865955,5.36E-12,4.34E-08,0.970408692
3037,11.5,45326,10.3,1.17,1276.535043,50342,614.6959,588.5959,44077.60459,48786.55598,1281.474667,0.102663499,46869.33069,1.017420028,48569.75834,555.0582568,14.58832285,5.36E-12,4.32E-08,0.970926853
3038,12,45326,10.8,1.19,1263.529412,50177,614.6959,586.7959,44077.60459,48632.15536,1268.429943,0.099894797,46780.4681,1.016860774,48468.78912,553.9043742,14.43969368,5.41E-12,4.34E-08,0.971222802
3039,12.5,45326,11.3,1.2,1248.741667,50020,614.6959,585.0959,44077.60459,48485.2095,1253.603846,0.095289003,46696.15416,1.016120308,48364.92421,552.7173995,14.2706984,5.41E-12,4.34E-08,0.971559166
3040,13,45326,11.8,1.22,1228.847541,49869,614.6959,583.2959,44077.60459,48343.85057,1233.653228,0.094354384,46616.06111,1.015940097,48270.37913,551.6369323,14.04334708,5.51E-12,4.37E-08,0.972011791
3041,13.5,45326,12.3,1.23,1221.820325,49724,614.6959,581.4959,44077.60459,48208.08192,1226.606542,0.089725948,46539.47084,1.015179694,48178.89573,550.5914543,13.96303962,5.50E-12,4.37E-08,0.972171661
3042,14,45326,12.7,1.23,1212.088618,49585,614.6959,579.6959,44077.60459,48077.90678,1216.84566,0.088794245,46464.50864,1.015006252,48105.66084,549.7545213,13.85182505,5.51E-12,4.34E-08,0.972393108
3043,14.5,45326,13.2,1.25,1198.1424,49452,614.6959,577.7959,44077.60459,47953.32824,1202.857248,0.086001838,46394.76624,1.014599307,48012.10037,548.6853064,13.69244679,5.60E-12,4.38E-08,0.972710467
3044,15,45326,13.7,1.26,1192.495238,49323,614.6959,575.8959,44077.60459,47832.47542,1197.193156,0.083199895,46327.83681,1.014087255,47934.90544,547.8031178,13.62791067,5.63E-12,4.40E-08,0.97283897
3045,15.5,45326,14.2,1.26,1187.554762,49199,614.6959,573.9959,44077.60459,47716.28732,1192.235388,0.081324019,46263.71611,1.013720215,47861.43999,546.96355,13.5714506,5.63E-12,4.38E-08,0.972951448
3046,4.49,46390,3.81,0.69,2266.681159,54319,614.6959,608.0959,45079.10828,52497.92904,2273.202893,0.153156083,49536.45761,1.02805569,51532.3754,588.9152311,25.90377502,4.68E-12,4.25E-08,0.949573029
3047,4.99,46390,4.27,0.72,2115.819444,53890,614.6959,606.9959,45079.10828,52098.51555,2122.253416,0.145177268,49281.72922,1.026394286,51209.13694,585.2212417,24.17971785,4.69E-12,4.22E-08,0.952921575
3048,5.49,46390,4.73,0.76,2043.986842,53511,614.6959,605.7959,45079.10828,51745.46678,2050.379671,0.139819746,49058.67205,1.024785503,51025.55002,583.1231987,23.35881034,4.71E-12,4.25E-08,0.954515966
3049,5.99,46390,5.2,0.79,1935.012658,53171,614.6959,604.5959,45079.10828,51428.59806,1941.288583,0.132662555,48859.81537,1.023438964,50764.45522,580.139391,22.11344651,4.76E-12,4.24E-08,0.956935959
3050,6.49,46390,5.66,0.83,1870.927711,52863,614.6959,603.2959,45079.10828,51141.43007,1877.118065,0.128166035,48681.06146,1.02241635,50589.48421,578.1398112,21.38107969,4.85E-12,4.30E-08,0.958359468
3051,6.99,46390,6.14,0.85,1794.188235,52580,614.6959,601.9959,45079.10828,50877.46863,1800.267113,0.122733454,48519.23612,1.021314892,50378.39038,575.7274176,20.50409613,4.86E-12,4.27E-08,0.96006427
3052,7.49,46390,6.61,0.87,1739.862069,52321,614.6959,600.5959,45079.10828,50635.80645,1745.860614,0.116391774,48370.41914,1.020087372,50206.20559,573.759679,19.88325328,4.84E-12,4.24E-08,0.961271181
3053,7.98,46390,7.08,0.91,1694.262637,52080,614.6959,599.1959,45079.10828,50410.86529,1700.181164,0.113655045,48234.14731,1.019477839,50070.31181,572.2066763,19.36214011,4.98E-12,4.32E-08,0.962284499
3054,8.48,46390,7.56,0.92,1656.742391,51856,614.6959,597.7959,45079.10828,50201.72729,1662.596199,0.109089515,48108.62733,1.018564272,49932.67809,570.6337895,18.93335637,4.94E-12,4.27E-08,0.963118255
3055,8.98,46390,8.04,0.95,1608.381053,51645,614.6959,596.2959,45079.10828,50004.67026,1614.142782,0.106335888,47990.78708,1.018069332,49790.22222,569.0057948,18.38067995,5.06E-12,4.32E-08,0.964193108
3056,9.48,46390,8.52,0.96,1586.9,51448,614.6959,594.6959,45079.10828,49820.63859,1592.614944,0.100825619,47882.15713,1.017024963,49666.71791,567.5943799,18.13519313,5.02E-12,4.29E-08,0.964670664
3057,9.98,46390,9,0.99,1548.854545,51262,614.6959,593.0959,45079.10828,49646.83888,1554.491129,0.099894797,47780.0871,1.016827037,49553.69238,566.3027169,17.70040728,5.17E-12,4.35E-08,0.965516374
3058,10.5,46390,9.49,1,1529.135,51085,614.6959,591.4959,45079.10828,49481.40919,1534.730713,0.095289003,47682.01775,1.016052834,49445.34681,565.064537,17.47505107,5.15E-12,4.33E-08,0.965954723
3059,11,46390,9.97,1,1505.971,50918,614.6959,589.8959,45079.10828,49325.29035,1511.514003,0.092503278,47591.72994,1.015518344,49338.56439,563.8442208,17.21033142,5.11E-12,4.28E-08,0.966469745
3060,11.5,46390,10.5,1.02,1477.301961,50759,614.6959,588.1959,45079.10828,49176.61822,1482.776447,0.089714655,47509.79395,1.015078603,49224.43684,562.5399639,16.88269983,5.20E-12,4.31E-08,0.967107237
3061,12,46390,11,1.03,1462.157282,50607,614.6959,586.4959,45079.10828,49034.46218,1467.59784,0.086926938,47428.96762,1.014606608,49136.71164,561.5374347,16.70962549,5.23E-12,4.31E-08,0.967443947
3062,12.5,46390,11.4,1.03,1447.458252,50463,614.6959,584.6959,45079.10828,48899.76167,1452.861638,0.084125022,47351.83615,1.014102423,49045.14466,560.4910016,16.54164406,5.21E-12,4.28E-08,0.967770843
3063,13,46390,11.9,1.05,1427.409524,50326,614.6959,582.9959,45079.10828,48771.58527,1432.760556,0.080385637,47277.28793,1.013547769,48939.55576,559.284325,16.31252592,5.30E-12,4.33E-08,0.96821675
3064,13.5,46390,12.4,1.05,1417.466667,50193,614.6959,581.0959,45079.10828,48647.12902,1422.790022,0.078508764,47208.33046,1.01321598,48863.28993,558.4127542,16.19889833,5.30E-12,4.31E-08,0.968437929
3065,14,46390,12.9,1.05,1409.490476,50067,614.6959,579.2959,45079.10828,48529.20287,1414.790456,0.075683972,47142.27334,1.012674769,48779.58468,557.4561654,16.10774592,5.28E-12,4.29E-08,0.968615385
3066,14.5,46390,13.4,1.05,1403.428571,49946,614.6959,577.3959,45079.10828,48415.9378,1408.708986,0.073808092,47079.54632,1.012425406,48712.84396,556.6934483,16.03847009,5.29E-12,4.27E-08,0.968750292
3067,15,46390,13.9,1.06,1393.783019,49829,614.6959,575.4959,45079.10828,48306.39976,1399.032545,0.070979441,47019.49171,1.012013086,48630.17097,555.7486561,15.92824011,5.35E-12,4.30E-08,0.968964946
3068,15.5,46390,14.4,1.06,1391.050943,49717,614.6959,573.5959,45079.10828,48201.52691,1396.287772,0.069080557,46961.28776,1.011597593,48560.25516,554.9496538,15.89701778,5.35E-12,4.29E-08,0.969025834
3069,3.99,47456,3.42,0.58,2707.931034,55017,614.6959,609.0959,46081.06606,53147.31122,2714.799742,0.145169224,50292.2857,1.025926009,52374.4547,598.5385663,30.94640638,4.37E-12,4.20E-08,0.941086438
3070,4.49,47456,3.88,0.61,2544.409836,54544,614.6959,607.9959,46081.06606,52707.3219,2551.268733,0.137136988,50017.61739,1.024229719,52054.7091,594.8844936,29.07767583,4.38E-12,4.17E-08,0.944635206
3071,4.99,47456,4.35,0.65,2406.076923,54135,614.6959,606.8959,46081.06606,52326.64633,2412.922377,0.129963134,49780.79492,1.022740699,51782.10201,591.7691225,27.49679859,4.49E-12,4.24E-08,0.947637445
3072,5.49,47456,4.82,0.67,2288.358209,53775,614.6959,605.6959,46081.06606,51991.40849,2295.157951,0.122744794,49573.43358,1.021270829,51535.51912,588.9511577,26.15150171,4.47E-12,4.20E-08,0.950193037
3073,5.99,47456,5.29,0.71,2212.197183,53453,614.6959,604.3959,46081.06606,51691.42271,2218.935969,0.118185906,49390.39514,1.020106944,51348.12152,586.8095661,25.28112871,4.59E-12,4.28E-08,0.951847122
3074,6.49,47456,5.76,0.73,2119.315068,53163,614.6959,603.0959,46081.06606,51421.14062,2125.965887,0.11273273,49225.87692,1.019197507,51140.49694,584.4368193,24.21966606,4.63E-12,4.26E-08,0.953864655
3075,6.99,47456,6.24,0.74,2043.297297,52897,614.6959,601.7959,46081.06606,51173.13614,2049.865036,0.106335888,49076.28987,1.0180763,50946.91688,582.2245742,23.35093018,4.59E-12,4.20E-08,0.955516111
3076,7.49,47456,6.72,0.78,2006.74359,52655,614.6959,600.3959,46081.06606,50947.43265,2013.26783,0.102647658,48941.02948,1.017148781,50821.33769,580.7894473,22.93319211,4.72E-12,4.31E-08,0.956310303
3077,7.98,47456,7.2,0.79,1948.974684,52431,614.6959,598.9959,46081.06606,50738.45296,1955.421728,0.098971612,48817.97065,1.016569084,50676.49397,579.1341642,22.27300541,4.73E-12,4.27E-08,0.957565614
3078,8.48,47456,7.68,0.8,1893.225,52222,614.6959,597.4959,46081.06606,50543.41188,1899.581832,0.094343125,48702.90055,1.015780542,50514.42969,577.2820834,21.63589452,4.74E-12,4.24E-08,0.95877739
3079,8.98,47456,8.16,0.83,1862.951807,52027,614.6959,595.9959,46081.06606,50361.38732,1869.272124,0.090636929,48596.67265,1.015068568,50408.03917,576.0662458,21.28993056,4.85E-12,4.32E-08,0.959435137
3080,9.48,47456,8.65,0.84,1844.845238,51845,614.6959,594.3959,46081.06606,50191.45553,1851.130618,0.088776216,48497.90259,1.014650557,50321.92524,575.0821305,21.08300755,4.86E-12,4.30E-08,0.959828824
3081,9.98,47456,9.14,0.85,1806.729412,51673,614.6959,592.8959,46081.06606,50030.82317,1812.942985,0.08597621,48405.33642,1.014192059,50198.5883,573.6726282,20.64741749,4.90E-12,4.30E-08,0.960657529
3082,10.5,47456,9.63,0.85,1781.376471,51511,614.6959,591.1959,46081.06606,49879.49656,1787.542767,0.08224628,48318.43383,1.01360725,50092.07424,572.4553788,20.35768248,4.86E-12,4.25E-08,0.961208737
3083,11,47456,10.1,0.87,1758.505747,51358,614.6959,589.5959,46081.06606,49736.54729,1764.633617,0.079431026,48236.60101,1.013055017,49996.87439,571.3674288,20.09631441,4.95E-12,4.30E-08,0.961705886
3084,11.5,47456,10.6,0.87,1740.183908,51213,614.6959,587.8959,46081.06606,49601.04584,1746.273722,0.075683972,48160.25318,1.012517294,49901.96852,570.2828386,19.88693128,4.92E-12,4.26E-08,0.962104312
3085,12,47456,11.1,0.88,1718.125,51075,614.6959,586.0959,46081.06606,49472.06173,1724.165255,0.073792771,48088.08337,1.012171771,49806.40915,569.1907801,19.63484069,4.99E-12,4.28E-08,0.962584085
3086,12.5,47456,11.6,0.88,1705.840909,50944,614.6959,584.3959,46081.06606,49349.59854,1711.85234,0.071903467,48019.93355,1.011808782,49728.2836,568.2979564,19.49445733,4.98E-12,4.26E-08,0.962851286
3087,13,47456,12.1,0.88,1695.943182,50819,614.6959,582.5959,46081.06606,49232.72458,1701.929281,0.069080557,47954.99019,1.011463499,49653.90801,567.4479875,19.38134548,4.98E-12,4.23E-08,0.963066625
3088,13.5,47456,12.6,0.89,1685.741573,50699,614.6959,580.7959,46081.06606,49120.50741,1691.703259,0.067179734,47892.9868,1.011062447,49577.70311,566.577113,19.26476085,5.04E-12,4.27E-08,0.963288539
3089,14,47456,13.1,0.9,1673.133333,50585,614.6959,578.8959,46081.06606,49013.8846,1679.059304,0.064335696,47834.41709,1.010655601,49494.89307,565.6307547,19.12067309,5.11E-12,4.30E-08,0.963562924
3090,14.5,47456,13.6,0.9,1670.466667,50476,614.6959,576.9959,46081.06606,48911.92319,1676.379823,0.062440649,47778.45194,1.010404436,49433.91696,564.9339159,19.09019826,5.12E-12,4.30E-08,0.963621071
3091,15,47456,14.1,0.9,1669.377778,50371,614.6959,575.0959,46081.06606,48813.68957,1675.280393,0.060533062,47724.44883,1.01004228,49369.52114,564.1979964,19.07775437,5.12E-12,4.29E-08,0.96364493
3092,15.5,47456,14.6,0.9,1670.266667,50271,614.6959,573.0959,46081.06606,48720.12106,1676.16143,0.058625456,47673.44807,1.00971185,49309.4827,563.5118733,19.08791264,5.14E-12,4.29E-08,0.96362581
3093,3.99,48523,3.48,0.52,3024.173077,55259,614.6959,608.9959,47082.53806,53372.31681,3031.246698,0.129925261,50778.24294,1.022351223,52875.64341,604.2661825,34.56044036,4.14E-12,4.18E-08,0.935618452
3094,4.49,48523,3.95,0.55,2843.818182,54808,614.6959,607.8959,47082.53806,52952.93091,2850.975096,0.121793784,50521.52843,1.020737426,52556.94063,600.6240271,32.49933326,4.21E-12,4.22E-08,0.939447294
3095,4.99,48523,4.42,0.57,2743.157895,54420,614.6959,606.6959,47082.53806,52591.9308,2750.343936,0.114534291,50303.209,1.019173789,52345.65368,598.2094265,31.34898116,4.16E-12,4.18E-08,0.941584629
3096,5.49,48523,4.9,0.59,2598.372881,54080,614.6959,605.4959,47082.53806,52275.43967,2605.531291,0.108148598,50113.2065,1.018190295,52084.26813,595.222296,29.69436891,4.24E-12,4.17E-08,0.944660348
3097,5.99,48523,5.37,0.61,2522.42623,53777,614.6959,604.2959,47082.53806,51993.27136,2529.583085,0.10355683,49944.54142,1.017154868,51921.44459,593.3615383,28.82644579,4.26E-12,4.17E-08,0.946273434
3098,6.49,48523,5.85,0.64,2442.953125,53505,614.6959,602.9959,47082.53806,51739.8762,2450.055836,0.098034251,49793.90206,1.016210058,51740.65492,591.2954626,27.91822215,4.38E-12,4.25E-08,0.947962537
3099,6.99,48523,6.34,0.65,2375.646154,53257,614.6959,601.5959,47082.53806,51508.76058,2382.714657,0.093408495,49657.94636,1.015344474,51584.2154,589.5076619,27.14903384,4.37E-12,4.21E-08,0.949392816
3100,7.49,48523,6.82,0.67,2322.402985,53031,614.6959,600.1959,47082.53806,51298.08157,2329.437786,0.090619867,49535.50266,1.014754944,51458.88966,588.0754314,26.54056756,4.45E-12,4.24E-08,0.950524379
3101,7.98,48523,7.31,0.68,2257,52824,614.6959,598.7959,47082.53806,51105.0596,2263.963361,0.085035857,49423.646,1.013898529,51291.94478,586.1675748,25.79313812,4.46E-12,4.23E-08,0.95191501
3102,8.48,48523,7.79,0.69,2216.144928,52631,614.6959,597.2959,47082.53806,50925.04491,2223.071896,0.083159952,49320.04042,1.0134683,51184.90416,584.9443079,25.32624378,4.50E-12,4.22E-08,0.952783516
3103,8.98,48523,8.28,0.71,2193.802817,52452,614.6959,595.7959,47082.53806,50758.04743,2200.700896,0.078485883,49224.41106,1.012687221,51080.70496,583.7535128,25.07091674,4.56E-12,4.27E-08,0.953258661
3104,9.48,48523,8.77,0.72,2149.722222,52285,614.6959,594.1959,47082.53806,50602.20982,2156.558078,0.075662953,49135.7664,1.012233615,50959.09933,582.3637961,24.56716092,4.61E-12,4.28E-08,0.954196223
3105,9.98,48523,9.26,0.72,2122.680556,52128,614.6959,592.5959,47082.53806,50455.67254,2129.478797,0.072843788,49052.95356,1.011820203,50863.43443,581.2705315,24.25812706,4.59E-12,4.24E-08,0.954771368
3106,10.5,48523,9.75,0.73,2110.684932,51980,614.6959,590.8959,47082.53806,50317.50774,2117.467936,0.070007446,48974.18509,1.011249256,50780.1472,580.3187199,24.12104031,4.62E-12,4.25E-08,0.95502647
3107,11,48523,10.3,0.73,2091.684932,51842,614.6959,589.2959,47082.53806,50188.65411,2098.437317,0.067167235,48901.8152,1.010754199,50690.32003,579.2921693,23.90390711,4.61E-12,4.22E-08,0.955430667
3108,11.5,48523,10.7,0.74,2071.824324,51711,614.6959,587.5959,47082.53806,50066.31485,2078.545612,0.065279857,48834.69112,1.010551377,50615.15765,578.4332089,23.67693884,4.68E-12,4.25E-08,0.955853153
3109,12,48523,11.2,0.76,2052.921053,51586,614.6959,585.7959,47082.53806,49949.5592,2059.610073,0.062428111,48770.06865,1.010085713,50525.52158,577.4088423,23.46091106,4.81E-12,4.34E-08,0.95625533
3110,12.5,48523,11.7,0.76,2044.118421,51469,614.6959,583.9959,47082.53806,49840.25846,2050.787045,0.059574423,48709.78471,1.009648302,50449.90647,576.544708,23.36031404,4.80E-12,4.33E-08,0.956442725
3111,13,48523,12.2,0.76,2038.407895,51357,614.6959,582.1959,47082.53806,49735.61289,2045.060308,0.058619676,48652.46764,1.009480821,50390.02766,575.8604092,23.29505378,4.82E-12,4.32E-08,0.956564357
3112,13.5,48523,12.7,0.76,2035.421053,51250,614.6959,580.3959,47082.53806,49635.62453,2042.059615,0.055755382,48597.75501,1.009025068,50318.78455,575.0462384,23.26091996,4.82E-12,4.31E-08,0.95662809
3113,14,48523,13.2,0.76,2034.368421,51149,614.6959,578.4959,47082.53806,49541.23004,2040.994603,0.052882368,48546.12983,1.008550654,50249.68529,574.2565677,23.24889042,4.82E-12,4.31E-08,0.95665071
3114,14.5,48523,13.7,0.75,2016.693333,51052,614.6959,576.5959,47082.53806,49450.56209,2023.289759,0.052882368,48497.03985,1.008608545,50193.5664,573.6152375,23.04689841,4.82E-12,4.26E-08,0.957026748
3115,15,48523,14.2,0.74,2009.027027,50959,614.6959,574.6959,47082.53806,49363.62212,2015.595939,0.049042013,48449.74623,1.008019149,50113.05279,572.6951229,22.95928737,4.76E-12,4.21E-08,0.95719016
3116,15.5,48523,14.7,0.74,2000.797297,50871,614.6959,572.6959,47082.53806,49281.34649,2007.32835,0.049042013,48404.9118,1.008085948,50061.20548,572.1026086,22.8652375,4.82E-12,4.21E-08,0.957365757
3117,3.99,49592,3.54,0.46,3449.978261,55549,614.6959,608.8959,48084.46294,53641.85791,3457.085205,0.11450815,51296.95567,1.018801335,53455.76675,610.8958686,39.42656881,3.78E-12,4.14E-08,0.928103903
3118,4.49,49592,4.01,0.48,3270.083333,55121,614.6959,607.7959,48084.46294,53244.01656,3277.40709,0.106288048,51059.74194,1.017281085,53165.76473,607.5817072,37.37071825,3.82E-12,4.13E-08,0.931840622
3119,4.99,49592,4.49,0.5,3093.58,54755,614.6959,606.5959,48084.46294,52903.62985,3101.000924,0.100779507,50858.77123,1.01648353,52894.04333,604.4764579,35.35362704,3.94E-12,4.15E-08,0.935509295
3120,5.49,49592,4.97,0.52,3030.557692,54435,614.6959,605.3959,48084.46294,52605.8904,3038.011925,0.094318576,50684.20332,1.015160266,52738.99806,602.7045908,34.63340414,3.93E-12,4.17E-08,0.936819261
3121,5.99,49592,5.46,0.54,2915.888889,54152,614.6959,604.0959,48084.46294,52342.47309,2923.365573,0.088752533,50531.14654,1.014291364,52532.53098,600.3450721,33.32296184,4.03E-12,4.21E-08,0.939203531
3122,6.49,49592,5.94,0.55,2825.727273,53898,614.6959,602.7959,48084.46294,52105.96588,2833.209682,0.085014966,50394.13495,1.013563187,52362.62365,598.4033603,32.29258921,4.06E-12,4.19E-08,0.941078479
3123,6.99,49592,6.43,0.55,2755.836364,53669,614.6959,601.3959,48084.46294,51892.6694,2763.307062,0.08034847,50271.786,1.012853941,52213.61107,596.7004352,31.4938715,4.01E-12,4.10E-08,0.942532226
3124,7.49,49592,6.92,0.57,2695.701754,53461,614.6959,599.9959,48084.46294,51698.87731,2703.149266,0.077533142,50160.94255,1.012374919,52084.51282,595.2250923,30.8066494,4.14E-12,4.18E-08,0.943783312
3125,7.98,49592,7.4,0.58,2650.068966,53270,614.6959,598.5959,48084.46294,51520.87738,2657.506436,0.072825611,50060.31858,1.011523963,51958.31568,593.7829035,30.28515501,4.15E-12,4.18E-08,0.944732534
3126,8.48,49592,7.9,0.6,2627.033333,53094,614.6959,597.0959,48084.46294,51356.81696,2634.455285,0.069995931,49967.70367,1.01100784,51868.34293,592.7546892,30.02190236,4.25E-12,4.26E-08,0.945211922
3127,8.98,49592,8.39,0.6,2592.05,52930,614.6959,595.4959,48084.46294,51203.90833,2599.449317,0.06715761,49881.76681,1.010535618,51764.94346,591.5730336,29.62211062,4.23E-12,4.22E-08,0.945939932
3128,9.48,49592,8.88,0.6,2562.8,52779,614.6959,593.9959,48084.46294,51063.09135,2570.17676,0.0633636,49803.247,1.00992238,51661.57727,590.3917582,29.28783978,4.20E-12,4.18E-08,0.946548706
3129,9.98,49592,9.37,0.61,2524.508197,52638,614.6959,592.2959,48084.46294,50931.57474,2531.845265,0.062418457,49730.11151,1.009886857,51574.27976,589.3941167,28.85023864,4.31E-12,4.21E-08,0.947345876
3130,10.5,49592,9.87,0.61,2505.95082,52505,614.6959,590.6959,48084.46294,50807.49771,2513.267319,0.058609046,49661.13262,1.00927247,51481.36238,588.3322511,28.63816377,4.29E-12,4.19E-08,0.947732237
3131,11,49592,10.4,0.61,2491.360656,52381,614.6959,588.9959,48084.46294,50691.7973,2498.658502,0.055743757,49597.04525,1.008797282,51399.63835,587.3983037,28.47142646,4.28E-12,4.17E-08,0.948036053
3132,11.5,49592,10.9,0.61,2480.754098,52263,614.6959,587.2959,48084.46294,50581.67776,2488.034832,0.053835203,49537.29762,1.008566226,51333.23744,586.6394699,28.35021405,4.29E-12,4.15E-08,0.94825699
3133,12,49592,11.4,0.62,2468.451613,52153,614.6959,585.4959,48084.46294,50479.00853,2475.716324,0.051913073,49481.24497,1.008187654,51260.24677,585.805328,28.20962047,4.37E-12,4.21E-08,0.948513175
3134,12.5,49592,11.9,0.62,2464.693548,52048,614.6959,583.6959,48084.46294,50380.99221,2471.943822,0.049034227,49428.35818,1.007755041,51191.05425,585.0145915,28.16667307,4.37E-12,4.21E-08,0.948591631
3135,13,49592,12.4,0.62,2464.209677,51949,614.6959,581.8959,48084.46294,50288.5644,2471.446816,0.047112106,49378.36627,1.007482169,51132.19475,584.3419415,28.16114337,4.38E-12,4.20E-08,0.948601967
3136,13.5,49592,12.9,0.62,2466.548387,51855,614.6959,580.0959,48084.46294,50200.7935,2473.773574,0.046144707,49330.6369,1.007265465,51078.25212,583.7254817,28.18787029,4.40E-12,4.21E-08,0.948553578
3137,14,49592,13.4,0.61,2446.278689,51767,614.6959,578.1959,48084.46294,50118.61513,2453.482064,0.045182189,49286.19653,1.007188591,51018.5988,583.0437598,27.9562269,4.39E-12,4.15E-08,0.948975575
3138,14.5,49592,13.9,0.62,2439.33871,51682,614.6959,576.2959,48084.46294,50039.22925,2446.513321,0.04229171,49243.29077,1.00687947,50953.97121,582.3051916,27.87691638,4.49E-12,4.23E-08,0.949120502
3139,15,49592,14.4,0.62,2448.725806,51601,614.6959,574.2959,48084.46294,49963.57089,2455.890316,0.041320403,49202.5682,1.006651519,50906.93853,581.7676992,27.98419271,4.51E-12,4.24E-08,0.948925491
3140,15.5,49592,14.9,0.62,2460.451613,51525,614.6959,572.3959,48084.46294,49892.57545,2467.606811,0.040353992,49164.32234,1.006526672,50867.2328,581.3139396,28.11819597,4.54E-12,4.25E-08,0.948681827
3141,3.99,50662,3.59,0.39,3879.25641,55897,614.6959,608.7959,49085.90352,53965.17254,3886.219078,0.101677349,51856.89787,1.016257643,54019.99075,617.343856,44.33238654,3.39E-12,3.95E-08,0.920828205
3142,4.49,50662,4.07,0.43,3718.348837,55494,614.6959,607.6959,49085.90352,53590.74589,3725.565234,0.093370694,51640.25662,1.014799164,53758.67218,614.3574908,42.49352466,3.62E-12,4.20E-08,0.924101117
3143,4.99,50662,4.56,0.44,3601.068182,55150,614.6959,606.4959,49085.90352,53270.98012,3608.454797,0.086869986,51455.23956,1.013620588,53555.34942,612.0339056,41.15323394,3.59E-12,4.15E-08,0.926486944
3144,5.49,50662,5.04,0.44,3484,54852,614.6959,605.2959,49085.90352,52993.85749,3491.509706,0.082200571,51296.10006,1.012813328,53363.54589,609.8419627,39.81537139,3.55E-12,4.04E-08,0.928869401
3145,5.99,50662,5.53,0.46,3369.630435,54589,614.6959,603.9959,49085.90352,52749.19307,3377.2316,0.077522619,51157.5564,1.012160615,53178.46512,607.7268481,38.5083488,3.70E-12,4.13E-08,0.931197526
3146,6.49,50662,6.02,0.47,3281.765957,54355,614.6959,602.6959,49085.90352,52531.43604,3289.427629,0.072815077,51034.16155,1.011341736,53014.83766,605.8569032,37.50422802,3.74E-12,4.14E-08,0.932986308
3147,6.99,50662,6.51,0.49,3265.734694,54144,614.6959,601.2959,49085.90352,52335.02525,3273.407417,0.068098924,50923.62619,1.01050111,52922.60227,604.8028313,37.32102173,3.80E-12,4.23E-08,0.933312679
3148,7.49,50662,7,0.49,3209.816327,53954,614.6959,599.8959,49085.90352,52158.11597,3217.510873,0.065256752,50824.78209,1.010038837,52804.35834,603.4515322,36.6819831,3.79E-12,4.17E-08,0.934451428
3149,7.98,50662,7.49,0.49,3163.918367,53780,614.6959,598.3959,49085.90352,51996.06565,3171.624373,0.061456954,50735.39559,1.009432654,52688.72397,602.1300554,36.15745834,3.77E-12,4.12E-08,0.935386248
3150,8.48,50662,7.99,0.5,3106.9,53621,614.6959,596.8959,49085.90352,51847.95284,3114.601626,0.058601307,50652.64493,1.009059403,52569.7695,600.7706362,35.50584884,3.86E-12,4.17E-08,0.936547941
3151,8.98,50662,8.48,0.51,3069.411765,53474,614.6959,595.2959,49085.90352,51710.99086,3077.118451,0.05573505,50577.35837,1.008589789,52470.35874,599.6345637,35.07743093,3.93E-12,4.22E-08,0.937311565
3152,9.48,50662,8.98,0.51,3045.176471,53338,614.6959,593.6959,49085.90352,51584.2542,3052.877538,0.053822614,50508.66177,1.008299195,52391.45188,598.7328113,34.80046846,3.94E-12,4.19E-08,0.937805412
3153,9.98,50662,9.47,0.52,3031.403846,53211,614.6959,592.0959,49085.90352,51465.88408,3039.108579,0.05094957,50444.23299,1.007867495,52315.84121,597.8687277,34.64307404,4.00E-12,4.25E-08,0.93808592
3154,10.5,50662,9.97,0.52,3018.557692,53093,614.6959,590.4959,49085.90352,51355.88469,3026.253407,0.048063933,50383.93988,1.007365154,52234.80825,596.942678,34.49626739,3.99E-12,4.23E-08,0.938347811
3155,11,50662,10.5,0.52,3009.711538,52984,614.6959,588.7959,49085.90352,51254.25993,3017.396124,0.048063933,50328.90293,1.007365154,52182.90304,596.3495019,34.39517298,4.03E-12,4.22E-08,0.938528255
3156,11.5,50662,11,0.52,3005.480769,52880,614.6959,586.9959,49085.90352,51157.28329,3013.153457,0.044211866,50276.60449,1.006795664,52106.00554,595.4707125,34.34682349,4.02E-12,4.22E-08,0.938614689
3157,12,50662,11.5,0.52,3005.326923,52783,614.6959,585.2959,49085.90352,51066.82196,3012.986055,0.043247397,50228.2344,1.006660246,52054.12383,594.877805,34.34506532,4.04E-12,4.22E-08,0.938618099
3158,12.5,50662,12,0.52,3008.230769,52692,614.6959,583.4959,49085.90352,50981.94569,3015.875019,0.042278043,50182.58848,1.006456548,52001.38191,594.275067,34.37825066,4.06E-12,4.22E-08,0.938559244
