,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
3159,13,50662,12.5,0.51,3010.568627,52606,614.6959,581.6959,49085.90352,50901.72361,3018.18395,0.039379752,50139.40567,1.006100476,51939.3289,593.5659213,34.40496785,3.99E-12,4.15E-08,0.938512205
3160,13.5,50662,13,0.51,3020.196078,52524,614.6959,579.7959,49085.90352,50825.22433,3027.792345,0.037438117,50098.78063,1.00576875,51885.38322,592.9494267,34.51499097,4.00E-12,4.16E-08,0.938316459
3161,14,50662,13.5,0.5,3000.3,52448,614.6959,577.8959,49085.90352,50754.31519,3007.888561,0.037438117,50060.53063,1.005814003,51836.71866,592.393285,34.28761733,3.99E-12,4.10E-08,0.938721948
3162,14.5,50662,14,0.5,3015.02,52375,614.6959,575.9959,49085.90352,50686.19842,3022.587604,0.035497464,50024.39183,1.005532568,51790.25669,591.8623147,34.45583842,4.00E-12,4.12E-08,0.938422492
3163,15,50662,14.5,0.49,3012.040816,52305,614.6959,573.9959,49085.90352,50620.87481,3019.57762,0.032578644,49989.61582,1.005142915,51729.74953,591.1708351,34.42179212,3.95E-12,4.05E-08,0.938483813
3164,15.5,50662,15,0.5,3010.56,52240,614.6959,572.0959,49085.90352,50560.21179,3018.060158,0.032578644,49956.95292,1.005180548,51691.43364,590.7329587,34.40486926,4.09E-12,4.16E-08,0.938514727
3165,3.99,51734,3.64,0.36,4461.277778,56312,614.6959,608.6959,50087.79579,54350.54271,4467.559289,0.089650177,52466.96631,1.01384737,54702.15124,625.139629,50.98376337,3.20E-12,4.11E-08,0.910805432
3166,4.49,51734,4.13,0.36,4289.5,55935,614.6959,607.5959,50087.79579,54000.46812,4296.184941,0.081260203,52268.07127,1.012486677,54440.35803,622.1478397,49.02067611,3.13E-12,3.98E-08,0.914226912
3167,4.99,51734,4.61,0.37,4119.540541,55615,614.6959,606.3959,50087.79579,53703.18748,4126.540195,0.07562852,52100.14408,1.011610171,54195.65608,619.3513704,47.07836871,3.20E-12,3.99E-08,0.917613859
3168,5.49,51734,5.1,0.39,4039.820513,55340,614.6959,605.1959,50087.79579,53447.6127,4046.966169,0.070923821,51956.3416,1.010830192,54051.49512,617.7038899,46.16732321,3.32E-12,4.11E-08,0.91920255
3169,5.99,51734,5.59,0.39,3949.358974,55098,614.6959,603.8959,50087.79579,53222.63093,3956.652013,0.065248099,51830.91543,1.009922849,53885.32798,615.8049214,45.13352305,3.28E-12,4.04E-08,0.921005667
3170,6.49,51734,6.09,0.41,3901.756098,54884,614.6959,602.4959,50087.79579,53023.62081,3909.149444,0.062397269,51720.55932,1.00936717,53780.02921,614.6015604,44.58951438,3.40E-12,4.17E-08,0.921954053
3171,6.99,51734,6.58,0.41,3841.487805,54692,614.6959,601.0959,50087.79579,52845.02225,3848.960907,0.05763881,51622.61869,1.00866086,53648.55515,613.0990665,43.90076453,3.38E-12,4.12E-08,0.923155714
3172,7.49,51734,7.07,0.41,3791.804878,54520,614.6959,599.6959,50087.79579,52684.9896,3799.336299,0.054775431,51534.71889,1.008247647,53542.35053,611.8853534,43.33298492,3.37E-12,4.07E-08,0.924146466
3173,7.98,51734,7.57,0.42,3727.785714,54364,614.6959,598.1959,50087.79579,52539.81254,3735.368415,0.051899489,51455.72286,1.007814916,53420.36232,610.4912645,42.60136988,3.48E-12,4.14E-08,0.925423582
3174,8.48,51734,8.07,0.42,3697.52381,54221,614.6959,596.6959,50087.79579,52406.70752,3705.13253,0.049024514,51383.50402,1.007445814,53332.83543,609.4910017,42.25553493,3.48E-12,4.11E-08,0.926027239
3175,8.98,51734,8.56,0.43,3664.674419,54090,614.6959,595.1959,50087.79579,52284.75025,3672.314099,0.047098481,51317.61108,1.007124111,53248.01452,608.521663,41.88013002,3.57E-12,4.19E-08,0.926682457
3176,9.48,51734,9.06,0.43,3647.44186,53970,614.6959,593.5959,50087.79579,52173.01529,3655.088747,0.045168552,51257.64868,1.006763054,53172.86678,607.6628698,41.68319526,3.57E-12,4.17E-08,0.927026361
3177,9.98,51734,9.56,0.43,3636.395349,53858,614.6959,591.8959,50087.79579,52068.71347,3644.041711,0.042278043,51201.71045,1.006419371,53102.83217,606.8625099,41.55695503,3.58E-12,4.16E-08,0.927246914
3178,10.5,51734,10.1,0.43,3630.651163,53755,614.6959,590.2959,50087.79579,51972.77952,3638.290577,0.040340314,51149.85452,1.006058567,53036.32159,606.1024229,41.49131011,3.58E-12,4.16E-08,0.927361735
3179,11,51734,10.6,0.43,3629.023256,53658,614.6959,588.5959,50087.79579,51882.4221,3636.649987,0.039373889,51102.07772,1.005944093,52985.32251,605.5196021,41.47270629,3.60E-12,4.16E-08,0.927394489
3180,11.5,51734,11.1,0.43,3632.395349,53569,614.6959,586.7959,50087.79579,51799.50673,3640.00358,0.036464849,51057.57852,1.005518334,52922.14902,604.7976515,41.51124278,3.61E-12,4.16E-08,0.927327535
3181,12,51734,11.6,0.43,3639.674419,53484,614.6959,585.0959,50087.79579,51720.30884,3647.259284,0.035492564,51016.00293,1.005354572,52874.70847,604.2554979,41.59442845,3.63E-12,4.17E-08,0.927182675
3182,12.5,51734,12.1,0.43,3650.302326,53406,614.6959,583.2959,50087.79579,51647.62536,3657.858055,0.035492564,50977.07245,1.005354572,52837.79344,603.8336307,41.71588484,3.66E-12,4.18E-08,0.926971072
3183,13,51734,12.6,0.43,3664.813953,53332,614.6959,581.3959,50087.79579,51578.66235,3672.334967,0.032573738,50940.70723,1.0049127,52781.75679,603.1932403,41.88172464,3.66E-12,4.20E-08,0.926682041
3184,13.5,51734,13.1,0.43,3682.534884,53262,614.6959,579.5959,50087.79579,51513.42091,3690.016168,0.030625242,50906.16326,1.00465107,52736.27901,602.6735173,42.08424054,3.67E-12,4.22E-08,0.926329037
3185,14,51734,13.6,0.43,3702.674419,53197,614.6959,577.6959,50087.79579,51452.8342,3710.109994,0.030625242,50874.10327,1.00465107,52706.01449,602.3276525,42.31439642,3.71E-12,4.24E-08,0.925927865
3186,14.5,51734,14.1,0.41,3661.658537,53135,614.6959,575.6959,50087.79579,51395.03897,3669.117956,0.028670854,50843.59435,1.004380835,52639.9336,601.5724759,41.84566433,3.61E-12,4.08E-08,0.926746268
3187,15,51734,14.6,0.4,3696.925,53076,614.6959,573.7959,50087.79579,51340.03592,3704.310316,0.026715484,50814.83454,1.004104006,52603.18182,601.1524742,42.2486917,3.52E-12,4.00E-08,0.926043655
3188,15.5,51734,15.1,0.4,3724.1,53021,614.6959,571.7959,50087.79579,51288.75804,3731.425922,0.026715484,50787.53941,1.004104006,52578.22579,600.8672752,42.55924931,3.55E-12,4.03E-08,0.925502293
3189,3.99,52807,3.68,0.31,5106.322581,56803,614.6959,608.6959,51089.20522,54806.21764,5111.24035,0.077504472,53128.13712,1.011676655,55396.78064,633.0778975,58.355376,2.80E-12,4.00E-08,0.899954593
3190,4.49,52807,4.17,0.32,4902.5,56453,614.6959,607.4959,51089.20522,54481.42827,4908.037299,0.070917104,52946.8887,1.010712049,55125.42381,629.9768146,56.02607871,2.89E-12,4.03E-08,0.903932009
3191,4.99,52807,4.66,0.32,4775.125,56158,614.6959,606.2959,51089.20522,54207.5622,4781.03864,0.067136486,52795.72921,1.01011498,54948.08502,627.9501758,54.57042919,2.88E-12,3.94E-08,0.906417831
3192,5.49,52807,5.16,0.33,4699.787879,55905,614.6959,605.0959,51089.20522,53972.60333,4705.925947,0.061443452,52666.71551,1.009164158,54800.49568,626.2635155,53.70947183,2.91E-12,3.99E-08,0.907888057
3193,5.99,52807,5.65,0.34,4604.147059,55684,614.6959,603.7959,51089.20522,53767.29912,4610.5363,0.056681126,52554.71169,1.008478095,54645.35746,624.4905861,52.61648251,3.00E-12,4.06E-08,0.909755177
3194,6.49,52807,6.15,0.35,4544,55491,614.6959,602.3959,51089.20522,53587.95785,4550.55036,0.051899489,52457.0028,1.00775104,54519.92508,623.057137,51.92911814,3.05E-12,4.12E-08,0.910929318
3195,6.99,52807,6.64,0.35,4491.857143,55318,614.6959,600.9959,51089.20522,53427.16275,4498.522624,0.049977337,52369.88664,1.007408038,54417.67923,621.888665,51.33322628,3.06E-12,4.08E-08,0.911947688
3196,7.49,52807,7.14,0.35,4451.257143,55164,614.6959,599.5959,51089.20522,53283.99665,4458.006989,0.046133028,52293.29219,1.006864279,54315.43904,620.7202576,50.86924693,3.05E-12,4.05E-08,0.912740725
3197,7.98,52807,7.63,0.35,4419.771429,55025,614.6959,598.0959,51089.20522,53154.75056,4426.581078,0.045168552,52224.05773,1.006703099,54239.56352,619.8531474,50.5094262,3.07E-12,4.03E-08,0.913355844
3198,8.48,52807,8.13,0.35,4397.942857,54898,614.6959,596.5959,51089.20522,53036.64186,4404.790423,0.041305766,52161.12051,1.006099109,54148.11419,618.8080587,50.25996791,3.05E-12,4.02E-08,0.913782365
3199,8.98,52807,8.63,0.35,4382.314286,54783,614.6959,594.9959,51089.20522,52929.67612,4389.18416,0.039369981,52104.20673,1.005817325,54078.81047,618.0160515,50.08136361,3.06E-12,4.01E-08,0.914087836
3200,9.48,52807,9.13,0.35,4373.571429,54677,614.6959,593.3959,51089.20522,52831.06735,4380.447771,0.037431272,52052.12773,1.005515633,54013.10933,617.2652147,49.98144969,3.06E-12,4.00E-08,0.914258839
3201,9.98,52807,9.63,0.35,4370.828571,54579,614.6959,591.7959,51089.20522,52739.88858,4377.697959,0.035488647,52004.05342,1.005213885,53951.29797,616.5588306,49.95010415,3.07E-12,4.00E-08,0.914312663
3202,10.5,52807,10.1,0.35,4373.114286,54489,614.6959,590.0959,51089.20522,52656.14268,4379.964807,0.034518314,51959.664,1.005113499,53903.50077,616.0126011,49.97622543,3.10E-12,4.01E-08,0.914268292
3203,11,52807,10.6,0.35,4380.257143,54406,614.6959,588.3959,51089.20522,52578.90159,4387.077285,0.032571778,51919.02956,1.004812019,53849.08066,615.3906847,50.05785446,3.11E-12,4.01E-08,0.914129075
3204,11.5,52807,11.1,0.35,4391.714286,54329,614.6959,586.6959,51089.20522,52507.2367,4398.493471,0.030621314,51881.1315,1.004510482,53797.29359,614.7988588,50.18878741,3.11E-12,4.03E-08,0.91390562
3205,12,52807,11.6,0.36,4376.527778,54256,614.6959,584.8959,51089.20522,52439.28797,4383.297802,0.029647064,51845.79529,1.004443654,53744.89544,614.2000494,50.01523504,3.25E-12,4.16E-08,0.914203054
3206,12.5,52807,12.1,0.36,4395.083333,54189,614.6959,583.0959,51089.20522,52376.91836,4401.793962,0.027692677,51813.21374,1.004150752,53699.53534,613.6816714,50.22728909,3.25E-12,4.17E-08,0.913841017
3207,13,52807,12.6,0.36,4417.055556,54126,614.6959,581.1959,51089.20522,52318.26731,4423.696415,0.026712529,51782.27223,1.003955284,53660.3393,613.2337365,50.47838903,3.27E-12,4.19E-08,0.913412307
3208,13.5,52807,13.1,0.36,4442.611111,54067,614.6959,579.3959,51089.20522,52263.33574,4449.171891,0.025734351,51753.72414,1.00383825,53627.56499,612.8591897,50.77043953,3.29E-12,4.22E-08,0.91291366
3209,14,52807,13.6,0.36,4470.944444,54011,614.6959,577.4959,51089.20522,52211.19338,4477.415691,0.025734351,51726.36101,1.00383825,53601.51653,612.5615062,51.09423465,3.32E-12,4.24E-08,0.912360827
3210,14.5,52807,14.1,0.34,4466.294118,53959,614.6959,575.5959,51089.20522,52162.77204,4472.706393,0.023775042,51701.02375,1.003609904,53553.58627,612.0137562,51.04109042,3.18E-12,4.05E-08,0.912453005
3211,15,52807,14.6,0.34,4499.5,53910,614.6959,573.5959,51089.20522,52117.14122,4505.804314,0.021809816,51677.06468,1.003279164,53515.01314,611.57294,51.42056934,3.18E-12,4.08E-08,0.911805159
3212,15.5,52807,15.1,0.34,4534.735294,53863,614.6959,571.5959,51089.20522,52073.37013,4540.921237,0.021809816,51654.39567,1.003279164,53494.05352,611.3334122,51.8232405,3.21E-12,4.10E-08,0.911117795
3213,3.99,53882,3.72,0.27,5784.62963,57371,614.6959,608.5959,52091.06515,55332.9897,5787.47142,0.068081637,53842.2523,1.010163947,56110.61942,641.235692,66.10711167,2.49E-12,3.93E-08,0.888897042
3214,4.49,53882,4.21,0.27,5635,57049,614.6959,607.4959,52091.06515,55034.40965,5638.476477,0.061443452,53678.95158,1.009142721,55896.86233,638.7928625,64.39713484,2.46E-12,3.85E-08,0.89175732
3215,4.99,53882,4.71,0.27,5518.037037,56779,614.6959,606.1959,52091.06515,54783.95109,5521.979347,0.055723442,53542.7432,1.008253236,55717.34634,636.7413425,63.06047473,2.44E-12,3.78E-08,0.893993733
3216,5.49,53882,5.2,0.29,5479.896552,56549,614.6959,604.9959,52091.06515,54570.52808,5484.003239,0.052851358,53427.66266,1.00770595,55621.78075,635.6492129,62.62460287,2.59E-12,4.01E-08,0.894722766
3217,5.99,53882,5.7,0.29,5406.206897,56350,614.6959,603.6959,52091.06515,54385.81919,5410.58418,0.049014802,53328.05566,1.007146597,55491.91706,634.1651225,61.78247285,2.58E-12,3.96E-08,0.896132203
3218,6.49,53882,6.2,0.29,5349.172414,56175,614.6959,602.2959,52091.06515,54223.34717,5353.750324,0.045164659,53242.05475,1.006563166,55374.62387,632.8246885,61.13067919,2.57E-12,3.93E-08,0.897223251
3219,6.99,53882,6.69,0.29,5306.310345,56021,614.6959,600.8959,52091.06515,54080.34113,5311.032495,0.042271219,53165.84762,1.006150355,55276.2354,631.700299,60.64084876,2.58E-12,3.91E-08,0.898043312
3220,7.49,53882,7.19,0.3,5258.966667,55884,614.6959,599.4959,52091.06515,53953.09733,5263.848064,0.040336409,53098.2105,1.005874187,55183.3144,630.6383919,60.09980223,2.69E-12,4.03E-08,0.898949118
3221,7.98,53882,7.69,0.31,5202.516129,55761,614.6959,597.9959,52091.06515,53838.83717,5207.55247,0.03645898,53038.353,1.005320822,55072.25575,629.3692066,59.45468193,2.79E-12,4.15E-08,0.900029833
3222,8.48,53882,8.19,0.31,5189.322581,55649,614.6959,596.4959,52091.06515,53734.77945,5194.392487,0.035488647,52983.78565,1.005207404,55013.05713,628.6926811,59.30390523,2.81E-12,4.14E-08,0.900282467
3223,8.98,53882,8.69,0.31,5182.677419,55548,614.6959,594.8959,52091.06515,53640.92863,5187.757702,0.032569814,52934.32242,1.004753446,54941.87821,627.8792439,59.2279639,2.80E-12,4.14E-08,0.900409836
3224,9.48,53882,9.18,0.31,5182.096774,55456,614.6959,593.2959,52091.06515,53555.42998,5187.165152,0.031595564,52889.50909,1.004617344,54891.14743,627.2994894,59.22132826,2.82E-12,4.14E-08,0.900421212
3225,9.98,53882,9.68,0.31,5187.870968,55371,614.6959,591.6959,52091.06515,53476.42754,5192.90608,0.030621314,52848.51049,1.004504005,54845.32143,626.7757869,59.2873161,2.84E-12,4.15E-08,0.900311002
3226,10.5,53882,10.2,0.31,5198.580645,55293,614.6959,589.9959,52091.06515,53403.92346,5203.564726,0.028666921,52810.8758,1.004163624,54791.3952,626.1595145,59.40970697,2.84E-12,4.16E-08,0.900106387
3227,11,53882,10.7,0.31,5213.548387,55221,614.6959,588.2959,52091.06515,53336.99006,5218.464735,0.026712529,52776.00863,1.003914358,54744.95195,625.6287582,59.58075927,2.85E-12,4.17E-08,0.899820349
3228,11.5,53882,11.2,0.31,5233.580645,55155,614.6959,586.4959,52091.06515,53275.62891,5238.411213,0.026712529,52744.07755,1.003914358,54713.58579,625.2703038,59.80968917,2.88E-12,4.19E-08,0.899437433
3229,12,53882,11.7,0.3,5207.866667,55093,614.6959,584.6959,52091.06515,53217.9818,5212.774366,0.024753217,52714.34888,1.00364682,54654.27998,624.5925532,59.51582821,2.83E-12,4.09E-08,0.899929588
3230,12.5,53882,12.2,0.29,5248.965517,55035,614.6959,582.8959,52091.06515,53164.04962,5253.703454,0.023772083,52686.63845,1.003482054,54624.31483,624.2501096,59.98550846,2.74E-12,3.97E-08,0.899143866
3231,13,53882,12.7,0.29,5278.482759,54982,614.6959,581.0959,52091.06515,53114.7632,5283.095936,0.021809816,52661.04538,1.003239981,54588.03198,623.8354669,60.32283335,2.75E-12,3.99E-08,0.898579614
3232,13.5,53882,13.2,0.29,5311.724138,54931,614.6959,579.1959,52091.06515,53067.33341,5316.195809,0.021809816,52636.36209,1.003239981,54564.32604,623.5645539,60.70271793,2.77E-12,4.02E-08,0.897944191
3233,14,53882,13.7,0.28,5339.035714,54885,614.6959,577.2959,52091.06515,53024.55089,5343.351929,0.021809816,52613.98599,1.003255554,54540.35309,623.2905895,61.01483634,2.71E-12,3.90E-08,0.897422871
3234,14.5,53882,14.2,0.28,5377.25,54840,614.6959,575.3959,52091.06515,52982.69593,5381.397482,0.018857532,52592.61905,1.002779003,54496.46501,622.7890339,61.45155161,2.69E-12,3.93E-08,0.896692504
3235,15,53882,14.7,0.28,5418.821429,54799,614.6959,573.3959,52091.06515,52944.55927,5422.782784,0.018857532,52572.54207,1.002779003,54477.33816,622.5704509,61.92663251,2.71E-12,3.96E-08,0.895898025
3236,15.5,53882,15.2,0.28,5461.785714,54760,614.6959,571.3959,52091.06515,52908.28104,5465.548941,0.018857532,52553.94171,1.002779003,54459.64061,622.3682022,62.41763107,2.73E-12,3.98E-08,0.895077036
3237,3.99,54959,3.76,0.24,6586.458333,58016,614.6959,608.4959,53093.37368,55930.70152,6585.917667,0.059536784,54605.67053,1.008759732,56911.46415,650.387796,75.27046059,2.20E-12,3.92E-08,0.875955939
3238,4.49,54959,4.25,0.24,6449.583333,57720,614.6959,607.3959,53093.37368,55656.46491,6449.781457,0.053808074,54458.47689,1.007877186,56718.45545,648.1820804,73.70624447,2.19E-12,3.85E-08,0.87852003
3239,4.99,54959,4.74,0.24,6344.666667,57475,614.6959,606.1959,53093.37368,55429.3988,6345.406291,0.049973456,54336.6451,1.007289282,56565.87461,646.438377,72.50725019,2.19E-12,3.80E-08,0.880485909
3240,5.49,54959,5.24,0.24,6264.083333,57266,614.6959,604.8959,53093.37368,55235.64037,6265.224,0.045164659,54233.76333,1.006584426,56427.02107,644.85155,71.58633879,2.18E-12,3.77E-08,0.881996122
3241,5.99,54959,5.74,0.25,6230.36,57087,614.6959,603.5959,53093.37368,55069.65231,6231.680201,0.041302838,54145.97775,1.005982079,56329.47365,643.736772,71.20094641,2.25E-12,3.90E-08,0.882627911
3242,6.49,54959,6.24,0.25,6183.8,56931,614.6959,602.2959,53093.37368,54924.96081,6185.338472,0.039367052,54069.91756,1.005672221,56235.823,642.6665265,70.6688558,2.26E-12,3.88E-08,0.883500745
3243,6.99,54959,6.73,0.25,6151.28,56794,614.6959,600.8959,53093.37368,54797.86777,6152.966061,0.03645898,54003.30529,1.005278138,56147.9267,641.6620419,70.29721519,2.26E-12,3.86E-08,0.884110471
3244,7.49,54959,7.23,0.26,6111.307692,56672,614.6959,599.3959,53093.37368,54684.67095,6113.177245,0.033542106,53944.35552,1.004831001,56054.89698,640.5988925,69.84040914,2.36E-12,4.01E-08,0.884859883
3245,7.98,54959,7.73,0.26,6098.153846,56564,614.6959,597.8959,53093.37368,54584.44892,6100.074502,0.031595564,53891.86163,1.004587664,55989.62118,639.8529166,69.69008616,2.37E-12,4.00E-08,0.88510667
3246,8.48,54959,8.23,0.26,6093.961538,56466,614.6959,596.3959,53093.37368,54493.49452,6095.891919,0.03061935,53844.75764,1.004425275,55933.83311,639.215367,69.6421762,2.38E-12,4.00E-08,0.885185448
3247,8.98,54959,8.73,0.26,6095.846154,56377,614.6959,594.7959,53093.37368,54410.88301,6097.756079,0.028666921,53802.13255,1.004127865,55876.01027,638.554564,69.66371371,2.38E-12,4.01E-08,0.885150337
3248,9.48,54959,9.23,0.26,6103.692308,56297,614.6959,593.1959,53093.37368,54336.61729,6105.552866,0.027689725,53763.46205,1.00399273,55830.20602,638.0311101,69.75338005,2.40E-12,4.01E-08,0.885003486
3249,9.98,54959,9.73,0.25,6089.16,56223,614.6959,591.5959,53093.37368,54267.91462,6091.057124,0.02573238,53728.4087,1.003731075,55769.56198,637.3380662,69.58730392,2.33E-12,3.88E-08,0.88527651
3250,10.5,54959,10.2,0.25,6107.4,56156,614.6959,589.8959,53093.37368,54205.70512,6109.196322,0.023772083,53696.23769,1.003450073,55723.80172,636.815115,69.79575179,2.33E-12,3.89E-08,0.884934863
3251,11,54959,10.7,0.24,6149.666667,56094,614.6959,588.1959,53093.37368,54148.13329,6151.239104,0.023772083,53666.52994,1.003447738,55700.80303,636.5522846,70.27877791,2.24E-12,3.74E-08,0.884142998
3252,11.5,54959,11.2,0.24,6176.583333,56037,614.6959,586.3959,53093.37368,54095.20024,6178.00864,0.021807842,53639.30054,1.003125769,55657.48932,636.0572928,70.58638328,2.24E-12,3.76E-08,0.883638801
3253,12,54959,11.7,0.24,6208.125,55983,614.6959,584.5959,53093.37368,54045.04951,6209.377329,0.020825722,53613.81712,1.003008816,55626.34757,635.7014029,70.94684343,2.25E-12,3.78E-08,0.883047979
3254,12.5,54959,12.2,0.24,6242.583333,55934,614.6959,582.7959,53093.37368,53999.53931,6243.644751,0.019841627,53590.26238,1.002862523,55595.47843,635.3486284,71.34063543,2.26E-12,3.80E-08,0.882402561
3255,13,54959,12.7,0.24,6280.208333,55888,614.6959,580.9959,53093.37368,53956.8128,6281.059402,0.018857532,53568.64252,1.00274557,55568.1495,635.0363117,71.7706163,2.27E-12,3.82E-08,0.881697866
3256,13.5,54959,13.2,0.24,6321.708333,55845,614.6959,579.0959,53093.37368,53916.87049,6322.324836,0.018857532,53548.21748,1.00274557,55547.71045,634.8027329,72.24488091,2.29E-12,3.84E-08,0.880920642
3257,14,54959,13.7,0.24,6365.666667,55805,614.6959,577.1959,53093.37368,53879.71283,6366.031466,0.017872449,53528.98729,1.002599379,55521.28173,634.5007038,72.74723952,2.30E-12,3.87E-08,0.880097439
3258,7.49,35818,5.15,2.34,645.6858974,51776,634.6959,623.3959,35063.83781,50127.02018,648.4457762,0.312652689,43879.34667,1.066817813,45658.13724,521.7840675,7.378939095,5.96E-12,4.51E-08,0.981506708
3259,7.98,35818,5.54,2.44,612.9979508,51344,634.6959,622.1959,35063.83781,49723.46552,615.6532766,0.306434015,43580.01588,1.064216694,45363.0889,518.4122364,7.005379183,5.97E-12,4.51E-08,0.982441931
3260,8.48,35818,5.94,2.54,583.1106299,50930,634.6959,620.9959,35063.83781,49336.50962,585.6654058,0.300931161,43299.74763,1.061921225,45075.80586,515.1291479,6.663824998,6.00E-12,4.51E-08,0.983297168
3261,8.98,35818,6.34,2.64,561.0375,50531,634.6959,619.6959,35063.83781,48963.37344,563.5157207,0.294706067,43036.41164,1.059599985,44824.29387,512.2548529,6.411571879,6.02E-12,4.53E-08,0.983928864
3262,9.48,35818,6.74,2.74,538.0255474,50150,634.6959,618.2959,35063.83781,48606.88659,540.4221747,0.289223547,42787.52952,1.057631103,44578.35977,509.4443026,6.148589836,6.06E-12,4.54E-08,0.984587478
3263,9.98,35818,7.15,2.84,520.0633803,49782,634.6959,616.9959,35063.83781,48262.39251,522.3945058,0.284479036,42553.40426,1.055782943,44359.22553,506.9400227,5.943317059,6.11E-12,4.56E-08,0.985101616
3264,10.5,35818,7.56,2.92,502.0565068,49428,634.6959,615.5959,35063.83781,47930.84556,504.320912,0.27895355,42330.30127,1.053916806,44135.71245,504.3857012,5.737533375,6.13E-12,4.56E-08,0.985617065
3265,11,35818,7.98,2.99,484.8795987,49086,634.6959,614.0959,35063.83781,47610.38956,487.0786493,0.274207754,42121.17216,1.052439409,43916.61171,501.8818041,5.541234587,6.13E-12,4.55E-08,0.986108804
3266,11.5,35818,8.4,3.08,471.5853896,48755,634.6959,612.5959,35063.83781,47300.10198,473.7330079,0.268678859,41921.79156,1.05082723,43713.82684,499.5643658,5.389307528,6.18E-12,4.57E-08,0.986489414
3267,12,35818,8.83,3.16,458.3537975,48435,634.6959,611.0959,35063.83781,46999.99625,460.4500439,0.263890191,41732.15698,1.049346642,43523.40183,497.3881768,5.23809606,6.22E-12,4.58E-08,0.986868236
3268,12.5,35818,9.26,3.22,445.8717391,48126,634.6959,609.4959,35063.83781,46710.08538,447.9185737,0.25830831,41551.09212,1.04785066,43324.84538,495.1190611,5.095450312,6.22E-12,4.57E-08,0.987225626
3269,13,35818,9.69,3.29,434.9547112,47827,634.6959,607.8959,35063.83781,46429.44316,436.9579655,0.255093405,41377.72111,1.046886942,43158.10858,493.2135826,4.970689829,6.26E-12,4.57E-08,0.987538216
3270,13.5,35818,10.1,3.36,426.1425595,47537,634.6959,606.2959,35063.83781,46157.14153,428.1102832,0.248690693,41215.98091,1.045290578,42983.4275,491.2173162,4.869984005,6.29E-12,4.58E-08,0.987790547
3271,14,35818,10.6,3.41,416.559824,47257,634.6959,604.5959,35063.83781,45894.12967,418.4884395,0.245447403,41064.05349,1.044399046,42819.52653,489.3442456,4.7604719,6.30E-12,4.57E-08,0.988064956
3272,14.5,35818,11,3.49,408.3246418,46986,634.6959,602.9959,35063.83781,45639.47814,410.2196874,0.240593013,40912.86775,1.0431865,42662.58061,487.5506577,4.666359719,6.36E-12,4.60E-08,0.988300776
3273,15,35818,11.5,3.54,400.3420904,46722,634.6959,601.1959,35063.83781,45391.31569,402.2040821,0.236539224,40767.46509,1.042245143,42505.82646,485.7592614,4.575134619,6.38E-12,4.60E-08,0.988529376
3274,15.5,35818,11.9,3.59,393.0417827,46467,634.6959,599.4959,35063.83781,45151.53018,394.8733774,0.231642565,40631.03814,1.041102732,42346.49604,483.9384233,4.491706243,6.40E-12,4.60E-08,0.988738444
3275,6.49,36869,4.5,1.99,765.9819095,52798,634.6959,625.4959,36065.96017,51080.81158,769.1290384,0.30771413,45042.20586,1.06780855,46808.12032,534.9261465,8.753689497,5.87E-12,4.48E-08,0.978674378
3276,6.99,36869,4.89,2.11,729.6587678,52337,634.6959,624.2959,36065.96017,50650.73778,732.7048445,0.299899928,44711.59119,1.064314116,46512.02208,531.5423173,8.338586345,5.90E-12,4.51E-08,0.979684311
3277,7.49,36869,5.29,2.2,687.0822727,51900,634.6959,623.0959,36065.96017,50242.81284,689.9980016,0.294364419,44407.45105,1.0620737,46191.82031,527.8830312,7.852019479,5.90E-12,4.50E-08,0.980868442
3278,7.98,36869,5.69,2.29,653.4737991,51485,634.6959,621.8959,36065.96017,49855.20657,656.2833267,0.288788028,44122.97868,1.059704287,45904.67499,524.6015165,7.467939726,5.91E-12,4.49E-08,0.981803248
3279,8.48,36869,6.09,2.41,628.2207469,51088,634.6959,620.6959,36065.96017,49484.21341,630.9484014,0.281673961,43857.2592,1.056971081,45655.02734,521.7485274,7.179346255,5.98E-12,4.54E-08,0.982505709
3280,8.98,36869,6.5,2.5,601.418,50709,634.6959,619.2959,36065.96017,49129.85952,604.0547283,0.27688248,43608.22405,1.055151442,45406.51017,518.9084575,6.873042776,6.01E-12,4.55E-08,0.983251389
3281,9.48,36869,6.91,2.57,577.0217899,50345,634.6959,617.9959,36065.96017,48789.36295,579.572893,0.271304236,43373.85528,1.053284957,45160.37816,516.0956453,6.59424135,6.01E-12,4.53E-08,0.983930196
3282,9.98,36869,7.33,2.67,559.0101124,49995,634.6959,616.5959,36065.96017,48461.80766,561.4968759,0.266514017,43152.29905,1.051607595,44957.67766,513.7791713,6.388402765,6.07E-12,4.56E-08,0.98443139
3283,10.5,36869,7.75,2.73,540.8783883,49658,634.6959,615.1959,36065.96017,48146.27514,543.2990442,0.261704737,42941.4781,1.05005907,44748.76452,511.3916987,6.181192281,6.06E-12,4.53E-08,0.984935961
3284,11,36869,8.18,2.8,523.1257143,49332,634.6959,613.6959,36065.96017,47840.90769,525.4802551,0.255283099,42742.44325,1.048236042,44525.81404,508.8438066,5.978313604,6.07E-12,4.53E-08,0.985430022
3285,11.5,36869,8.6,2.89,507.5083045,49019,634.6959,612.1959,36065.96017,47547.59312,509.8038644,0.252053157,42552.49538,1.047235827,44344.89921,506.7763006,5.799836862,6.15E-12,4.56E-08,0.985864681
3286,12,36869,9.03,2.94,493.4068027,48716,634.6959,610.6959,36065.96017,47263.53342,495.6479242,0.245623829,42373.39345,1.045683332,44139.47386,504.4286867,5.638684012,6.14E-12,4.54E-08,0.986257182
3287,12.5,36869,9.47,3.01,480.4302326,48423,634.6959,609.0959,36065.96017,46988.7398,482.6209302,0.240726247,42203.5673,1.044290001,43953.56373,502.3040941,5.490386951,6.18E-12,4.55E-08,0.986618381
3288,13,36869,9.91,3.08,471.4853896,48140,634.6959,607.4959,36065.96017,46723.22308,473.6411112,0.236661187,42044.02168,1.043148532,43808.72768,500.6488986,5.388164722,6.22E-12,4.57E-08,0.986867364
3289,13.5,36869,10.4,3.14,460.9538217,47866,634.6959,605.7959,36065.96017,46466.05501,463.0678353,0.233365395,41893.07192,1.042175283,43650.65582,498.8424434,5.2678093,6.25E-12,4.57E-08,0.987160529
3290,14,36869,10.8,3.2,450.905625,47602,634.6959,604.0959,36065.96017,46218.18381,452.9793179,0.228478774,41738.94725,1.04112745,43486.2738,496.9638754,5.152977876,6.29E-12,4.58E-08,0.987440253
3291,14.5,36869,11.2,3.24,440.6040123,47344,634.6959,602.3959,36065.96017,45975.86173,442.6360337,0.224345457,41597.22649,1.040127289,43315.10726,495.0077733,5.035250398,6.29E-12,4.57E-08,0.987727041
3292,15,36869,11.7,3.28,433.1420732,47096,634.6959,600.6959,36065.96017,45742.85334,435.1438131,0.220216935,41460.01639,1.039117027,43175.34866,493.4106033,4.949974887,6.30E-12,4.55E-08,0.987934778
3293,15.5,36869,12.1,3.33,425.7948949,46855,634.6959,598.8959,36065.96017,45516.34787,427.7665002,0.216079358,41327.79445,1.038181592,43032.10726,491.7736316,4.866010871,6.33E-12,4.56E-08,0.988139329
3294,5.99,37921,4.23,1.76,875.0085227,53372,634.6959,626.2959,37067.58928,51615.94049,878.4854234,0.29486713,45870.33663,1.065243745,47667.0167,544.7416685,9.999652498,5.73E-12,4.43E-08,0.976300444
3295,6.49,37921,4.62,1.87,820.2278075,52899,634.6959,625.1959,37067.58928,51175.00116,823.5624152,0.288472849,45531.23582,1.062411516,47319.95123,540.7753824,9.373615034,5.78E-12,4.46E-08,0.977782143
3296,6.99,37921,5.02,1.97,777.0416244,52454,634.6959,624.0959,37067.58928,50759.91354,780.2591312,0.282057382,45219.36789,1.059503125,47022.06083,537.3710722,8.880080614,5.81E-12,4.47E-08,0.978950368
3297,7.49,37921,5.43,2.06,733.8402913,52036,634.6959,622.8959,37067.58928,50369.78948,736.9286138,0.274879005,44931.99251,1.056987423,46704.18486,533.7383656,8.386373059,5.82E-12,4.48E-08,0.980119327
3298,7.98,37921,5.83,2.16,705.3523148,51638,634.6959,621.5959,37067.58928,49998.13189,708.3532445,0.270041985,44663.41891,1.054855948,46471.95329,531.0844086,8.06081067,5.87E-12,4.50E-08,0.980890226
3299,8.48,37921,6.25,2.24,676.2044643,51257,634.6959,620.3959,37067.58928,49642.16626,679.1133859,0.26441325,44412.55221,1.052770231,46233.53234,528.3597189,7.727707199,5.88E-12,4.50E-08,0.981679052
3300,8.98,37921,6.66,2.32,646.5780172,50896,634.6959,618.9959,37067.58928,49304.72122,649.3877357,0.25876008,44174.86649,1.050954795,45974.4234,525.3986057,7.389134296,5.91E-12,4.50E-08,0.982480983
3301,9.48,37921,7.08,2.4,623.5895833,50549,634.6959,617.6959,37067.58928,48980.21089,626.321706,0.25308243,43954.53112,1.049009458,45756.86994,522.912391,7.126421026,5.93E-12,4.51E-08,0.983103252
3302,9.98,37921,7.51,2.48,600.1762097,50216,634.6959,616.1959,37067.58928,48668.65309,602.8256016,0.248998598,43745.8171,1.047683361,45535.88367,520.386946,6.858851518,5.99E-12,4.52E-08,0.983737124
3303,10.5,37921,7.94,2.56,584.5332031,49895,634.6959,614.7959,37067.58928,48368.19253,587.1269148,0.244132879,43546.26653,1.046145868,45359.53508,518.3716232,6.680082254,6.03E-12,4.54E-08,0.984160639
3304,11,37921,8.37,2.62,566.9328244,49587,634.6959,613.2959,37067.58928,48079.77998,569.4624762,0.238438321,43356.16029,1.044620016,45159.46066,516.0851601,6.478944018,6.03E-12,4.53E-08,0.984637186
3305,11.5,37921,8.8,2.68,550.3104478,49290,634.6959,611.7959,37067.58928,47801.55626,552.7782748,0.233502038,43178.22009,1.043228305,44962.11627,513.8298961,6.28898245,6.05E-12,4.53E-08,0.985087288
3306,12,37921,9.24,2.76,536.2478261,49003,634.6959,610.1959,37067.58928,47532.59612,538.6629931,0.229405254,43014.54218,1.042158735,44793.97683,511.9083879,6.128273924,6.12E-12,4.56E-08,0.985468087
3307,12.5,37921,9.68,2.81,523.1327402,48726,634.6959,608.5959,37067.58928,47272.91016,525.4978209,0.225270545,42852.73911,1.041050996,44621.76608,509.9403527,5.978393897,6.14E-12,4.55E-08,0.985823253
3308,13,37921,10.1,2.87,510.7581882,48459,634.6959,606.9959,37067.58928,47022.50861,513.0754604,0.220300297,42698.41467,1.039804169,44447.89831,507.9533808,5.836976737,6.17E-12,4.56E-08,0.986158381
3309,13.5,37921,10.6,2.9,498.7182759,48200,634.6959,605.2959,37067.58928,46779.52473,500.9888168,0.21532734,42553.45195,1.038677659,44280.202,506.0369368,5.699383861,6.15E-12,4.53E-08,0.986484451
3310,14,37921,11,2.96,489.1679054,47950,634.6959,603.5959,37067.58928,46544.90483,491.4009825,0.211985705,42409.28716,1.037804112,44139.94357,504.4340547,5.590241626,6.21E-12,4.54E-08,0.986743109
3311,14.5,37921,11.5,3.01,480.2777409,47707,634.6959,601.8959,37067.58928,46316.77939,482.475514,0.209474924,42279.04484,1.037168055,44007.21675,502.9172442,5.488644266,6.25E-12,4.55E-08,0.986983898
3312,15,37921,11.9,3.06,472.1297386,47473,634.6959,600.0959,37067.58928,46097.0332,474.2949025,0.20362832,42146.30914,1.035947897,43854.37233,501.1705285,5.395528383,6.27E-12,4.56E-08,0.987204593
3313,15.5,37921,12.4,3.11,464.7643087,47246,634.6959,598.2959,37067.58928,45883.79505,466.8998363,0.200242745,42023.71234,1.03508781,43721.22636,499.6489279,5.311355786,6.32E-12,4.58E-08,0.987404095
3314,5.49,38975,3.94,1.56,1003.564744,53960,634.6959,627.1959,38069.67734,52163.70325,1007.393184,0.284139756,46689.43999,1.063285247,48519.94551,554.4889926,11.46880108,5.67E-12,4.42E-08,0.973538174
3315,5.99,38975,4.34,1.67,943.0802395,53467,634.6959,626.0959,38069.67734,51704.4682,946.7797154,0.276123193,46340.1341,1.059762919,48188.16995,550.6974406,10.77758036,5.70E-12,4.47E-08,0.975130346
3316,6.49,38975,4.74,1.76,883.6778409,53011,634.6959,624.9959,38069.67734,51279.4344,887.2271313,0.26962182,46020.4049,1.057077538,47848.10058,546.8111065,10.09872601,5.72E-12,4.47E-08,0.976694651
3317,6.99,38975,5.15,1.85,837.8237838,52584,634.6959,623.7959,38069.67734,50881.20022,841.2512461,0.263922437,45725.74054,1.054663335,47562.0051,543.5415892,9.574702959,5.74E-12,4.48E-08,0.977902328
3318,7.49,38975,5.56,1.93,793.8989637,52181,634.6959,622.5959,38069.67734,50505.14393,797.1995757,0.257422768,45452.09564,1.052389316,47264.21982,540.1384804,9.07272735,5.76E-12,4.47E-08,0.979059461
3319,7.98,38975,5.98,2.01,760.50199,51801,634.6959,621.3959,38069.67734,50150.367,763.7046664,0.251721856,45200.44573,1.050251403,47029.50659,537.4561628,8.691064632,5.77E-12,4.47E-08,0.979939292
3320,8.48,38975,6.4,2.09,726.3167464,51438,634.6959,620.0959,38069.67734,49811.29561,729.4116835,0.246007817,44962.44987,1.048452284,46772.58144,534.520006,8.300393515,5.81E-12,4.48E-08,0.980840088
3321,8.98,38975,6.82,2.16,699.662037,51093,634.6959,618.6959,38069.67734,49488.88708,702.6712658,0.24109079,44740.3317,1.046804056,46559.46978,532.0845525,7.995781817,5.83E-12,4.48E-08,0.981542495
3322,9.48,38975,7.25,2.24,672.6352679,50763,634.6959,617.2959,38069.67734,49180.35878,675.5537969,0.236135564,44531.47757,1.045243264,46331.47807,529.4790489,7.686918197,5.89E-12,4.50E-08,0.982254806
3323,9.98,38975,7.68,2.3,650.6673913,50447,634.6959,615.8959,38069.67734,48884.79336,653.5110212,0.231180562,44334.71775,1.043720712,46129.77835,527.1740118,7.435867921,5.90E-12,4.49E-08,0.982833818
3324,10.5,38975,8.12,2.37,631.7518987,50142,634.6959,614.3959,38069.67734,48599.39937,634.529816,0.225404225,44147.33441,1.042119036,45937.44319,524.9759935,7.219700481,5.93E-12,4.51E-08,0.983332409
3325,11,38975,8.55,2.42,613.5173554,49850,634.6959,612.8959,38069.67734,48326.06168,616.2300678,0.22209488,43972.10704,1.041212062,45765.568,523.011793,7.011314971,5.94E-12,4.49E-08,0.9838131
3326,11.5,38975,8.99,2.49,596.9465863,49569,634.6959,611.3959,38069.67734,48062.92105,599.5995322,0.217081654,43804.81101,1.039794525,45584.87712,520.9468462,6.821943179,6.00E-12,4.51E-08,0.984249944
3327,12,38975,9.44,2.54,582.3527559,49297,634.6959,609.7959,38069.67734,47808.11499,584.9518263,0.212918655,43644.25712,1.038767046,45418.7913,519.048807,6.655163966,6.02E-12,4.51E-08,0.984634705
3328,12.5,38975,9.89,2.59,568.9382239,49036,634.6959,608.1959,38069.67734,47563.52707,571.4872461,0.208719003,43492.0979,1.037663342,45255.98407,517.1882357,6.50186185,6.04E-12,4.51E-08,0.984988387
3329,13,38975,10.3,2.64,556.8484848,48784,634.6959,606.4959,38069.67734,47327.29275,559.3518509,0.203708328,43346.47994,1.036591816,45099.00722,515.3942944,6.36369955,6.07E-12,4.51E-08,0.985307155
3330,13.5,38975,10.8,2.68,543.7029851,48540,634.6959,604.7959,38069.67734,47098.48252,546.1561923,0.200308819,43211.82167,1.035716077,44938.51275,513.5601535,6.213471951,6.09E-12,4.50E-08,0.985653774
3331,14,38975,11.2,2.73,533.9809524,48303,634.6959,603.0959,38069.67734,46876.16541,536.3966886,0.196081265,43075.39236,1.03473201,44795.1126,511.9213676,6.102367949,6.13E-12,4.52E-08,0.985910133
3332,14.5,38975,11.7,2.78,525.0158273,48075,634.6959,601.3959,38069.67734,46662.22454,527.3967369,0.191843673,42952.31417,1.033784278,44658.01555,510.3546138,5.999913935,6.17E-12,4.53E-08,0.98614654
3333,15,38975,12.2,2.81,515.7295374,47854,634.6959,599.5959,38069.67734,46454.79003,518.0743694,0.188448417,42831.66602,1.033079552,44529.34371,508.884144,5.893789629,6.18E-12,4.52E-08,0.986391417
3334,15.5,38975,12.6,2.85,507.5621053,47639,634.6959,597.7959,38069.67734,46252.92859,509.8744929,0.184180594,42715.41177,1.032186554,44391.13417,507.3046766,5.8004517,6.21E-12,4.53E-08,0.986606808
3335,4.99,40030,3.63,1.36,1145.329412,54568,634.6959,628.0959,39071.27366,52729.6535,1149.518859,0.27247716,47506.00613,1.061106762,49349.52452,563.9694738,13.08889664,5.55E-12,4.38E-08,0.970578925
3336,5.49,40030,4.04,1.45,1064.811724,54050,634.6959,626.9959,39071.27366,52247.50722,1068.842341,0.265929598,47139.10916,1.058111649,48982.65632,559.7768809,12.16873544,5.56E-12,4.38E-08,0.97264378
3337,5.99,40030,4.45,1.54,1004.488312,53575,634.6959,625.8959,39071.27366,51805.09683,1008.389505,0.259360539,46809.00341,1.05511512,48664.86652,556.145159,11.47935568,5.57E-12,4.40E-08,0.974191026
3338,6.49,40030,4.86,1.62,945.8290123,53135,634.6959,624.7959,39071.27366,51395.03897,949.5865115,0.251984252,46505.87084,1.052368142,48336.00078,552.3868607,10.80899351,5.57E-12,4.39E-08,0.975696044
3339,6.99,40030,5.27,1.71,899.8818713,52725,634.6959,623.5959,39071.27366,51012.72617,903.5218827,0.246255326,46228.26273,1.050214587,48075.23001,549.4067559,10.28390669,5.62E-12,4.42E-08,0.976875034
3340,7.49,40030,5.7,1.79,855.2681564,52340,634.6959,622.3959,39071.27366,50653.53737,858.7835252,0.239651101,45972.91054,1.047973887,47793.06311,546.1821348,9.774058348,5.66E-12,4.44E-08,0.978020079
3341,7.98,40030,6.12,1.85,817.3783784,51975,634.6959,621.0959,39071.27366,50312.83954,820.7824892,0.233071893,45733.90882,1.046006537,47538.11563,543.268579,9.341051579,5.64E-12,4.41E-08,0.978992687
3342,8.48,40030,6.55,1.94,785.8690722,51630,634.6959,619.7959,39071.27366,49990.65938,789.1789272,0.228900444,45510.52086,1.044470495,47329.28261,540.882022,8.980961243,5.73E-12,4.46E-08,0.979801556
3343,8.98,40030,6.98,2.01,756.8154229,51301,634.6959,618.3959,39071.27366,49683.2843,760.0345725,0.223930313,45301.87267,1.04298812,47125.12402,538.5488849,8.64893431,5.77E-12,4.47E-08,0.980547484
3344,9.48,40030,7.41,2.06,731.1218447,50988,634.6959,616.9959,39071.27366,49390.73358,734.2573092,0.21891419,45105.94348,1.041493519,46917.75841,536.1790975,8.35530648,5.76E-12,4.45E-08,0.981207234
3345,9.98,40030,7.85,2.14,706.5028037,50686,634.6959,615.4959,39071.27366,49108.34948,709.5561746,0.213878423,44919.47027,1.04006429,46712.25992,533.8306478,8.07395853,5.85E-12,4.50E-08,0.981839441
3346,10.5,40030,8.29,2.2,688.0845455,50399,634.6959,613.9959,39071.27366,48839.88654,691.0760416,0.208844625,44744.18436,1.038647479,46539.60313,531.8575152,7.863473515,5.88E-12,4.50E-08,0.982312426
3347,11,40030,8.74,2.25,669.6173333,50122,634.6959,612.4959,39071.27366,48580.68099,672.5447125,0.204640204,44578.62924,1.037565138,46369.74862,529.9164071,7.652429052,5.90E-12,4.50E-08,0.982786722
3348,11.5,40030,9.19,2.31,652.3649351,49857,634.6959,610.9959,39071.27366,48332.61553,655.2314143,0.200390831,44421.09717,1.036372855,46199.79996,527.9742231,7.455267558,5.95E-12,4.52E-08,0.983229842
3349,12,40030,9.64,2.35,634.2485106,49600,634.6959,609.3959,39071.27366,48091.95561,637.0500974,0.196160851,44271.67634,1.035433929,46026.85383,525.9977839,7.248231919,5.97E-12,4.50E-08,0.98369518
3350,12.5,40030,10.1,2.38,620.6121849,49353,634.6959,607.6959,39071.27366,47860.58258,623.3640758,0.191068402,44126.88969,1.034269835,45869.75775,524.20248,7.092395129,5.95E-12,4.48E-08,0.984045463
3351,13,40030,10.5,2.43,608.5226337,49115,634.6959,606.0959,39071.27366,47637.56837,611.2300734,0.187647225,43991.63865,1.0334007,45730.54077,522.6114997,6.954234977,5.99E-12,4.49E-08,0.984356024
3352,13.5,40030,11,2.47,595.0149798,48885,634.6959,604.3959,39071.27366,47421.98346,597.6722366,0.185077119,43865.5691,1.03282296,45590.65091,521.0128294,6.799868657,6.03E-12,4.49E-08,0.984703027
3353,14,40030,11.5,2.52,585.3055556,48663,634.6959,602.5959,39071.27366,47213.83466,587.9263414,0.179950542,43744.16089,1.031770043,45452.18281,519.4304073,6.688908746,6.08E-12,4.51E-08,0.984952465
3354,14.5,40030,11.9,2.56,576.9644531,48448,634.6959,600.8959,39071.27366,47012.19053,579.5536072,0.176488262,43623.01536,1.030884475,45326.32739,517.9921237,6.593586102,6.11E-12,4.52E-08,0.985166759
3355,15,40030,12.4,2.58,566.5182171,48240,634.6959,599.0959,39071.27366,46817.05667,569.0674745,0.173043028,43511.40761,1.030223819,45196.19593,516.5049731,6.474205858,6.11E-12,4.50E-08,0.985435144
3356,15.5,40030,12.9,2.61,556.9302682,48038,634.6959,597.1959,39071.27366,46627.49994,559.4424887,0.169583221,43400.23009,1.029560352,45065.26134,515.0086444,6.364634175,6.14E-12,4.50E-08,0.985681488
3357,4.99,41087,3.72,1.27,1240.710236,54656,634.6959,627.8959,40073.32771,52811.53003,1245.164347,0.254788977,47935.14027,1.055517028,49838.12473,569.5532278,14.17891471,5.43E-12,4.37E-08,0.968927853
3358,5.49,41087,4.14,1.36,1156.351471,54153,634.6959,626.8959,40073.32771,52343.40407,1160.651134,0.247361834,47590.06682,1.052540225,49480.01537,565.4607314,13.21485742,5.46E-12,4.40E-08,0.971036817
3359,5.99,41087,4.55,1.44,1085.858333,53695,634.6959,625.7959,40073.32771,51916.88969,1090.009115,0.240752447,47276.68026,1.050095645,49160.02331,561.803842,12.40925741,5.49E-12,4.40E-08,0.972799636
3360,6.49,41087,4.97,1.51,1023.490728,53273,634.6959,624.5959,40073.32771,51523.67353,1027.492787,0.233316633,46992.74946,1.047776136,48841.54625,558.1642661,11.69651649,5.49E-12,4.39E-08,0.974359684
3361,6.99,41087,5.4,1.6,976.504375,52880,634.6959,623.3959,40073.32771,51157.28329,980.3929438,0.228284512,46732.53143,1.045745549,48598.43547,555.3859808,11.15955349,5.57E-12,4.45E-08,0.975535025
3362,7.49,41087,5.83,1.67,932.9461078,52511,634.6959,622.0959,40073.32771,50813.09564,936.7210122,0.222425398,46489.74421,1.043730625,48357.19634,552.6290848,10.66176687,5.60E-12,4.45E-08,0.976624826
3363,7.98,41087,6.26,1.73,893.783237,52162,634.6959,620.7959,40073.32771,50487.4093,897.4483312,0.216566133,46266.97398,1.041969178,48120.84715,549.9280715,10.21421111,5.60E-12,4.44E-08,0.977604846
3364,8.48,41087,6.7,1.79,851.9860335,51834,634.6959,619.4959,40073.32771,50181.18362,855.5285657,0.212333563,46057.07875,1.040715662,47881.80106,547.1962376,9.736550041,5.65E-12,4.44E-08,0.978650923
3365,8.98,41087,7.13,1.85,821.8659459,51521,634.6959,618.0959,40073.32771,49888.83865,825.3167318,0.206452072,45861.75387,1.039142937,47673.56665,544.8165217,9.392335784,5.67E-12,4.44E-08,0.979404837
3366,9.48,41087,7.58,1.9,796.1526316,51223,634.6959,616.6959,40073.32771,49610.3916,799.5225712,0.201378753,45677.78262,1.037758585,47482.07215,542.6281105,9.098482408,5.68E-12,4.43E-08,0.980048511
3367,9.98,41087,8.02,1.96,773.6596939,50938,634.6959,615.1959,40073.32771,49343.98903,776.9582588,0.196262189,45503.17569,1.03626354,47301.96648,540.5698515,8.841431699,5.72E-12,4.45E-08,0.980611586
3368,10.5,41087,8.47,2.02,752.0871287,50666,634.6959,613.6959,40073.32771,49089.64456,755.3147559,0.193683175,45338.52948,1.035424827,47145.57264,538.7825729,8.594899066,5.79E-12,4.47E-08,0.981151684
3369,11,41087,8.92,2.06,729.1645631,50405,634.6959,612.0959,40073.32771,48845.50005,732.3153151,0.187741041,45181.78507,1.034223584,46957.40726,536.6322071,8.332938543,5.80E-12,4.46E-08,0.981725618
3370,11.5,41087,9.37,2.11,712.7203791,50153,634.6959,610.5959,40073.32771,48609.69427,715.8148056,0.184297845,45034.00781,1.033278899,46809.21318,534.9386359,8.145013373,5.84E-12,4.47E-08,0.982137375
3371,12,41087,9.83,2.16,697.8884259,49912,634.6959,608.8959,40073.32771,48384.10798,700.9313988,0.180002832,44896.59971,1.032259434,46661.96701,533.2558974,7.975512878,5.89E-12,4.49E-08,0.98250878
3372,12.5,41087,10.3,2.2,681.0181818,49679,634.6959,607.2959,40073.32771,48165.94152,684.0017993,0.176551005,44765.71627,1.03148577,46511.89408,531.5408544,7.782718666,5.93E-12,4.49E-08,0.982931245
3373,13,41087,10.8,2.24,670.2665179,49455,634.6959,605.5959,40073.32771,47956.13853,673.2122208,0.172226301,44641.2471,1.03043873,46385.46891,530.0960597,7.659847973,5.95E-12,4.50E-08,0.983200491
3374,13.5,41087,11.2,2.25,655.2533333,49238,634.6959,603.8959,40073.32771,47752.83241,658.1439499,0.168749836,44513.72686,1.02975118,46231.25472,528.3336901,7.488276355,5.92E-12,4.45E-08,0.983576509
3375,14,41087,11.7,2.3,645.723913,49030,634.6959,602.0959,40073.32771,47557.90336,648.5797615,0.16354257,44400.46346,1.028699126,46100.18312,526.8357957,7.37937354,5.98E-12,4.48E-08,0.983815176
3376,14.5,41087,12.2,2.33,635.3575107,48828,634.6959,600.3959,40073.32771,47368.54571,638.1757272,0.161782463,44291.01622,1.028216985,45992.73227,525.6078406,7.260905641,6.01E-12,4.48E-08,0.984074801
3377,15,41087,12.6,2.37,626.4518987,48632,634.6959,598.5959,40073.32771,47184.76395,629.236608,0.156541717,44183.94945,1.027225802,45859.72565,524.0878325,7.159131747,6.06E-12,4.51E-08,0.98429787
3378,15.5,41087,13.1,2.39,617.2577406,48443,634.6959,596.6959,40073.32771,47007.50045,620.0077856,0.153898377,44080.03897,1.026674575,45742.29807,522.7458627,7.054060328,6.07E-12,4.49E-08,0.984528168
3379,4.99,42145,3.81,1.18,1337.677966,54756,634.6959,627.7959,41074.89154,52904.56009,1342.393297,0.236861947,48367.10939,1.050429937,50305.21272,574.8911388,15.28706803,5.31E-12,4.35E-08,0.967318397
3380,5.49,42145,4.23,1.25,1249.7056,54271,634.6959,626.6959,41074.89154,52453.25057,1254.263403,0.230125425,48040.51928,1.047826759,49950.37931,570.8360801,14.28171429,5.31E-12,4.34E-08,0.969463987
3381,5.99,42145,4.66,1.33,1177.572932,53830,634.6959,625.5959,41074.89154,52042.63562,1181.990147,0.221813529,47748.50585,1.045265518,49638.64866,567.2736026,13.45737762,5.35E-12,4.38E-08,0.971223536
3382,6.49,42145,5.09,1.4,1114.017857,53425,634.6959,624.3959,41074.89154,51665.331,1118.305317,0.216728164,47480.62323,1.04326393,49381.43247,564.3341199,12.73106622,5.40E-12,4.39E-08,0.972773992
3383,6.99,42145,5.52,1.47,1058.229932,53048,634.6959,623.0959,41074.89154,51313.93128,1062.380683,0.210806151,47234.2256,1.041428738,49110.27735,561.2353421,12.0935183,5.45E-12,4.41E-08,0.974135521
3384,7.49,42145,5.96,1.53,1015.772549,52695,634.6959,621.8959,41074.89154,50984.74397,1019.81766,0.204882297,47008.64144,1.039553186,48887.18275,558.6858029,11.60831265,5.46E-12,4.41E-08,0.97517175
3385,7.98,42145,6.4,1.6,972.8,52363,634.6959,620.4959,41074.89154,50675.00051,976.7280207,0.199787717,46798.56732,1.038160882,48658.09568,556.0677815,11.11721966,5.54E-12,4.44E-08,0.976220801
3386,8.48,42145,6.84,1.65,938.7751515,52050,634.6959,619.1959,41074.89154,50382.85932,942.6080058,0.194658012,46602.50511,1.036641679,48454.67016,553.7430218,10.72838155,5.55E-12,4.43E-08,0.977051479
3387,8.98,42145,7.29,1.7,900.8558824,51754,634.6959,617.7959,41074.89154,50106.47434,904.578859,0.189528565,46419.89547,1.035380253,48241.99438,551.3125497,10.29503775,5.58E-12,4.43E-08,0.977977328
3388,9.48,42145,7.73,1.76,875.4056818,51470,634.6959,616.2959,41074.89154,49841.19273,879.0535292,0.184382696,46246.27787,1.033992076,48069.3967,549.3400924,10.00419126,5.63E-12,4.46E-08,0.978598762
3389,9.98,42145,8.19,1.81,851.8226519,51201,634.6959,614.7959,41074.89154,49589.83076,855.3977746,0.180073612,46085.20441,1.0328665,47904.62537,547.4570753,9.734682906,5.67E-12,4.47E-08,0.97917468
3390,10.5,42145,8.64,1.84,822.7315217,50944,634.6959,613.2959,41074.89154,49349.59854,826.213534,0.176605266,45931.34955,1.032077573,47720.58688,545.3538718,9.402227638,5.68E-12,4.44E-08,0.979885193
3391,11,42145,9.1,1.89,804.410582,50698,634.6959,611.7959,41074.89154,49119.57219,807.8333473,0.17228406,45788.3254,1.031056982,47573.11397,543.6685421,9.192854785,5.73E-12,4.46E-08,0.980332672
3392,11.5,42145,9.56,1.93,789.7316062,50461,634.6959,610.1959,41074.89154,48897.89065,793.106931,0.167069256,45650.32989,1.029791666,47432.70439,542.0639327,9.025102526,5.74E-12,4.46E-08,0.980691198
3393,12,42145,10,1.96,770.0607143,50234,634.6959,608.4959,41074.89154,48685.49757,773.3697632,0.16442771,45519.53363,1.029118272,47282.16105,540.3435138,8.800302334,5.77E-12,4.45E-08,0.981171715
3394,12.5,42145,10.5,2,754.855,50015,634.6959,606.8959,41074.89154,48480.52919,758.1116447,0.159198828,45395.5463,1.028105022,47134.01909,538.6505383,8.626530474,5.81E-12,4.46E-08,0.981543186
3395,13,42145,11,2.04,739.1808824,49804,634.6959,605.1959,41074.89154,48282.99199,742.3838563,0.156561019,45278.89575,1.027527383,47005.31137,537.1796583,8.44740567,5.87E-12,4.48E-08,0.981926091
3396,13.5,42145,11.4,2.06,727.3368932,49601,634.6959,603.3959,41074.89154,48092.89219,730.4992602,0.15303147,45161.91197,1.026687536,46883.99882,535.7932908,8.312051816,5.86E-12,4.46E-08,0.982215431
3397,14,42145,11.9,2.09,715.9397129,49405,634.6959,601.6959,41074.89154,47909.29899,719.0607563,0.149514705,45055.3197,1.026051742,46759.78629,534.3737823,8.181804122,5.90E-12,4.46E-08,0.98249391
3398,14.5,42145,12.4,2.12,705.8004717,49215,634.6959,599.8959,41074.89154,47731.2804,708.8861291,0.145981671,44952.87925,1.025342498,46649.03132,533.1080674,8.065932235,5.93E-12,4.47E-08,0.982741619
3399,15,42145,12.8,2.13,694.0070423,49033,634.6959,597.9959,41074.89154,47560.71522,697.0495408,0.142424489,44852.57047,1.024656105,46518.18084,531.6127,7.931156181,5.92E-12,4.45E-08,0.98302979
3400,15.5,42145,13.3,2.16,687.7046296,48856,634.6959,596.1959,41074.89154,47394.79634,690.7240507,0.138868524,44755.82556,1.023937336,46418.32614,530.4715541,7.859131813,5.96E-12,4.46E-08,0.983183789
