,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
3401,4.49,43205,3.47,1.02,1545.009804,55391,634.6959,628.6959,42076.91188,53495.01714,1550.123176,0.227784758,49145.53385,1.04845917,51099.55558,583.968939,17.65646933,5.20E-12,4.32E-08,0.963159768
3402,4.99,43205,3.9,1.11,1455.565766,54870,634.6959,627.5959,42076.91188,53010.59951,1460.579634,0.218584514,48802.31455,1.045150211,50770.97407,580.2138887,16.63429723,5.25E-12,4.40E-08,0.965287861
3403,5.49,43205,4.33,1.17,1369.601709,54404,634.6959,626.4959,42076.91188,52577.04026,1374.480567,0.212616344,48496.54455,1.042798877,50466.21939,576.731133,15.65189458,5.24E-12,4.38E-08,0.967334091
3404,5.99,43205,4.76,1.23,1280.654472,53980,634.6959,625.3959,42076.91188,52182.32721,1285.371443,0.205040335,48220.2051,1.040867896,50145.22588,573.062799,14.63539994,5.26E-12,4.37E-08,0.969451859
3405,6.49,43205,5.2,1.29,1219.068217,53591,634.6959,624.1959,42076.91188,51820.00356,1223.659029,0.199032939,47969.15732,1.038773645,49886.2034,570.1026738,13.93158835,5.28E-12,4.38E-08,0.970918516
3406,6.99,43205,5.64,1.36,1161.238235,53231,634.6959,622.8959,42076.91188,51484.52635,1165.696789,0.193071093,47739.53227,1.037212401,49637.49393,567.2604064,13.27070368,5.36E-12,4.42E-08,0.972296047
3407,7.49,43205,6.08,1.41,1107.629078,52893,634.6959,621.5959,42076.91188,51169.40609,1111.962963,0.187915193,47526.49989,1.035753506,49409.3544,564.6532134,12.65805485,5.39E-12,4.41E-08,0.973573085
3408,7.98,43205,6.53,1.46,1068.541096,52578,634.6959,620.2959,42076.91188,50875.60283,1072.775599,0.183589136,47331.18815,1.034402212,49215.9302,562.4427495,12.21135493,5.42E-12,4.41E-08,0.974504412
3409,8.48,43205,6.98,1.51,1028.298013,52282,634.6959,618.8959,42076.91188,50599.41003,1032.4234,0.176705411,47149.10165,1.032865808,48997.97404,559.9519327,11.75145445,5.44E-12,4.42E-08,0.975463423
3410,8.98,43205,7.43,1.55,990.4709677,52000,634.6959,617.4959,42076.91188,50336.18023,994.4920726,0.173197155,46978.28102,1.031827911,48807.66508,557.7770699,11.31916459,5.47E-12,4.41E-08,0.976364899
3411,9.48,43205,7.89,1.6,964.379375,51732,634.6959,615.9959,42076.91188,50085.92791,968.3259748,0.168855521,46817.68161,1.030743997,48648.55526,555.9587529,11.02098823,5.52E-12,4.43E-08,0.976986762
3412,9.98,43205,8.35,1.65,940.8587879,51479,634.6959,614.4959,42076.91188,49849.60106,944.7364954,0.163627965,46666.93721,1.029525471,48489.00824,554.1354396,10.75219347,5.57E-12,4.45E-08,0.97754739
3413,10.5,43205,8.81,1.69,913.7088757,51236,634.6959,612.9959,42076.91188,49622.5409,917.5050449,0.160109661,46523.88691,1.028672024,48328.72059,552.3036622,10.44192257,5.62E-12,4.46E-08,0.978194573
3414,11,43205,9.27,1.72,894.8348837,51003,634.6959,611.3959,42076.91188,49404.75634,898.5727429,0.156588396,46388.77365,1.027776399,48193.22536,550.7552142,10.2262294,5.63E-12,4.45E-08,0.978644518
3415,11.5,43205,9.74,1.74,873.216092,50781,634.6959,609.7959,42076.91188,49197.19107,876.8852674,0.152188338,46260.00035,1.026896201,48037.27401,548.9729924,9.979168486,5.62E-12,4.41E-08,0.979159942
3416,12,43205,10.2,1.77,851.0774011,50568,634.6959,608.0959,42076.91188,48997.98332,854.6749093,0.1486636,46140.21092,1.026279511,47890.63586,547.2972023,9.726166133,5.66E-12,4.41E-08,0.979687794
3417,12.5,43205,10.7,1.81,840.5972376,50363,634.6959,606.3959,42076.91188,48806.20455,844.1614992,0.145981671,46026.85587,1.025449419,47787.38282,546.1172201,9.606398164,5.71E-12,4.44E-08,0.979937656
3418,13,43205,11.1,1.83,821.9311475,50165,634.6959,604.6959,42076.91188,48620.9249,825.4324771,0.141565248,45912.8303,1.024791667,47642.3393,544.4596536,9.393080912,5.73E-12,4.43E-08,0.98038277
3419,13.5,43205,11.6,1.87,812.9930481,49975,634.6959,602.9959,42076.91188,48443.08562,816.4644066,0.137982586,45809.43623,1.023895534,47531.32921,543.1910233,9.290935749,5.79E-12,4.46E-08,0.980595905
3420,14,43205,12.1,1.88,799.2968085,49792,634.6959,601.1959,42076.91188,48271.75599,802.721434,0.134422754,45711.76121,1.023316659,47412.13489,541.8288631,9.13441426,5.78E-12,4.43E-08,0.98092252
3421,14.5,43205,12.6,1.91,788.6706806,49614,634.6959,599.3959,42076.91188,48105.06761,792.0592555,0.131727029,45616.16479,1.022742571,47305.20154,540.6068221,9.012978201,5.83E-12,4.45E-08,0.981175918
3422,15,43205,13.1,1.92,777.6098958,49444,634.6959,597.4959,42076.91188,47945.8341,780.9598201,0.129031183,45522.54211,1.022233771,47197.73263,539.3786605,8.886574856,5.84E-12,4.43E-08,0.981439707
3423,15.5,43205,13.5,1.94,767.2469072,49278,634.6959,595.6959,42076.91188,47790.3126,770.5601568,0.126339861,45433.31502,1.021813633,47094.39849,538.1977515,8.76814597,5.87E-12,4.44E-08,0.981686865
3424,4.49,44266,3.55,0.94,1695.902128,55505,634.6959,628.4959,43078.44348,53600.96858,1701.346168,0.209356749,49566.95401,1.042914539,51578.26214,589.4396277,19.38087631,5.00E-12,4.30E-08,0.960505858
3425,4.99,44266,3.99,1,1568.766,55003,634.6959,627.4959,43078.44348,53134.29219,1574.067609,0.20088121,49242.99069,1.040582015,51204.90484,585.172877,17.92795663,5.03E-12,4.30E-08,0.963460434
3426,5.49,44266,4.43,1.06,1483.3,54554,634.6959,626.3959,43078.44348,52716.62682,1488.479598,0.194023491,48955.49996,1.038289487,50919.53075,581.9116039,16.9512458,5.04E-12,4.31E-08,0.965447229
3427,5.99,44266,4.87,1.13,1403.490265,54147,634.6959,625.1959,43078.44348,52337.8182,1408.531057,0.187990063,48696.10618,1.036470116,50642.33754,578.7438224,16.03917513,5.14E-12,4.37E-08,0.967303112
3428,6.49,44266,5.31,1.18,1342.330508,53775,634.6959,623.9959,43078.44348,51991.40849,1347.256673,0.181967334,48461.89444,1.034770578,50411.13725,576.101651,15.34023758,5.15E-12,4.36E-08,0.968725503
3429,6.99,44266,5.76,1.23,1278.596748,53431,634.6959,622.6959,43078.44348,51670.92216,1283.397349,0.175890205,48247.85642,1.033094511,50171.44948,573.3624839,14.61188415,5.18E-12,4.36E-08,0.970207899
3430,7.49,44266,6.21,1.28,1224.634375,53110,634.6959,621.3959,43078.44348,51371.73311,1229.311581,0.170651345,48049.52265,1.031689703,49948.8065,570.818106,13.99519875,5.23E-12,4.38E-08,0.971463417
3431,7.98,44266,6.66,1.32,1174.567424,52811,634.6959,619.9959,43078.44348,51092.93569,1179.12664,0.166309422,47867.53289,1.030750439,49752.84661,568.5786641,13.42303049,5.26E-12,4.37E-08,0.972628383
3432,8.48,44266,7.12,1.37,1140.287591,52529,634.6959,618.5959,43078.44348,50829.88916,1144.761597,0.161030369,47697.41788,1.029284813,49572.0652,566.5126827,13.0312784,5.31E-12,4.39E-08,0.973426115
3433,8.98,44266,7.58,1.4,1099.996429,52263,634.6959,617.1959,43078.44348,50581.67776,1104.364067,0.156645013,47538.50176,1.028393394,49385.91339,564.3853281,12.57082845,5.33E-12,4.37E-08,0.974363882
3434,9.48,44266,8.04,1.44,1069.418056,52010,634.6959,615.6959,43078.44348,50345.5163,1073.701399,0.152237949,47389.20118,1.027406738,49221.50074,562.50641,12.22137688,5.37E-12,4.38E-08,0.975075669
3435,9.98,44266,8.5,1.48,1038.788514,51771,634.6959,614.1959,43078.44348,50122.35072,1042.987552,0.149560688,47249.84367,1.026671206,49070.4237,560.7798921,11.87134055,5.44E-12,4.40E-08,0.975788644
3436,10.5,44266,8.97,1.51,1022.87351,51543,634.6959,612.5959,43078.44348,49909.3908,1027.028682,0.144258227,47117.07797,1.025491176,48944.97012,559.3462006,11.68946288,5.43E-12,4.39E-08,0.976159104
3437,11,44266,9.44,1.54,994.5532468,51325,634.6959,610.9959,43078.44348,49705.71131,998.6250363,0.140682085,46990.07891,1.024723766,48786.75193,557.5380732,11.36581713,5.48E-12,4.40E-08,0.976818451
3438,11.5,44266,9.91,1.58,978.1025316,51116,634.6959,609.3959,43078.44348,49510.38555,982.1240783,0.138006583,46877.21182,1.024126226,48671.21434,556.2177023,11.17781732,5.55E-12,4.43E-08,0.977201496
3439,12,44266,10.4,1.6,957.5825,50917,634.6959,607.6959,43078.44348,49324.3554,961.5422719,0.133533158,46763.74459,1.023236018,48534.30401,554.6530824,10.94331311,5.56E-12,4.42E-08,0.977679271
3440,12.5,44266,10.9,1.62,940.1512346,50724,634.6959,605.9959,43078.44348,49143.88745,944.0564249,0.129948676,46656.2958,1.022587549,48407.66125,553.205801,10.74410751,5.57E-12,4.41E-08,0.978085178
3441,13,44266,11.3,1.65,929.4733333,50540,634.6959,604.2959,43078.44348,48971.79222,933.3448737,0.127251824,46554.11992,1.022002333,48311.76176,552.1098556,10.62207978,5.63E-12,4.43E-08,0.97833383
3442,13.5,44266,11.8,1.66,912.8692771,50363,634.6959,602.4959,43078.44348,48806.20455,916.6864739,0.123646982,46457.96305,1.021411051,48184.06767,550.6505595,10.43232758,5.62E-12,4.40E-08,0.978720529
3443,14,44266,12.3,1.69,902.5331361,50192,634.6959,600.6959,43078.44348,48646.19317,906.3183185,0.120910221,46366.09652,1.020685034,48084.16915,549.5089129,10.31420551,5.68E-12,4.43E-08,0.97896121
3444,14.5,44266,12.8,1.7,888.9411765,50027,634.6959,598.8959,43078.44348,48491.76188,892.6807011,0.116390541,46277.81884,1.020016129,47961.71371,548.1094845,10.15887574,5.68E-12,4.42E-08,0.979277787
3445,15,44266,13.3,1.71,877.9865497,49868,634.6959,596.9959,43078.44348,48342.91432,881.6893359,0.115471073,46191.14612,1.019783474,47873.50819,547.1014662,10.03368558,5.71E-12,4.40E-08,0.979532934
3446,15.5,44266,13.7,1.73,867.7878613,49714,634.6959,595.1959,43078.44348,48198.71761,871.4560612,0.112731543,46108.95181,1.019254323,47771.79034,545.9390282,9.917134324,5.76E-12,4.42E-08,0.979770484
3447,4.49,45329,3.63,0.87,1862.695402,55638,634.6959,628.3959,44080.43039,53724.55867,1868.469971,0.191532913,49996.01409,1.038098689,52056.24466,594.902042,21.28700035,4.86E-12,4.32E-08,0.957612257
3448,4.99,45329,4.07,0.93,1729.029032,55153,634.6959,627.2959,44080.43039,53273.7694,1734.682657,0.184594103,49689.14696,1.036011985,51703.29374,590.8684967,19.75945266,4.93E-12,4.35E-08,0.960647329
3449,5.49,45329,4.52,0.98,1627.477551,54722,634.6959,626.1959,44080.43039,52872.93123,1632.996711,0.176824875,49421.31167,1.034031926,51404.29114,587.4514761,18.59891594,4.95E-12,4.34E-08,0.962954157
3450,5.99,45329,4.97,1.02,1536.864706,54333,634.6959,624.9959,44080.43039,52510.95972,1542.249218,0.17156663,49178.97515,1.032473115,51135.77734,584.3828835,17.56338664,4.96E-12,4.31E-08,0.965012837
3451,6.49,45329,5.42,1.07,1475.943925,53978,634.6959,623.7959,44080.43039,52180.46484,1481.224824,0.165464905,48959.96435,1.030854012,50920.34887,581.9209534,16.86718012,5.00E-12,4.33E-08,0.966397224
3452,6.99,45329,5.87,1.12,1422.942857,53650,634.6959,622.4959,44080.43039,51874.96943,1428.125615,0.160197411,48760.21395,1.029413407,50722.98281,579.6654416,16.26148057,5.05E-12,4.36E-08,0.967601822
3453,7.49,45329,6.33,1.15,1355.949565,53345,634.6959,621.0959,44080.43039,51590.77796,1360.993432,0.154030258,48576.56785,1.028115426,50482.98278,576.9227061,15.49587702,5.05E-12,4.33E-08,0.96912477
3454,7.98,45329,6.79,1.2,1316.318333,53062,634.6959,619.7959,44080.43039,51326.98372,1321.276942,0.149612244,48407.44753,1.027004653,50320.72136,575.0683724,15.0429688,5.13E-12,4.37E-08,0.97002577
3455,8.48,45329,7.25,1.23,1268.777236,52796,634.6959,618.3959,44080.43039,51078.94631,1273.624996,0.146059789,48249.57138,1.026240382,50141.00495,573.014562,14.49966615,5.17E-12,4.35E-08,0.971106793
3456,8.98,45329,7.72,1.27,1233.459055,52544,634.6959,616.8959,44080.43039,50843.88345,1238.21999,0.141611468,48102.16724,1.025260022,49978.03038,571.1520783,14.09604775,5.23E-12,4.38E-08,0.971909984
3457,9.48,45329,8.19,1.3,1201.911538,52307,634.6959,615.3959,44080.43039,50622.74128,1206.597941,0.137131941,47965.31791,1.024153047,49828.07267,569.4383522,13.73552075,5.25E-12,4.38E-08,0.972627356
3458,9.98,45329,8.66,1.32,1164.126515,52083,634.6959,613.8959,44080.43039,50413.66583,1168.711789,0.13265936,47836.29952,1.023389304,49655.95156,567.4713413,13.30371112,5.26E-12,4.36E-08,0.973486834
3459,10.5,45329,9.13,1.36,1146.417647,51869,634.6959,612.2959,44080.43039,50213.86645,1150.955911,0.129959039,47714.58231,1.022703732,49546.63975,566.222119,13.10133306,5.34E-12,4.40E-08,0.97388964
3460,11,45329,9.6,1.38,1120.548551,51664,634.6959,610.6959,44080.43039,50022.41698,1125.017511,0.124561755,47598.88505,1.021710562,49401.53397,564.5638411,12.8056994,5.34E-12,4.38E-08,0.974478073
3461,11.5,45329,10.1,1.41,1097.131915,51470,634.6959,608.9959,44080.43039,49841.19273,1101.534764,0.122741658,47489.92516,1.021292814,49282.35075,563.2018077,12.53809261,5.42E-12,4.41E-08,0.975010798
3462,12,45329,10.6,1.43,1085.547552,51283,634.6959,607.2959,44080.43039,49666.46357,1089.917122,0.120009515,47387.85001,1.02056936,49182.60341,562.0618889,12.40570579,5.43E-12,4.40E-08,0.975274354
3463,12.5,45329,11,1.45,1063.169655,51104,634.6959,605.5959,44080.43039,49499.16904,1067.472375,0.11548613,47288.98776,1.019918575,49047.4201,560.5170054,12.14996977,5.47E-12,4.41E-08,0.975783531
3464,13,45329,11.5,1.46,1050.904795,50933,634.6959,603.8959,44080.43039,49339.3144,1055.171844,0.113652902,47196.44614,1.019446587,48954.76869,559.4581793,12.00980617,5.47E-12,4.38E-08,0.976062578
3465,13.5,45329,12,1.48,1034.867568,50768,634.6959,602.0959,44080.43039,49185.03446,1039.085763,0.10910343,47108.04102,1.018757416,48836.29611,558.1042672,11.82653173,5.51E-12,4.40E-08,0.976427504
3466,14,45329,12.5,1.49,1021.546309,50608,634.6959,600.2959,44080.43039,49035.39751,1025.723425,0.107260792,47019.71996,1.018346186,48739.2235,556.9949153,11.67429554,5.53E-12,4.39E-08,0.97673064
3467,14.5,45329,13,1.49,1010.693289,50456,634.6959,598.3959,44080.43039,48893.21307,1014.835969,0.104512755,46938.71197,1.017881713,48644.72434,555.9149729,11.55026655,5.51E-12,4.35E-08,0.97697763
3468,15,45329,13.5,1.52,998.3098684,50309,634.6959,596.5959,44080.43039,48755.67855,1002.413385,0.101755263,46861.29547,1.017421713,48547.50725,554.8039699,11.40874804,5.61E-12,4.41E-08,0.977259447
3469,15.5,45329,14,1.53,993.572549,50166,634.6959,594.6959,44080.43039,48621.86078,997.6607762,0.098069022,46786.45066,1.016734054,48459.69322,553.8004257,11.35460966,5.61E-12,4.41E-08,0.977367263
3470,4.49,46393,3.71,0.78,2011.692308,55793,634.6959,628.2959,45081.93005,53868.56516,2017.768237,0.17511073,50434.76629,1.033993848,52473.66534,599.6723518,22.98974637,4.66E-12,4.23E-08,0.955242195
3471,4.99,46393,4.16,0.83,1909.06988,55326,634.6959,627.1959,45081.93005,53434.59917,1915.073033,0.168123504,50146.63503,1.031880533,52197.10896,596.511848,21.8169708,4.67E-12,4.24E-08,0.957520163
3472,5.49,46393,4.61,0.87,1798.317241,54913,634.6959,625.9959,45081.93005,53050.59273,1804.210575,0.160242731,49894.77074,1.030003474,51902.80301,593.1485012,20.55128268,4.68E-12,4.23E-08,0.959979296
3473,5.99,46393,5.06,0.91,1713.147253,54542,634.6959,624.7959,45081.93005,52705.4609,1718.924811,0.155812838,49670.11331,1.028738889,51670.61269,590.4950156,19.57795468,4.73E-12,4.23E-08,0.961871091
3474,6.49,46393,5.52,0.96,1650.979167,54203,634.6959,623.5959,45081.93005,52389.95127,1656.668399,0.14962721,49466.83114,1.027165545,51466.80858,588.1659294,18.86749388,4.80E-12,4.28E-08,0.963252053
3475,6.99,46393,5.99,1,1580.398,53891,634.6959,622.2959,45081.93005,52099.44685,1585.974657,0.143418602,49281.22664,1.02584526,51248.33111,585.6691551,18.06088786,4.85E-12,4.30E-08,0.96482017
3476,7.49,46393,6.45,1.03,1510.774757,53603,634.6959,620.8959,45081.93005,51831.18341,1516.222205,0.139836975,49110.16256,1.025072264,51044.29129,583.3373752,17.26522906,4.91E-12,4.29E-08,0.966367407
3477,7.98,46393,6.92,1.08,1472.268519,53335,634.6959,619.4959,45081.93005,51581.45828,1477.642121,0.132678963,48954.01909,1.023483281,50868.79142,581.3317516,16.82517734,4.98E-12,4.37E-08,0.967223184
3478,8.48,46393,7.38,1.1,1416.240909,53084,634.6959,618.0959,45081.93005,51347.49421,1421.492085,0.129959039,48809.12343,1.022890835,50686.75116,579.251384,16.18489029,5.02E-12,4.34E-08,0.968468695
3479,8.98,46393,7.86,1.14,1393.023684,52848,634.6959,616.5959,45081.93005,51127.44165,1398.229135,0.126363469,48673.26731,1.02201636,50576.81176,577.9949896,15.91956238,5.09E-12,4.38E-08,0.96898471
3480,9.48,46393,8.33,1.15,1350.773913,52626,634.6959,615.0959,45081.93005,50920.38071,1355.878537,0.121842828,48547.34631,1.021223289,50406.21315,576.045378,15.43672934,5.06E-12,4.33E-08,0.969924124
3481,9.98,46393,8.8,1.18,1323.381356,52415,634.6959,613.4959,45081.93005,50723.52349,1328.426102,0.118204326,48428.48566,1.020354396,50282.28278,574.629094,15.12368547,5.12E-12,4.35E-08,0.970533069
3482,10.5,46393,9.28,1.19,1290.22437,52216,634.6959,611.9959,45081.93005,50537.81182,1295.184257,0.11457426,48315.60179,1.019803136,50138.44266,572.9852799,14.74476534,5.12E-12,4.32E-08,0.971270435
3483,11,46393,9.76,1.22,1274.122131,52025,634.6959,610.2959,45081.93005,50359.52016,1279.041975,0.110929337,48210.40121,1.019048119,50035.07899,571.8040335,14.56074795,5.18E-12,4.35E-08,0.9716285
3484,11.5,46393,10.2,1.24,1252.609677,51844,634.6959,608.6959,45081.93005,50190.52172,1257.473114,0.108164374,48109.84808,1.018389834,49914.44303,570.4253981,14.31490227,5.22E-12,4.36E-08,0.972106937
3485,12,46393,10.7,1.26,1232.174603,51671,634.6959,606.9959,45081.93005,50028.95513,1236.985978,0.104512755,48015.80327,1.017829726,49807.25044,569.2003944,14.08136896,5.26E-12,4.37E-08,0.972561379
3486,12.5,46393,11.2,1.27,1210.766142,51505,634.6959,605.1959,45081.93005,49873.89125,1215.517127,0.102663499,47924.56996,1.017467764,49695.85571,567.9273685,13.83671171,5.29E-12,4.36E-08,0.973037598
3487,13,46393,11.7,1.28,1194.008594,51346,634.6959,603.4959,45081.93005,49725.33436,1198.712988,0.098983759,47839.89159,1.016856721,49588.93197,566.7054372,13.6452054,5.30E-12,4.35E-08,0.973410345
3488,13.5,46393,12.2,1.29,1185.470543,51193,634.6959,601.6959,45081.93005,49582.35394,1190.15112,0.097136311,47761.14007,1.016470499,49510.91241,565.8138248,13.54763201,5.32E-12,4.34E-08,0.973600262
3489,14,46393,12.7,1.31,1171.531298,51046,634.6959,599.7959,45081.93005,49444.95338,1176.171523,0.094354384,47683.44463,1.015949946,49411.00358,564.6720603,13.38833344,5.38E-12,4.38E-08,0.973910356
3490,14.5,46393,13.2,1.32,1170.118182,50906,634.6959,597.9959,45081.93005,49314.0709,1174.750342,0.090664375,47609.36946,1.015415167,49335.31554,563.8070926,13.37218426,5.39E-12,4.38E-08,0.97394188
3491,15,46393,13.7,1.33,1160.430075,50770,634.6959,596.0959,45081.93005,49186.90472,1165.032713,0.089725948,47538.09515,1.01518472,49259.30597,562.9384505,13.26146797,5.44E-12,4.38E-08,0.974157435
3492,15.5,46393,14.1,1.34,1150.26194,50639,634.6959,594.1959,45081.93005,49064.39214,1154.831716,0.086930698,47468.98423,1.014719814,49166.12841,561.8736115,13.14526589,5.48E-12,4.40E-08,0.974383712
3493,4.49,47459,3.78,0.72,2252.180556,55971,634.6959,628.1959,46083.88381,54033.90442,2258.638057,0.158471829,50884.30918,1.029380523,52996.30682,605.6451315,25.73806121,4.49E-12,4.28E-08,0.950988548
3494,4.99,47459,4.24,0.75,2119.44,55525,634.6959,626.9959,46083.88381,53619.55493,2125.806227,0.152290189,50617.04949,1.027963299,52699.82587,602.2569286,24.22109378,4.49E-12,4.23E-08,0.95387094
3495,5.49,47459,4.7,0.79,2005.025316,55130,634.6959,625.8959,46083.88381,53252.38467,2011.310606,0.146064013,50382.55596,1.026411723,52431.4123,599.1894814,22.91355557,4.55E-12,4.24E-08,0.956355445
3496,5.99,47459,5.16,0.84,1930.404762,54775,634.6959,624.5959,46083.88381,52922.23442,1936.619824,0.138944689,50172.47026,1.02474078,52217.87975,596.749218,22.06078718,4.64E-12,4.32E-08,0.957976202
3497,6.49,47459,5.62,0.87,1834.264368,54454,634.6959,623.3959,46083.88381,52623.57216,1840.35925,0.134468663,49983.9319,1.023891331,51989.63796,594.1408565,20.9620887,4.70E-12,4.32E-08,0.960065014
3498,6.99,47459,6.09,0.9,1759.784444,54158,634.6959,622.0959,46083.88381,52348.05892,1765.771046,0.128166035,49812.20878,1.022579972,51768.85208,591.6177015,20.11092745,4.73E-12,4.32E-08,0.961683545
3499,7.49,47459,6.56,0.92,1716.521739,53887,634.6959,620.6959,46083.88381,52095.72166,1722.441959,0.123649181,49655.72777,1.021498422,51620.1543,589.9183739,19.61651853,4.71E-12,4.28E-08,0.962623767
3500,7.98,47459,7.04,0.96,1661.771875,53635,634.6959,619.2959,46083.88381,51860.99546,1667.603943,0.118221249,49512.27149,1.020488137,51448.91107,587.9613955,18.99083363,4.81E-12,4.35E-08,0.963813728
3501,8.48,47459,7.51,0.97,1610.415464,53399,634.6959,617.7959,46083.88381,51641.10212,1616.152828,0.115471348,49378.22291,1.019829081,51293.05363,586.1802468,18.40392933,4.80E-12,4.29E-08,0.964930195
3502,8.98,47459,7.99,1,1577.986,53178,634.6959,616.2959,46083.88381,51435.12326,1583.657549,0.110929337,49254.078,1.019051057,51159.46441,584.6535808,18.03332337,4.87E-12,4.33E-08,0.965635328
3503,9.48,47459,8.47,1.02,1545.480392,52971,634.6959,614.7959,46083.88381,51242.13858,1551.089755,0.107253408,49138.35494,1.018202851,51029.27247,583.1657391,17.66184724,4.89E-12,4.33E-08,0.966342035
3504,9.98,47459,8.95,1.03,1506.57767,52775,634.6959,613.1959,46083.88381,51059.36072,1512.100013,0.103592418,49030.4397,1.017685362,50888.31243,581.554839,17.21726448,4.90E-12,4.30E-08,0.967188095
3505,10.5,47459,9.43,1.05,1477.661905,52588,634.6959,611.5959,46083.88381,50884.93179,1483.124468,0.100825619,48928.1312,1.01711379,50774.50043,580.2541882,16.8868133,4.96E-12,4.31E-08,0.967816852
3506,11,47459,9.91,1.08,1465.307407,52412,634.6959,609.9959,46083.88381,50720.72417,1470.73826,0.098056862,48831.35823,1.016528743,50680.65671,579.1817363,16.74562532,5.04E-12,4.37E-08,0.968085627
3507,11.5,47459,10.4,1.08,1443.52037,52245,634.6959,608.2959,46083.88381,50564.87836,1448.899871,0.095289003,48741.29186,1.016086881,50577.48497,578.0026831,16.49664169,5.02E-12,4.32E-08,0.96855951
3508,12,47459,10.9,1.11,1418.432432,52085,634.6959,606.5959,46083.88381,50415.53284,1423.752541,0.091582896,48655.64757,1.015488238,50461.53231,576.6775688,16.20993516,5.13E-12,4.39E-08,0.969105196
3509,12.5,47459,11.4,1.11,1402.118919,51932,634.6959,604.8959,46083.88381,50272.69175,1407.397765,0.088794245,48573.66457,1.015000662,50364.90154,575.5732663,16.0235033,5.10E-12,4.35E-08,0.969460088
3510,13,47459,11.9,1.11,1387.933333,51786,634.6959,603.0959,46083.88381,50136.359,1393.175365,0.086926938,48496.52023,1.014634869,50278.1753,574.5821534,15.86138953,5.09E-12,4.31E-08,0.969768708
3511,13.5,47459,12.4,1.12,1374.09375,51646,634.6959,601.2959,46083.88381,50005.60431,1379.29951,0.084125022,48422.90709,1.014134627,50186.5766,573.5353576,15.7032299,5.13E-12,4.32E-08,0.970069808
3512,14,47459,12.8,1.13,1359.647788,51511,634.6959,599.3959,46083.88381,49879.49656,1364.812445,0.080385637,48351.38573,1.013568695,50084.64301,572.3704542,15.53814053,5.16E-12,4.33E-08,0.970384171
3513,14.5,47459,13.3,1.14,1352.636842,51382,634.6959,597.5959,46083.88381,49758.97261,1357.782627,0.078508764,48284.12412,1.01321171,50014.07066,571.5639489,15.45801901,5.20E-12,4.35E-08,0.970536714
3514,15,47459,13.8,1.14,1346.652632,51258,634.6959,595.5959,46083.88381,49643.10079,1351.779054,0.077568467,48219.98232,1.013037417,49949.07394,570.8211624,15.38963107,5.21E-12,4.33E-08,0.970666989
3515,15.5,47459,14.3,1.14,1342.094737,51139,634.6959,593.6959,46083.88381,49531.88337,1347.204945,0.074751261,48156.72088,1.012595494,49873.35568,569.9558493,15.33754317,5.21E-12,4.31E-08,0.970766246
3516,4.49,48526,3.85,0.64,2511.890625,56181,634.6959,627.9959,47085.35181,54228.91826,2518.667845,0.142506538,51353.22671,1.025452525,53501.24972,611.4156508,28.70604424,4.21E-12,4.20E-08,0.946508463
3517,4.99,48526,4.31,0.67,2362.910448,55753,634.6959,626.8959,47085.35181,53831.40498,2369.652039,0.137136988,51102.93837,1.024294423,53213.41866,608.1262994,27.00348939,4.26E-12,4.19E-08,0.949673265
3518,5.49,48526,4.78,0.71,2255.971831,55376,634.6959,625.6959,47085.35181,53481.07499,2262.656866,0.129963134,50885.04896,1.022776111,52967.71344,605.3183646,25.78138814,4.35E-12,4.24E-08,0.951945631
3519,5.99,48526,5.25,0.75,2155.906667,55040,634.6959,624.4959,47085.35181,53168.69911,2162.529443,0.123649181,50691.43218,1.021487996,52739.81449,602.7139211,24.63783715,4.46E-12,4.31E-08,0.95407214
3520,6.49,48526,5.72,0.75,2068.266667,54736,634.6959,623.1959,47085.35181,52885.95505,2074.802547,0.119104462,50517.75144,1.020521791,52533.51715,600.3563421,23.63628171,4.36E-12,4.17E-08,0.955935286
3521,6.99,48526,6.2,0.8,2016.4125,54457,634.6959,621.8959,47085.35181,52626.36398,2022.895992,0.113655045,50358.68873,1.019387034,52377.65395,598.5751276,23.04368902,4.52E-12,4.31E-08,0.957037679
3522,7.49,48526,6.67,0.81,1941.580247,54202,634.6959,620.4959,47085.35181,52389.02035,1947.960321,0.108179494,50215.132,1.018527563,52180.32576,596.3200487,22.18850132,4.50E-12,4.25E-08,0.958629165
3523,7.98,48526,7.15,0.83,1885.277108,53966,634.6959,619.0959,47085.35181,52169.29049,1891.58592,0.105408851,50083.89539,1.017824678,52034.31546,594.6514338,21.54506551,4.55E-12,4.25E-08,0.959826446
3524,8.48,48526,7.63,0.86,1855.395349,53746,634.6959,617.5959,47085.35181,51964.39633,1861.653486,0.100825619,49961.99561,1.01701639,51911.46707,593.2475145,21.20357488,4.63E-12,4.31E-08,0.960462152
3525,8.98,48526,8.11,0.88,1812.181818,53540,634.6959,616.0959,47085.35181,51772.48727,1818.377375,0.097120406,49848.70511,1.016211402,51774.63405,591.6837782,20.70972793,4.68E-12,4.32E-08,0.961381251
3526,9.48,48526,8.6,0.88,1775.375,53348,634.6959,614.4959,47085.35181,51593.57384,1781.506359,0.094343125,49743.26522,1.015709333,51653.9903,590.3050538,20.2890973,4.64E-12,4.25E-08,0.962164319
3527,9.98,48526,9.08,0.91,1741.087912,53166,634.6959,612.9959,47085.35181,51423.93717,1747.157763,0.090636929,49645.06016,1.015109282,51531.5568,588.9058761,19.8972623,4.76E-12,4.33E-08,0.962893815
3528,10.5,48526,9.57,0.91,1713.428571,52994,634.6959,611.2959,47085.35181,51263.58391,1719.445357,0.088776216,49551.18733,1.014772748,51430.84826,587.7549726,19.58116961,4.74E-12,4.27E-08,0.963482372
3529,11,48526,10.1,0.92,1691.923913,52832,634.6959,609.6959,47085.35181,51112.52036,1697.901652,0.08505202,49466.04227,1.014132007,51328.78782,586.5886195,19.33541302,4.75E-12,4.27E-08,0.963939918
3530,11.5,48526,10.5,0.94,1661.297872,52678,634.6959,607.9959,47085.35181,50968.8869,1667.210592,0.081313603,49383.24363,1.013564705,51209.69234,585.2275887,18.9854167,4.84E-12,4.32E-08,0.964591735
3531,12,48526,11,0.95,1657.978947,52531,634.6959,606.2959,47085.35181,50831.75508,1663.877852,0.079440504,49303.85518,1.01318157,51140.49497,584.4367968,18.94748781,4.86E-12,4.32E-08,0.964662516
3532,12.5,48526,11.5,0.95,1643.207368,52391,634.6959,604.4959,47085.35181,50701.12868,1649.072542,0.075683972,49230.83916,1.012554128,51043.76655,583.3313784,18.77867728,4.84E-12,4.29E-08,0.964976952
3533,13,48526,12,0.96,1624.48125,52258,634.6959,602.6959,47085.35181,50577.0113,1630.300375,0.073792771,49161.27236,1.012199988,50950.68293,582.2676129,18.56467402,4.89E-12,4.31E-08,0.965375636
3534,13.5,48526,12.5,0.96,1615.029167,52130,634.6959,600.8959,47085.35181,50457.53945,1620.82375,0.072858152,49094.99259,1.012119301,50887.5462,581.5460824,18.45665502,4.91E-12,4.29E-08,0.965576901
3535,14,48526,13,0.97,1592.795876,52008,634.6959,598.9959,47085.35181,50343.64909,1598.547603,0.069080557,49031.24735,1.011532986,50790.56163,580.4377366,18.20257157,4.96E-12,4.32E-08,0.966050002
3536,14.5,48526,13.5,0.97,1587.397938,51891,634.6959,597.0959,47085.35181,50234.40917,1593.131659,0.068127722,48971.17381,1.011298393,50726.40428,579.7045424,18.1408836,4.97E-12,4.30E-08,0.966165026
3537,15,48526,14,0.97,1583.94433,51779,634.6959,595.1959,47085.35181,50129.82184,1589.664074,0.064349184,48913.12666,1.010825161,50652.22505,578.8568175,18.10141554,4.96E-12,4.29E-08,0.966238671
3538,15.5,48526,14.5,0.98,1575.872449,51671,634.6959,593.2959,47085.35181,50028.95513,1581.564848,0.063392486,48857.96126,1.010633771,50583.97704,578.0768749,18.00916958,5.04E-12,4.33E-08,0.966410682
3539,3.99,49595,3.45,0.54,2963.12963,56895,634.6959,628.9959,48087.2727,54891.56629,2970.099301,0.135335494,52112.4634,1.023748954,54306.36772,620.61659,33.862832,3.94E-12,4.16E-08,0.938235231
3540,4.49,49595,3.92,0.57,2794.614035,56425,634.6959,627.8959,48087.2727,54455.43872,2801.673644,0.128151405,51844.00421,1.022268739,54007.94356,617.2061799,31.93702517,4.00E-12,4.17E-08,0.94173773
3541,4.99,49595,4.39,0.6,2656.133333,56018,634.6959,626.7959,48087.2727,54077.55502,2663.189113,0.119104462,51612.98205,1.02048422,53717.32505,613.8849733,30.35445899,4.03E-12,4.19E-08,0.944617589
3542,5.49,49595,4.86,0.63,2552.349206,55661,634.6959,625.5959,48087.2727,53745.92922,2559.424604,0.114553975,51409.95637,1.019406646,53521.79541,611.6504482,29.16840745,4.10E-12,4.22E-08,0.946775426
3543,5.99,49595,5.34,0.65,2460.338462,55343,634.6959,624.2959,48087.2727,53450.40129,2467.360438,0.109988464,51231.6432,1.018539189,53324.59127,609.3967869,28.11690287,4.14E-12,4.21E-08,0.948689949
3544,6.49,49595,5.81,0.67,2371.253731,55056,634.6959,622.9959,48087.2727,53183.57726,2378.242006,0.10449038,51071.71778,1.017489578,53132.84862,607.2055398,27.09883696,4.18E-12,4.21E-08,0.950543213
3545,6.99,49595,6.29,0.69,2297.130435,54794,634.6959,621.6959,48087.2727,52939.90832,2304.061312,0.099883584,50926.83663,1.016636321,52955.51659,605.1789782,26.25175126,4.23E-12,4.22E-08,0.952085839
3546,7.49,49595,6.78,0.71,2231.535211,54556,634.6959,620.2959,48087.2727,52718.48779,2238.419506,0.095261641,50796.11889,1.0157513,52797.91845,603.3779368,25.50212492,4.28E-12,4.24E-08,0.953450895
3547,7.98,49595,7.26,0.73,2185.273973,54336,634.6959,618.7959,48087.2727,52513.75198,2192.09756,0.091556407,50675.90543,1.015112052,52663.41969,601.8408764,24.97344857,4.35E-12,4.26E-08,0.954414184
3548,8.48,49595,7.74,0.75,2144.773333,54132,634.6959,617.3959,48087.2727,52323.85333,2151.559057,0.086905096,50565.38928,1.01423124,52533.57714,600.3570276,24.51060471,4.39E-12,4.30E-08,0.955257203
3549,8.98,49595,8.23,0.76,2106.25,53942,634.6959,615.7959,48087.2727,52146.94127,2112.995031,0.084101266,50462.75401,1.013677521,52419.87238,599.0576025,24.07035763,4.41E-12,4.28E-08,0.956059163
3550,9.48,49595,8.72,0.77,2060.519481,53764,634.6959,614.2959,48087.2727,51981.16262,2067.197004,0.080369424,50367.64416,1.01320419,52290.14616,597.575083,23.54774638,4.45E-12,4.28E-08,0.957011557
3551,9.98,49595,9.21,0.77,2029.948052,53597,634.6959,612.6959,48087.2727,51825.59351,2036.580408,0.078485883,50278.90762,1.012806939,52189.56804,596.42567,23.19837416,4.44E-12,4.23E-08,0.957648245
3552,10.5,49595,9.7,0.78,2000.423077,53440,634.6959,610.9959,48087.2727,51679.30882,2007.012557,0.073792771,50196.01778,1.012105677,52076.05401,595.1284245,22.86096089,4.47E-12,4.24E-08,0.958263124
3553,11,49595,10.2,0.78,1978.717949,53292,634.6959,609.3959,48087.2727,51541.38226,1985.271059,0.072843788,50118.46745,1.011877597,51994.25282,594.1935954,22.61291332,4.46E-12,4.20E-08,0.958715249
3554,11.5,49595,10.7,0.8,1954.025,53151,634.6959,607.6959,48087.2727,51409.95432,1960.5361,0.070007446,50045.27219,1.011374731,51894.9447,593.0586959,22.33072075,4.57E-12,4.27E-08,0.959229626
3555,12,49595,11.2,0.8,1939.3625,53018,634.6959,605.8959,48087.2727,51285.96096,1945.845702,0.067179734,49975.44311,1.01103037,51815.08345,592.1460365,22.16315677,4.56E-12,4.25E-08,0.95953512
3556,12.5,49595,11.7,0.81,1937.469136,52891,634.6959,604.1959,48087.2727,51167.54106,1943.946938,0.065279857,49910.12759,1.010622048,51749.47253,591.3962308,22.14151929,4.60E-12,4.27E-08,0.959574606
3557,13,49595,12.2,0.81,1928.617284,52771,634.6959,602.3959,48087.2727,51055.63007,1935.073861,0.062428111,49847.9502,1.010123725,51668.98047,590.4763625,22.04035977,4.59E-12,4.26E-08,0.959759126
3558,13.5,49595,12.7,0.82,1918.695122,52656,634.6959,600.4959,48087.2727,50948.36545,1925.1302,0.060533062,49788.54929,1.009922671,51603.28853,589.7256308,21.92696867,4.66E-12,4.30E-08,0.95996591
3559,14,49595,13.2,0.82,1895.731707,52546,634.6959,598.6959,48087.2727,50845.74934,1902.112816,0.058619676,49732.69117,1.009611402,51514.50507,588.7110079,21.66454133,4.70E-12,4.29E-08,0.960444569
3560,14.5,49595,13.7,0.82,1894.060976,52442,634.6959,596.7959,48087.2727,50748.7168,1900.429766,0.057669746,49679.16885,1.009516939,51462.80545,588.1201813,21.6454481,4.72E-12,4.28E-08,0.960479569
3561,15,49595,14.2,0.82,1894.085366,52341,634.6959,594.7959,48087.2727,50654.47056,1900.443413,0.054804481,49627.71686,1.009077274,51396.07254,587.3575534,21.64572683,4.72E-12,4.28E-08,0.960479285
3562,15.5,49595,14.7,0.82,1896.536585,52245,634.6959,592.8959,48087.2727,50564.87836,1902.887289,0.053845865,49578.16738,1.008904921,51345.15447,586.7756585,21.67373952,4.74E-12,4.28E-08,0.960428463
3563,3.99,50665,3.51,0.48,3358.0625,57161,634.6959,628.8959,49088.7093,55138.27776,3365.096006,0.121793784,52614.54277,1.020470353,54883.66653,627.2139972,38.37614971,3.64E-12,4.11E-08,0.931448676
3564,4.49,50665,3.98,0.51,3149.078431,56713,634.6959,627.7959,49088.7093,54722.71451,3156.312859,0.113623318,52364.25355,1.019070429,54549.64743,623.3968058,35.98786661,3.77E-12,4.17E-08,0.935701857
3565,4.99,50665,4.46,0.52,3023.653846,56327,634.6959,626.6959,49088.7093,54364.46784,3030.9757,0.107223441,52149.14363,1.017765144,54321.02483,620.7840923,34.55450656,3.71E-12,4.08E-08,0.938255136
3566,5.49,50665,4.94,0.56,2912.196429,55990,634.6959,625.3959,49088.7093,54051.55073,2919.553682,0.101708454,51964.29621,1.016675247,54112.0354,618.395748,33.28076417,3.89E-12,4.24E-08,0.940524945
3567,5.99,50665,5.42,0.56,2807.696429,55691,634.6959,624.1959,49088.7093,53773.80288,2815.062758,0.096177369,51799.72297,1.015733807,53911.82632,616.107746,32.08653159,3.82E-12,4.11E-08,0.942653559
3568,6.49,50665,5.9,0.6,2719.3,55422,634.6959,622.8959,49088.7093,53523.83006,2726.672468,0.090619867,51653.49435,1.014771223,53730.71673,614.0380143,31.07633164,4.02E-12,4.29E-08,0.944454183
3569,6.99,50665,6.39,0.6,2644.966667,55179,634.6959,621.4959,49088.7093,53297.94267,2652.317525,0.086887075,51522.03654,1.01402348,53571.22945,612.2153836,30.22684562,3.97E-12,4.19E-08,0.945968889
3570,7.49,50665,6.87,0.61,2607.245902,54958,634.6959,620.0959,49088.7093,53092.44369,2614.574963,0.083159952,51403.19326,1.013349974,53458.76643,610.930149,29.79577034,3.97E-12,4.17E-08,0.946737753
3571,7.98,50665,7.36,0.63,2532.650794,54754,634.6959,618.5959,49088.7093,52902.69961,2539.933723,0.079416705,51294.90292,1.012821868,53303.25185,609.1529187,28.94329275,4.09E-12,4.24E-08,0.948258291
3572,8.48,50665,7.85,0.64,2490.765625,54566,634.6959,617.0959,49088.7093,52727.79256,2498.029509,0.074715887,51194.55478,1.011954606,53175.94363,607.6980323,28.46462641,4.10E-12,4.24E-08,0.949111933
3573,8.98,50665,8.34,0.65,2465.569231,54391,634.6959,615.5959,49088.7093,52564.94147,2472.819041,0.071887175,51102.70809,1.011409568,53081.29393,606.6163696,28.17668043,4.12E-12,4.25E-08,0.949625503
3574,9.48,50665,8.83,0.65,2432.2,54229,634.6959,613.9959,49088.7093,52414.15461,2439.419797,0.069056533,51017.41109,1.010973731,52980.25043,605.4616381,27.79533476,4.11E-12,4.20E-08,0.950305888
3575,9.98,50665,9.32,0.66,2391.969697,54077,634.6959,612.3959,49088.7093,52272.64648,2399.143747,0.067167235,50938.0223,1.010764052,52878.23681,604.29582,27.33558032,4.19E-12,4.22E-08,0.951126363
3576,10.5,50665,9.82,0.67,2364.38806,53934,634.6959,610.7959,49088.7093,52139.49138,2371.534993,0.063374198,50863.38287,1.010169381,52776.96075,603.1384309,27.02037563,4.23E-12,4.25E-08,0.951688789
3577,11,50665,10.3,0.67,2345.910448,53800,634.6959,609.0959,49088.7093,52014.69401,2353.033457,0.062418457,50794.26871,1.009946963,52702.94549,602.2925798,26.80921232,4.24E-12,4.22E-08,0.952065689
3578,11.5,50665,10.8,0.67,2331.238806,53674,634.6959,607.3959,49088.7093,51897.32721,2338.3396,0.058609046,50729.11742,1.009324269,52612.42891,601.2581506,26.64154387,4.22E-12,4.20E-08,0.952365022
3579,12,50665,11.3,0.67,2320.656716,53554,634.6959,605.5959,49088.7093,51785.53127,2327.738638,0.057660063,50667.74411,1.009240247,52552.44399,600.5726391,26.52061109,4.24E-12,4.18E-08,0.952580977
3580,12.5,50665,11.8,0.67,2313.134328,53441,634.6959,603.8959,49088.7093,51680.24066,2320.199224,0.053835203,50610.05899,1.008617989,52468.91811,599.6181002,26.43464476,4.22E-12,4.17E-08,0.952734564
3581,13,50665,12.3,0.67,2308.791045,53333,634.6959,601.9959,49088.7093,51579.59433,2315.84144,0.053835203,50555.17253,1.008617989,52419.23627,599.050333,26.38500945,4.25E-12,4.16E-08,0.952823338
3582,13.5,50665,12.8,0.68,2294.676471,53231,634.6959,600.1959,49088.7093,51484.52635,2301.693952,0.050958303,50503.35681,1.008189316,52338.05876,598.1226312,26.2237072,4.33E-12,4.23E-08,0.953111541
3583,14,50665,13.3,0.68,2295.352941,53134,634.6959,598.2959,49088.7093,51394.10675,2302.358189,0.049042013,50454.35363,1.00796148,52282.95343,597.4928841,26.23143795,4.35E-12,4.22E-08,0.953098009
3584,14.5,50665,13.8,0.68,2298.676471,53041,634.6959,596.3959,49088.7093,51307.40497,2305.671403,0.047112106,50407.51777,1.007566501,52221.49193,596.7904982,26.26941945,4.35E-12,4.23E-08,0.953030515
3585,15,50665,14.3,0.68,2304.676471,52953,634.6959,594.4959,49088.7093,51225.35482,2311.662361,0.047112106,50362.58124,1.007566501,52181.42476,596.3326081,26.33798783,4.39E-12,4.23E-08,0.952908471
3586,15.5,50665,14.8,0.68,2312.5,52869,634.6959,592.4959,49088.7093,51147.02536,2319.477121,0.043259092,50320.38567,1.007027373,52117.25336,595.5992533,26.42739562,4.38E-12,4.25E-08,0.952749275
3587,3.99,51737,3.57,0.43,3725.883721,57479,634.6959,628.7959,50090.5976,55433.10658,3732.886713,0.106288048,53152.79687,1.017468087,55374.05872,632.8182299,42.57963378,3.44E-12,4.14E-08,0.925477297
3588,4.49,51737,4.04,0.45,3619.955556,57054,634.6959,627.6959,50090.5976,55039.04694,3627.128328,0.09985056,52920.7662,1.016035107,55177.5886,630.5729571,41.36908004,3.43E-12,4.14E-08,0.927588639
3589,4.99,51737,4.53,0.46,3459.782609,56690,634.6959,626.4959,50090.5976,54701.37325,3467.152357,0.093384884,52724.25993,1.014956293,54926.71812,627.7059934,39.53861352,3.44E-12,4.08E-08,0.930782372
3590,5.49,51737,5.01,0.48,3319.9375,56374,634.6959,625.2959,50090.5976,54408.09818,3327.428526,0.087815036,52553.49142,1.014091243,54700.58956,625.1217821,37.94045481,3.55E-12,4.14E-08,0.933571794
3591,5.99,51737,5.49,0.5,3273.02,56095,634.6959,623.9959,50090.5976,54149.06191,3280.550661,0.082211062,52403.90531,1.012912681,54566.73186,623.5920478,37.40427866,3.57E-12,4.19E-08,0.934507656
3592,6.49,51737,5.98,0.51,3178.431373,55845,634.6959,622.6959,50090.5976,53916.87049,3186.017594,0.078466813,52271.57626,1.012323989,54402.05977,621.7101648,36.32331387,3.62E-12,4.18E-08,0.936394898
3593,6.99,51737,6.47,0.53,3091.113208,55620,634.6959,621.2959,50090.5976,53707.83345,3098.72817,0.073762151,52152.17635,1.011547792,54231.74555,619.7638031,35.32543639,3.74E-12,4.26E-08,0.938137528
3594,7.49,51737,6.96,0.53,3030.377358,55416,634.6959,619.8959,50090.5976,53518.25346,3038.002397,0.070938185,52045.0711,1.011133617,54110.12625,618.3739301,34.63134328,3.72E-12,4.19E-08,0.939349847
3595,7.98,51737,7.45,0.53,2980.018868,55230,634.6959,618.4959,50090.5976,53345.35708,2987.646446,0.06715761,51947.64294,1.010532511,53987.98405,616.9780814,34.05584328,3.70E-12,4.13E-08,0.940355145
3596,8.48,51737,7.94,0.53,2937.981132,55058,634.6959,616.8959,50090.5976,53185.43701,2945.605086,0.0633636,51858.65103,1.00991839,53873.44282,615.669097,33.57543338,3.67E-12,4.08E-08,0.941194451
3597,8.98,51737,8.44,0.54,2896.555556,54900,634.6959,615.3959,50090.5976,53038.50199,2904.176356,0.061456954,51776.61847,1.009549837,53772.75772,614.5184614,33.10201929,3.75E-12,4.12E-08,0.942021527
3598,9.48,51737,8.93,0.55,2882.963636,54753,634.6959,613.7959,50090.5976,52901.76936,2890.583295,0.057650399,51701.28192,1.008964543,53689.45058,613.5664221,32.94668998,3.78E-12,4.16E-08,0.942292897
3599,9.98,51737,9.43,0.56,2843.142857,54616,634.6959,612.1959,50090.5976,52774.31459,2850.737724,0.056694669,51631.00472,1.008854188,53599.44169,612.5377949,32.49161561,3.88E-12,4.21E-08,0.943088367
3600,10.5,51737,9.92,0.56,2825.392857,54488,634.6959,610.4959,50090.5976,52655.21211,2832.975511,0.05382744,51565.565,1.008425337,53517.3741,611.5999212,32.28876749,3.88E-12,4.19E-08,0.943442968
3601,11,51737,10.4,0.56,2812.017857,54368,634.6959,608.8959,50090.5976,52543.5354,2819.587717,0.05094957,51504.83034,1.007933419,53436.38961,610.6744254,32.13591715,3.87E-12,4.17E-08,0.94371024
3602,11.5,51737,10.9,0.56,2803.017857,54255,634.6959,607.0959,50090.5976,52438.35712,2810.574536,0.049990933,51447.83744,1.007807585,53377.41067,610.0004103,32.03306458,3.89E-12,4.16E-08,0.943890178
3603,12,51737,11.4,0.56,2797.946429,54149,634.6959,605.3959,50090.5976,52339.68016,2805.490066,0.046144707,51394.00099,1.007228113,53298.59592,609.0997104,31.97510797,3.87E-12,4.16E-08,0.943991683
3604,12.5,51737,11.9,0.56,2795.482143,54049,634.6959,603.5959,50090.5976,52246.57612,2803.011264,0.046144707,51343.80636,1.007228113,53252.39423,608.5717146,31.94694596,3.91E-12,4.15E-08,0.944041169
3605,13,51737,12.4,0.56,2796.892857,53954,634.6959,601.7959,50090.5976,52158.11597,2804.408099,0.043247397,51296.23626,1.00672415,53183.26546,607.7817066,31.96306769,3.90E-12,4.15E-08,0.944013283
3606,13.5,51737,12.9,0.55,2785.709091,53864,634.6959,599.8959,50090.5976,52074.30146,2793.199,0.04228487,51251.11869,1.006667663,53127.51997,607.1446437,31.83525891,3.87E-12,4.08E-08,0.94423706
3607,14,51737,13.4,0.55,2792.509091,53780,634.6959,597.9959,50090.5976,51996.06565,2799.983017,0.040349097,51208.55146,1.006347116,53072.81041,606.5194194,31.91296974,3.88E-12,4.09E-08,0.944101625
3608,14.5,51737,13.9,0.55,2802.763636,53699,634.6959,596.0959,50090.5976,51920.61582,2810.221479,0.038411385,51168.45104,1.006052615,53021.68736,605.935182,32.03015933,3.89E-12,4.10E-08,0.943897226
3609,15,51737,14.4,0.55,2814.927273,53622,634.6959,594.0959,50090.5976,51848.88447,2822.367683,0.038411385,51129.80042,1.006052615,52986.65571,605.534838,32.16916613,3.93E-12,4.12E-08,0.943654741
3610,15.5,51737,14.9,0.55,2829.981818,53550,634.6959,592.1959,50090.5976,51781.80444,2837.402991,0.036469745,51093.43724,1.005732291,52937.66849,604.9750091,32.34121042,3.95E-12,4.14E-08,0.943354579
3611,3.99,52810,3.62,0.38,4285.184211,57859,634.6959,628.6959,51092.00308,55785.25806,4291.647033,0.09429113,53736.11908,1.01481516,56049.16816,640.5334232,48.971355,3.09E-12,4.10E-08,0.91600159
3612,4.49,52810,4.1,0.39,4071.948718,57458,634.6959,627.5959,51092.00308,55413.64051,4078.828584,0.087796081,53521.57599,1.013849304,55753.45251,637.1539661,46.53448636,3.15E-12,4.06E-08,0.920166986
3613,4.99,52810,4.59,0.41,3981.439024,57118,634.6959,626.3959,51092.00308,55098.40161,3988.50502,0.082200571,53341.63815,1.012770914,55588.28928,635.2664704,45.50013588,3.21E-12,4.14E-08,0.921934847
3614,5.49,52810,5.07,0.42,3885.928571,56823,634.6959,625.1959,51092.00308,54824.77256,3893.168777,0.076578425,53186.09595,1.011789507,55415.78355,633.2950639,44.40863641,3.22E-12,4.13E-08,0.923800819
3615,5.99,52810,5.56,0.43,3776.372093,56565,634.6959,623.8959,51092.00308,54585.37697,3783.773985,0.072815077,53050.98041,1.011200586,55245.06114,631.3440376,43.15661808,3.28E-12,4.14E-08,0.925941953
3616,6.49,52810,6.05,0.43,3695.023256,56335,634.6959,622.5959,51092.00308,54371.89447,3702.524624,0.067148005,52931.36509,1.010294959,55083.15708,629.4937877,42.22695845,3.24E-12,4.06E-08,0.927532209
3617,6.99,52810,6.54,0.44,3603.5,56128,634.6959,621.1959,51092.00308,54179.70552,3611.078997,0.063355885,52824.80548,1.009770452,54926.55212,627.7040963,41.18102491,3.32E-12,4.10E-08,0.929322031
3618,7.49,52810,7.04,0.44,3548.5,55942,634.6959,619.7959,51092.00308,54006.96975,3556.127355,0.060501207,52728.92934,1.009288185,54811.33206,626.3873543,40.55248145,3.31E-12,4.05E-08,0.930397574
3619,7.98,52810,7.53,0.45,3508.711111,55773,634.6959,618.2959,51092.00308,53849.98531,3516.382667,0.056687891,52642.61669,1.008672608,54705.68581,625.1800223,40.09777152,3.37E-12,4.10E-08,0.931175478
3620,8.48,52810,8.03,0.45,3472.266667,55618,634.6959,616.7959,51092.00308,53705.97507,3479.960212,0.054775431,52563.77303,1.008358565,54614.79637,624.1413321,39.68128212,3.37E-12,4.06E-08,0.931888358
3621,8.98,52810,8.52,0.45,3442.844444,55476,634.6959,615.1959,51092.00308,53574.01752,3450.551773,0.052861051,52491.54022,1.008060609,54531.26253,623.1867021,39.34504311,3.37E-12,4.03E-08,0.932463956
3622,9.48,52810,9.02,0.46,3411.717391,55345,634.6959,613.5959,51092.00308,53452.26034,3419.442628,0.049024514,52425.18423,1.007501225,54434.81823,622.0845306,38.98932119,3.44E-12,4.10E-08,0.933072841
3623,9.98,52810,9.52,0.46,3394.934783,55222,634.6959,611.9959,51092.00308,53337.91974,3402.660381,0.047098481,52363.77662,1.007163651,54360.07034,621.2303069,38.79752848,3.45E-12,4.09E-08,0.933401312
3624,10.5,52810,10,0.46,3383.826087,55109,634.6959,610.2959,51092.00308,53232.85892,3391.547668,0.044211866,52306.43557,1.006796221,54287.99933,620.4066749,38.6705776,3.45E-12,4.08E-08,0.933618816
3625,11,52810,10.5,0.46,3376.73913,55003,634.6959,608.5959,51092.00308,53134.29219,3384.452553,0.042278043,52254.68446,1.006458883,54221.25181,619.6438801,38.58958742,3.45E-12,4.07E-08,0.933757685
3626,11.5,52810,11,0.47,3352.829787,54904,634.6959,606.8959,51092.00308,53042.22224,3360.52904,0.042278043,52205.05276,1.006500936,54161.26984,618.9584023,38.31634994,3.58E-12,4.16E-08,0.934225929
3627,12,52810,11.5,0.47,3353.957447,54811,634.6959,605.0959,51092.00308,52955.72143,3361.641156,0.039373889,52158.70733,1.006021086,54094.40717,618.1942915,38.3292369,3.58E-12,4.16E-08,0.934204162
3628,12.5,52810,12,0.47,3358.744681,54724,634.6959,603.2959,51092.00308,52874.79179,3366.409097,0.037438117,52115.47074,1.005796632,54043.50343,617.6125603,38.38394571,3.59E-12,4.17E-08,0.934110841
3629,13,52810,12.5,0.47,3366.914894,54642,634.6959,601.4959,51092.00308,52798.50485,3374.556569,0.036466814,52074.35684,1.005631824,53997.7278,617.0894335,38.47731542,3.61E-12,4.18E-08,0.933951375
3630,13.5,52810,13,0.47,3378.446809,54564,634.6959,599.5959,51092.00308,52725.93162,3386.062008,0.035492564,52035.99271,1.005421775,53951.98642,616.5666982,38.60910287,3.63E-12,4.19E-08,0.933726184
3631,14,52810,13.5,0.47,3392.574468,54491,634.6959,597.7959,51092.00308,52658.0038,3400.159363,0.033549951,51999.72593,1.005182464,53906.6928,616.0490799,38.77055465,3.64E-12,4.20E-08,0.933450263
3632,14.5,52810,14,0.47,3409.978723,54422,634.6959,595.7959,51092.00308,52593.79209,3417.529363,0.031603421,51965.47758,1.004928128,53862.6659,615.5459376,38.96945158,3.65E-12,4.22E-08,0.933110288
3633,15,52810,14.5,0.46,3424.326087,54356,634.6959,593.8959,51092.00308,52532.36677,3431.824359,0.030625242,51933.15057,1.0047293,53818.68459,615.0433164,39.13341415,3.60E-12,4.16E-08,0.932830499
3634,15.5,52810,15,0.46,3446.282609,54294,634.6959,591.8959,51092.00308,52474.65935,3453.736864,0.030625242,51902.28915,1.0047293,53790.56617,614.7219774,39.38433467,3.63E-12,4.18E-08,0.932401616
3635,3.99,53885,3.66,0.32,4895.53125,58308,634.6959,628.6959,52093.85906,56201.12906,4900.853715,0.082190102,54367.88393,1.012572527,56725.63351,648.2641118,55.9464394,2.64E-12,3.88E-08,0.905922621
3636,4.49,53885,4.15,0.35,4698.685714,57935,634.6959,627.4959,52093.85906,55855.66751,4704.594752,0.076568878,54173.07794,1.011710899,56466.22745,645.2996031,53.69687622,2.88E-12,4.13E-08,0.909690032
3637,4.99,53885,4.64,0.36,4569.111111,57618,634.6959,626.3959,52093.85906,55561.94004,4575.394909,0.070923821,54009.07774,1.01081351,56271.21525,643.0709913,52.2160895,2.91E-12,4.14E-08,0.912170168
3638,5.49,53885,5.13,0.36,4457.027778,57346,634.6959,625.0959,52093.85906,55309.81249,4463.58352,0.065248099,53868.52543,1.009909209,56088.73684,640.9856166,50.93519411,2.89E-12,4.05E-08,0.914316513
3639,5.99,53885,5.62,0.36,4366.638889,57109,634.6959,623.7959,52093.85906,55090.05516,4373.396577,0.062397269,53747.11975,1.009417918,55945.75945,639.3516619,49.90222419,2.88E-12,3.98E-08,0.916047752
3640,6.49,53885,6.12,0.37,4332.837838,56899,634.6959,622.4959,52093.85906,54895.27687,4339.659523,0.05763881,53639.85288,1.008646933,55838.0103,638.1202979,49.51594365,2.91E-12,4.04E-08,0.916695373
3641,6.99,53885,6.61,0.37,4272.72973,56712,634.6959,621.0959,52093.85906,54721.78664,4279.669777,0.053817757,53545.14748,1.008074536,55714.87265,636.713073,48.82902441,2.90E-12,3.99E-08,0.917846943
3642,7.49,53885,7.1,0.38,4212.342105,56544,634.6959,619.5959,52093.85906,54565.88774,4219.398738,0.051899489,53460.48471,1.007768044,55607.19893,635.482571,48.13891083,3.00E-12,4.06E-08,0.919003913
