,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
3643,7.98,53885,7.6,0.38,4173.815789,56392,634.6959,618.0959,52093.85906,54424.80697,4180.93604,0.0480581,53384.14178,1.007173961,55501.88121,634.2789935,47.69862967,2.98E-12,4.03E-08,0.919742248
3644,8.48,53885,8.1,0.38,4145.105263,56253,634.6959,616.5959,52093.85906,54295.76785,4152.268337,0.045168552,53314.88593,1.006710011,55410.5472,633.2352227,47.37052397,2.98E-12,4.01E-08,0.920292556
3645,8.98,53885,8.6,0.39,4096.025641,56127,634.6959,615.0959,52093.85906,54178.77694,4103.243576,0.043241546,53251.99918,1.006519601,55318.31369,632.1811723,46.80963895,3.09E-12,4.11E-08,0.921233642
3646,9.48,53885,9.09,0.39,4080.794872,56011,634.6959,613.4959,52093.85906,54071.05403,4088.027061,0.040340314,53194.05623,1.00604977,55238.99219,631.2746812,46.63558076,3.09E-12,4.10E-08,0.92152574
3647,9.98,53885,9.59,0.39,4071.820513,55903,634.6959,611.7959,52093.85906,53970.74564,4079.055108,0.040340314,53140.91558,1.00604977,55188.04126,630.6924107,46.53302123,3.12E-12,4.09E-08,0.921697966
3648,10.5,53885,10.1,0.39,4068.282051,55803,634.6959,610.1959,52093.85906,53877.8549,4075.508306,0.037433226,53091.87545,1.005616392,55119.11245,629.9046879,46.49258346,3.11E-12,4.09E-08,0.921766051
3649,11,53885,10.6,0.39,4068.871795,55711,634.6959,608.4959,52093.85906,53792.38471,4076.080927,0.035492564,53046.432,1.005345781,55062.04275,629.2524919,46.49932309,3.13E-12,4.09E-08,0.921755059
3650,11.5,53885,11.1,0.39,4074.410256,55625,634.6959,606.6959,52093.85906,53712.47938,4081.593485,0.034518314,53004.08566,1.005147028,55011.42877,628.6740721,46.56261698,3.14E-12,4.10E-08,0.921649239
3651,12,53885,11.6,0.39,4084.538462,55544,634.6959,604.8959,52093.85906,53637.21151,4091.686486,0.03159851,52964.57247,1.004750318,54953.68557,628.0141792,46.67836274,3.14E-12,4.11E-08,0.921455493
3652,12.5,53885,12.1,0.38,4056.473684,55469,634.6959,603.0959,52093.85906,53567.51194,4063.659371,0.03159851,52927.80343,1.004783059,54902.55986,627.4299114,46.3576367,3.11E-12,4.02E-08,0.921993505
3653,13,53885,12.6,0.38,4072.394737,55399,634.6959,601.2959,52093.85906,53502.45284,4079.533069,0.029647064,52893.13266,1.004486823,54855.32015,626.8900529,46.53958349,3.12E-12,4.03E-08,0.921688791
3654,13.5,53885,13.1,0.38,4091.578947,55332,634.6959,599.3959,52093.85906,53440.17643,4098.662252,0.029647064,52860.75685,1.004486823,54825.36429,626.5477155,46.75882186,3.15E-12,4.05E-08,0.921321585
3655,14,53885,13.6,0.38,4113.421053,55270,634.6959,597.4959,52093.85906,53382.54264,4120.441953,0.027692677,52830.30058,1.004190832,54782.06243,626.0528592,47.00843481,3.16E-12,4.07E-08,0.920903499
3656,14.5,53885,14.1,0.38,4138.421053,55211,634.6959,595.5959,52093.85906,53327.69326,4145.371564,0.026715484,52801.59056,1.004079957,54750.00079,625.6864567,47.29413639,3.17E-12,4.09E-08,0.920424948
3657,15,53885,14.6,0.38,4166.789474,55155,634.6959,593.6959,52093.85906,53275.62891,4173.659772,0.025734351,52774.25195,1.003876259,54714.23456,625.2777179,47.61833249,3.18E-12,4.11E-08,0.919881924
3658,15.5,53885,15.1,0.38,4197.052632,55103,634.6959,591.6959,52093.85906,53227.28004,4203.836054,0.024756172,52748.56861,1.003783928,54685.93749,624.9543373,47.96418176,3.21E-12,4.14E-08,0.919302656
3659,3.99,54962,3.7,0.29,5534.275862,58834,634.6959,628.5959,53096.16366,56688.01093,5537.904825,0.072799756,55053.59102,1.01094743,57415.43645,656.1472233,63.24605305,2.45E-12,3.97E-08,0.895700472
3660,4.49,54962,4.19,0.31,5409.612903,58488,634.6959,627.4959,53096.16366,56367.77998,5413.738043,0.067136486,54875.94532,1.010032246,57230.29577,654.0314239,61.8213969,2.57E-12,4.13E-08,0.898038998
3661,4.99,54962,4.69,0.31,5280.387097,58196,634.6959,626.2959,53096.16366,56097.41554,5284.989327,0.061443452,54727.5134,1.009142727,57036.5322,651.8170817,60.34459625,2.55E-12,4.05E-08,0.90046382
3662,5.49,54962,5.18,0.31,5177.483871,57947,634.6959,624.9959,53096.16366,55866.78416,5182.441569,0.056681126,54601.86847,1.008436575,56875.12725,649.9725357,59.16861171,2.54E-12,3.98E-08,0.902395179
3663,5.99,54962,5.67,0.31,5095.225806,57731,634.6959,623.6959,53096.16366,55666.65802,5100.452249,0.052855235,54492.79506,1.007844493,56736.49552,648.3882435,58.22856137,2.53E-12,3.93E-08,0.903939345
3664,6.49,54962,6.17,0.32,5054.625,57541,634.6959,622.3959,53096.16366,55490.57474,5059.993342,0.049977337,54398.30475,1.007355797,56638.3109,647.2661836,57.76457279,2.59E-12,4.02E-08,0.904701338
3665,6.99,54962,6.66,0.32,5003.6875,57373,634.6959,620.9959,53096.16366,55334.84384,5009.207466,0.046130114,54314.22067,1.006760845,56523.13832,645.949984,57.18245584,2.58E-12,3.98E-08,0.905657827
3666,7.49,54962,7.16,0.32,4963.71875,57222,634.6959,619.4959,53096.16366,55194.84242,4969.351873,0.044202123,54239.84443,1.00647448,56433.57409,644.9264384,56.72569044,2.59E-12,3.96E-08,0.906408457
3667,7.98,54962,7.66,0.32,4933.5625,57087,634.6959,617.9959,53096.16366,55069.65231,4939.275921,0.041305766,54173.36053,1.006056359,56345.19352,643.9164196,56.38106292,2.60E-12,3.94E-08,0.9069749
3668,8.48,54962,8.16,0.32,4913.59375,56964,634.6959,616.4959,53096.16366,54955.57107,4919.356345,0.039369981,54112.68498,1.005770195,56269.64747,643.0530746,56.15285879,2.60E-12,3.93E-08,0.907350061
3669,8.98,54962,8.66,0.32,4900.15625,56853,634.6959,614.8959,53096.16366,54852.60404,4905.946285,0.035488647,54058.07146,1.005176199,56184.40756,642.0789476,55.99929419,2.59E-12,3.92E-08,0.907602622
3670,9.48,54962,9.15,0.33,4860.030303,56751,634.6959,613.2959,53096.16366,54757.97258,4865.896595,0.035488647,54007.95681,1.005210856,56115.6116,641.292743,55.54073234,2.73E-12,4.05E-08,0.908356908
3671,9.98,54962,9.65,0.33,4859.454545,56657,634.6959,611.6959,53096.16366,54670.75207,4865.308609,0.033545046,53962.008,1.00495512,56057.60215,640.6298073,55.53415255,2.73E-12,4.05E-08,0.908367982
3672,10.5,54962,10.2,0.33,4864.515152,56570,634.6959,609.9959,53096.16366,54590.01718,4870.339561,0.030621314,53920.49953,1.004507455,55993.82581,639.9009673,55.59198547,2.73E-12,4.06E-08,0.908273231
3673,11,54962,10.7,0.33,4873.454545,56490,634.6959,608.2959,53096.16366,54515.77014,4879.236083,0.030621314,53881.26577,1.004507455,55955.43327,639.462215,55.69414543,2.76E-12,4.07E-08,0.908105676
3674,11.5,54962,11.2,0.33,4887.575758,56415,634.6959,606.5959,53096.16366,54446.15651,4893.298651,0.028669871,53845.24217,1.004251897,55907.32454,638.9124254,55.85552353,2.76E-12,4.08E-08,0.907840825
3675,12,54962,11.7,0.32,4879.3125,56346,634.6959,604.7959,53096.16366,54382.10596,4885.022743,0.026712529,53811.78182,1.003945535,55847.65334,638.2304992,55.7610905,2.70E-12,3.98E-08,0.907996691
3676,12.5,54962,12.2,0.32,4900.28125,56282,634.6959,602.9959,53096.16366,54322.69161,4905.90805,0.025734351,53780.6106,1.003835815,55812.21156,637.8254683,56.0007227,2.72E-12,3.99E-08,0.907603342
3677,13,54962,12.7,0.32,4925.125,56221,634.6959,601.0959,53096.16366,54266.0577,4930.655148,0.025734351,53751.17824,1.003835815,55783.93332,637.5023027,56.28463864,2.74E-12,4.01E-08,0.907137262
3678,13.5,54962,13.2,0.32,4953.3125,56165,634.6959,599.2959,53096.16366,54214.06194,4958.732612,0.023772083,53724.0474,1.003484326,55739.98392,637.0000462,56.60676716,2.74E-12,4.03E-08,0.906608458
3679,14,54962,13.7,0.32,4983.84375,56112,634.6959,597.3959,53096.16366,54164.84817,4989.142471,0.021809816,53698.47451,1.003243019,55703.40535,636.582024,56.95568021,2.75E-12,4.06E-08,0.906035726
3680,14.5,54962,14.2,0.32,5017.90625,56062,634.6959,595.3959,53096.16366,54118.41697,5023.069758,0.021809816,53674.27826,1.003243019,55680.22085,636.3170701,57.34494861,2.77E-12,4.08E-08,0.905396748
3681,15,54962,14.7,0.31,4996.16129,56015,634.6959,593.4959,53096.16366,54074.76889,5001.380026,0.021809816,53651.6448,1.003279819,55646.02886,635.9263219,57.09644584,2.74E-12,3.99E-08,0.905805247
3682,15.5,54962,15.2,0.31,5033.225806,55971,634.6959,591.4959,53096.16366,54033.90442,5038.295496,0.020827698,53630.02125,1.003166639,55620.30773,635.6323792,57.52002146,2.75E-12,4.01E-08,0.90510999
3683,8.48,35820,5.77,2.72,564.7977941,52419,654.6959,641.2959,35065.74618,50727.25589,567.2752403,0.32057336,44063.21303,1.067036111,45943.62765,525.0466699,6.454544757,5.90E-12,4.56E-08,0.983822525
3684,8.98,35820,6.16,2.83,541.2713781,51996,654.6959,639.9959,35065.74618,50332.44578,543.6669324,0.315943647,43777.38271,1.064963771,45683.0184,522.068411,6.185683393,5.94E-12,4.57E-08,0.984495783
3685,9.48,35820,6.55,2.94,517.4098639,51588,654.6959,638.6959,35065.74618,49951.42744,519.7203645,0.309037292,43508.12699,1.062496423,45396.79979,518.7974867,5.912992507,5.97E-12,4.59E-08,0.985178688
3686,9.98,35820,6.95,3.04,498.9378289,51195,654.6959,637.3959,35065.74618,49584.22316,501.1805043,0.304385294,43255.98756,1.060619695,45159.24251,516.0826671,5.701892928,6.01E-12,4.59E-08,0.985707405
3687,10.5,35820,7.36,3.12,480.5532051,50815,654.6959,635.9959,35065.74618,49228.98429,482.7272681,0.29823341,43014.9196,1.058639254,44913.58503,513.275278,5.491792289,6.00E-12,4.57E-08,0.986233652
3688,11,35820,7.77,3.22,465.5742236,50448,654.6959,634.4959,35065.74618,48885.72889,467.6911153,0.294309011,42787.62606,1.057084103,44700.71445,510.8425796,5.320611545,6.05E-12,4.59E-08,0.986662451
3689,11.5,35820,8.18,3.3,450.6833333,50093,654.6959,633.0959,35065.74618,48553.53844,452.7427013,0.28963947,42573.14913,1.0555518,44486.33597,508.3926488,5.150437513,6.07E-12,4.59E-08,0.987088748
3690,12,35820,8.59,3.39,437.4814159,49749,654.6959,631.5959,35065.74618,48231.49217,439.4885963,0.282663872,42366.70087,1.053663079,44255.67114,505.7565965,4.99956517,6.10E-12,4.60E-08,0.987466726
3691,12.5,35820,9.01,3.47,425.2628242,49416,654.6959,629.9959,35065.74618,47919.60396,427.2215264,0.278742329,42170.17936,1.052454414,44065.91708,503.5880752,4.859930334,6.13E-12,4.60E-08,0.987816557
3692,13,35820,9.44,3.54,414.4214689,49094,654.6959,628.4959,35065.74618,47617.88727,416.3366863,0.2740067,41982.29326,1.051005339,43874.88363,501.404933,4.736034643,6.15E-12,4.60E-08,0.988126969
3693,13.5,35820,9.86,3.62,405.0151934,48781,654.6959,626.8959,35065.74618,47324.47996,406.8921481,0.268486239,41803.80103,1.049476143,43687.7977,499.2669032,4.628539134,6.18E-12,4.61E-08,0.988396307
3694,14,35820,10.3,3.69,395.3411924,48478,654.6959,625.1959,35065.74618,47040.33038,397.1783615,0.26451433,41639.17591,1.048388682,43503.02053,497.155258,4.517984042,6.22E-12,4.62E-08,0.988673324
3695,14.5,35820,10.7,3.76,386.3023936,48184,654.6959,623.4959,35065.74618,46764.5114,388.1021838,0.259741301,41475.09518,1.047147948,43321.18952,495.0772818,4.41468808,6.25E-12,4.63E-08,0.988932157
3696,15,35820,11.2,3.81,378.1853018,47900,654.6959,621.7959,35065.74618,46497.97148,379.9511977,0.254187904,41324.57872,1.045916592,43141.11154,493.0193393,4.321925444,6.25E-12,4.61E-08,0.989164605
3697,15.5,35820,11.6,3.88,372.193299,47623,654.6959,620.0959,35065.74618,46237.90403,373.9341276,0.250965806,41167.75967,1.044952682,43003.00124,491.4410061,4.253448458,6.30E-12,4.63E-08,0.989336199
3698,7.49,36871,5.14,2.34,658.6457265,53426,654.6959,643.3959,36067.86578,51666.26286,661.4489739,0.314225566,45216.61319,1.067739328,47064.889,537.8605151,7.527044838,5.77E-12,4.50E-08,0.981660989
3699,7.98,36871,5.53,2.47,628.3465587,52985,654.6959,642.1959,36067.86578,51255.19234,631.0539532,0.307984348,44909.98114,1.064911339,46771.52229,534.5079019,7.18078404,5.84E-12,4.55E-08,0.982503707
3700,8.48,36871,5.92,2.56,598.2476563,52563,654.6959,640.9959,36067.86578,50861.60916,600.855428,0.303277553,44620.97608,1.062883859,46488.05249,531.2683912,6.836811888,5.84E-12,4.53E-08,0.983340976
3701,8.98,36871,6.32,2.68,575.0798507,52157,654.6959,639.6959,36067.86578,50482.74222,577.609264,0.297020507,44350.85206,1.060318421,46234.46271,528.3703513,6.572048747,5.90E-12,4.57E-08,0.983985488
3702,9.48,36871,6.72,2.76,552.126087,51767,654.6959,638.3959,36067.86578,50118.61513,554.5751999,0.2915499,44095.4823,1.058314613,45985.60116,525.5263458,6.309731689,5.90E-12,4.55E-08,0.984624119
3703,9.98,36871,7.13,2.86,533.4916084,51392,654.6959,636.9959,36067.86578,49768.31629,535.8736164,0.286055326,43856.32076,1.05632653,45754.29378,522.8829505,6.096775695,5.94E-12,4.57E-08,0.98514263
3704,10.5,36871,7.54,2.94,514.8503401,51031,654.6959,635.5959,36067.86578,49430.93142,517.1640483,0.281337031,43626.32267,1.054720576,45534.71112,520.373546,5.883742107,5.96E-12,4.56E-08,0.985661363
3705,11,36871,7.96,3.03,497.2610561,50681,654.6959,634.0959,36067.86578,49103.67329,499.5087183,0.27579698,43411.50184,1.052951825,45300.72172,517.6995004,5.682730662,6.00E-12,4.58E-08,0.986150866
3706,11.5,36871,8.38,3.11,483.3122186,50343,654.6959,632.6959,36067.86578,48787.49164,485.50656,0.270275801,43205.11887,1.051311759,45097.18178,515.3734331,5.523322469,6.02E-12,4.58E-08,0.986539083
3707,12,36871,8.8,3.2,468.9234375,50016,654.6959,631.0959,36067.86578,48481.46526,471.0621065,0.265493196,43009.78976,1.04987735,44888.93417,512.9935664,5.358886572,6.08E-12,4.61E-08,0.986939563
3708,12.5,36871,9.23,3.25,455.7932308,49700,654.6959,629.5959,36067.86578,48185.60735,457.8801455,0.261503132,42824.28714,1.048749092,44692.34919,510.7469808,5.208833743,6.07E-12,4.58E-08,0.987305039
3709,13,36871,9.65,3.34,446.1595808,49394,654.6959,627.9959,36067.86578,47898.99388,448.2085653,0.2567085,42645.74288,1.047328855,44528.14831,508.8704828,5.098739785,6.13E-12,4.61E-08,0.987573189
3710,13.5,36871,10.1,3.39,435.2215339,49097,654.6959,626.3959,36067.86578,47620.69889,437.2265673,0.251914568,42482.65758,1.046165617,44341.77566,506.7406045,4.973739096,6.12E-12,4.59E-08,0.98787767
3711,14,36871,10.5,3.46,426.0543353,48811,654.6959,624.6959,36067.86578,47352.60735,428.0225289,0.246268461,42320.33631,1.044673142,44166.91714,504.7423103,4.868975772,6.16E-12,4.60E-08,0.988132857
3712,14.5,36871,11,3.52,416.6605114,48533,654.6959,622.9959,36067.86578,47091.9172,418.5903097,0.243018222,42165.98098,1.043799028,44001.90708,502.856565,4.761622561,6.19E-12,4.60E-08,0.98839437
3713,15,36871,11.4,3.57,408.3666667,48262,654.6959,621.2959,36067.86578,46837.69838,410.2623165,0.238152596,42018.69286,1.042643045,43832.28561,500.9181201,4.666839982,6.20E-12,4.59E-08,0.988625268
3714,15.5,36871,11.9,3.63,400.8344353,48001,654.6959,619.4959,36067.86578,46592.77363,402.6989867,0.234098542,41873.11045,1.041724171,43682.43257,499.2055901,4.580761167,6.24E-12,4.60E-08,0.988834965
3715,6.99,37923,4.88,2.11,745.4886256,53990,654.6959,644.2959,37069.49214,52191.63901,748.5805228,0.30226241,46052.30743,1.065422457,47933.19651,547.7835881,8.519490957,5.69E-12,4.49E-08,0.979806022
3716,7.49,37923,5.27,2.21,705.0425339,53545,654.6959,643.1959,37069.49214,51777.14587,708.0155678,0.295935614,45740.15568,1.062680543,47614.86158,544.1456364,8.057270475,5.71E-12,4.49E-08,0.980900316
3717,7.98,37923,5.67,2.31,669.6168831,53121,654.6959,641.8959,37069.49214,51381.98779,672.4801507,0.289589846,45448.79655,1.060104437,47312.0536,540.6851278,7.652423906,5.73E-12,4.50E-08,0.981858933
3718,8.48,37923,6.07,2.42,644.0913223,52717,654.6959,640.6959,37069.49214,51005.26436,646.8734906,0.28482446,45176.40628,1.057954265,47081.34804,538.0486102,7.36071619,5.79E-12,4.53E-08,0.982549707
3719,8.98,37923,6.48,2.51,616.3972112,52328,654.6959,639.3959,37069.49214,50642.33895,619.0868153,0.279279973,44918.44166,1.055991568,46818.68417,535.0468709,7.044226144,5.82E-12,4.54E-08,0.983299291
3720,9.48,37923,6.89,2.59,589.9181467,51956,654.6959,637.9959,37069.49214,50295.1001,592.5155734,0.273711292,44676.96648,1.054184458,46551.62257,531.9948741,6.741621728,5.83E-12,4.53E-08,0.984016086
3721,9.98,37923,7.31,2.68,572.2820896,51599,654.6959,636.5959,37069.49214,49961.70268,574.8179387,0.268118374,44449.81486,1.052138488,46346.00955,529.6451155,6.540075756,5.87E-12,4.54E-08,0.984493504
3722,10.5,37923,7.72,2.76,553.3130435,51254,654.6959,635.1959,37069.49214,49639.36267,555.7809185,0.264094749,44232.25463,1.050677909,46143.62932,527.3323016,6.323296303,5.90E-12,4.55E-08,0.985007053
3723,11,37923,8.15,2.84,534.0552817,50921,654.6959,633.6959,37069.49214,49328.09518,536.4517491,0.258504362,44028.92853,1.049177465,45911.55828,524.6801791,6.103217389,5.94E-12,4.56E-08,0.985528484
3724,11.5,37923,8.57,2.91,518.4343643,50600,654.6959,632.1959,37069.49214,49027.91483,520.7723726,0.253662215,43830.93058,1.047693001,45711.31957,522.3918385,5.924700561,5.96E-12,4.56E-08,0.985951457
3725,12,37923,9,2.97,503.9558923,50290,654.6959,630.6959,37069.49214,48737.90003,506.238776,0.249606915,43646.17944,1.046449521,45521.92746,520.2274536,5.759239671,5.97E-12,4.54E-08,0.98634352
3726,12.5,37923,9.43,3.05,493.2272131,49990,654.6959,629.0959,37069.49214,48457.12719,495.4688882,0.243989074,43475.61523,1.045037799,45354.22427,518.310931,5.63663165,6.02E-12,4.57E-08,0.986634052
3727,13,37923,9.87,3.12,480.4423077,49699,654.6959,627.4959,37069.49214,48184.6709,482.6339701,0.239899151,43310.89672,1.043889733,45166.17032,516.1618386,5.490524946,6.06E-12,4.58E-08,0.986980292
3728,13.5,37923,10.3,3.17,469.3384858,49419,654.6959,625.8959,37069.49214,47922.41438,471.4862596,0.235014178,43145.10565,1.042704437,44988.12782,514.1271577,5.36362977,6.07E-12,4.57E-08,0.987281016
3729,14,37923,10.8,3.24,459.0472222,49147,654.6959,624.1959,37069.49214,47667.55758,461.1541422,0.231726045,42996.73039,1.041796488,44831.12455,512.3329144,5.246020562,6.13E-12,4.59E-08,0.987559739
3730,14.5,37923,11.2,3.29,451.1218845,48884,654.6959,622.4959,37069.49214,47421.04599,453.1973058,0.22600737,42845.87574,1.040477307,44679.97523,510.6055705,5.155449303,6.13E-12,4.59E-08,0.987774386
3731,15,37923,11.6,3.34,442.6008982,48628,654.6959,620.7959,37069.49214,47181.0128,444.6418024,0.222692174,42703.75723,1.039606497,44529.5996,508.8870683,5.058070936,6.16E-12,4.58E-08,0.988005182
3732,15.5,37923,12.1,3.38,433.5210059,48381,654.6959,618.9959,37069.49214,46949.34081,435.5249069,0.218547084,42568.79106,1.038654756,44365.63299,507.0132476,4.954305355,6.18E-12,4.58E-08,0.988251123
3733,5.99,38978,4.21,1.78,893.9865169,55042,654.6959,646.3959,38072.52752,53170.55889,897.5083547,0.29799486,47225.63955,1.066507097,49109.14949,561.2224529,10.21653421,5.58E-12,4.45E-08,0.976426352
3734,6.49,38978,4.61,1.88,840.337766,54558,654.6959,645.2959,38072.52752,52720.34875,843.7270396,0.291616169,46878.33226,1.063487897,48771.19164,557.3602492,9.603432906,5.59E-12,4.45E-08,0.977838954
3735,6.99,38978,5,1.99,794.798995,54104,654.6959,644.0959,38072.52752,52297.78485,798.0684648,0.28367802,46557.31705,1.060237043,48451.79192,553.7101292,9.083012964,5.63E-12,4.49E-08,0.979038206
3736,7.49,38978,5.41,2.07,751.0096618,53675,654.6959,642.8959,38072.52752,51898.25877,754.1507979,0.278807444,46260.22961,1.058086874,48140.98212,550.1581752,8.582585707,5.63E-12,4.46E-08,0.980191733
3737,7.98,38978,5.81,2.18,720.8600917,53267,654.6959,641.6959,38072.52752,51518.08121,723.9107625,0.273218538,45983.80098,1.055813497,47896.0287,547.358832,8.238034521,5.69E-12,4.51E-08,0.980986007
3738,8.48,38978,6.22,2.27,689.0726872,52880,654.6959,640.3959,38072.52752,51157.28329,692.023608,0.266788789,45725.14392,1.053514704,47624.10764,544.251301,7.874766061,5.72E-12,4.52E-08,0.981823544
3739,8.98,38978,6.64,2.34,660.165812,52509,654.6959,639.0959,38072.52752,50811.22967,663.0220932,0.261160684,45483.35677,1.051638615,47373.99886,541.3930422,7.54441647,5.72E-12,4.50E-08,0.982585288
3740,9.48,38978,7.06,2.43,635.0057613,52155,654.6959,637.6959,38072.52752,50480.87538,637.7775107,0.25631697,45255.59231,1.050034794,47147.1089,538.8001294,7.256885827,5.78E-12,4.52E-08,0.983248354
3741,9.98,38978,7.48,2.5,612.066,51814,654.6959,636.2959,38072.52752,50162.50704,614.7582592,0.251454039,45038.57624,1.048491194,46926.51493,536.2791676,6.99472879,5.79E-12,4.51E-08,0.98385297
3742,10.5,38978,7.9,2.59,595.7501931,51485,654.6959,634.7959,38072.52752,49855.20657,598.3849797,0.246554109,44834.06425,1.046776892,46734.48006,534.084581,6.808270721,5.85E-12,4.55E-08,0.984283025
3743,11,38978,8.33,2.65,576.6422642,51169,654.6959,633.3959,38072.52752,49559.92302,579.2077566,0.241694865,44643.57566,1.045527485,46529.47596,531.7417812,6.589904106,5.86E-12,4.53E-08,0.984786727
3744,11.5,38978,8.77,2.73,560.9626374,50864,654.6959,631.7959,38072.52752,49274.80143,563.4712179,0.237575043,44459.74209,1.044152206,46351.98465,529.7133994,6.410716344,5.92E-12,4.56E-08,0.985200058
3745,12,38978,9.2,2.78,545.871223,50571,654.6959,630.2959,38072.52752,49000.78946,548.3232713,0.232667981,44284.7263,1.042885212,46161.54515,527.5370448,6.238250711,5.92E-12,4.54E-08,0.985597928
3746,12.5,38978,9.64,2.84,532.3665493,50285,654.6959,628.6959,38072.52752,48733.2214,534.7677117,0.227745261,44117.70342,1.041651349,45984.73898,525.5164927,6.083918449,5.95E-12,4.54E-08,0.985953974
3747,13,38978,10.1,2.9,519.5265517,50011,654.6959,627.0959,38072.52752,48476.78493,521.8784301,0.224431185,43959.7328,1.040745114,45819.76287,523.6311353,5.937182148,5.99E-12,4.55E-08,0.986292519
3748,13.5,38978,10.5,2.95,508.300339,49746,654.6959,625.3959,38072.52752,48228.68298,510.608685,0.21947083,43804.38591,1.039563536,45649.85417,521.6894081,5.808888282,6.01E-12,4.55E-08,0.986588527
3749,14,38978,11,3,498.0633333,49488,654.6959,623.6959,38072.52752,47987.05092,500.3316287,0.21532734,43664.57713,1.038600019,45494.43074,519.9132193,5.691899137,6.03E-12,4.55E-08,0.98685846
3750,14.5,38978,11.4,3.04,486.9388158,49239,654.6959,621.9959,38072.52752,47753.76944,489.1632405,0.211160559,43519.30491,1.037684555,45329.09403,518.023741,5.56476745,6.05E-12,4.54E-08,0.987151805
3751,15,38978,11.9,3.09,478.4165049,48998,654.6959,620.1959,38072.52752,47527.9095,480.607005,0.20778749,43389.8896,1.036759828,45185.67585,516.384749,5.467373944,6.08E-12,4.54E-08,0.987376541
3752,15.5,38978,12.3,3.14,470.7257962,48764,654.6959,618.3959,38072.52752,47308.5406,472.8855145,0.20277476,43262.62822,1.035723566,45040.4116,514.72466,5.379484041,6.11E-12,4.56E-08,0.987579351
3753,5.49,40033,3.92,1.58,1025.063924,55636,654.6959,647.1959,39074.11975,53722.70033,1028.937033,0.286550302,48051.98021,1.064281756,49981.37676,571.190321,11.71449507,5.49E-12,4.45E-08,0.973667045
3754,5.99,40033,4.32,1.67,958.0101796,55133,654.6959,646.1959,39074.11975,53255.17402,961.739129,0.279307993,47690.51277,1.061066811,49616.2959,567.018154,10.94820066,5.48E-12,4.43E-08,0.9753868
3755,6.49,40033,4.72,1.77,902.8491525,54665,654.6959,644.9959,39074.11975,52819.90323,906.44723,0.272822369,47361.75984,1.058138813,49292.81927,563.3214426,10.31781697,5.51E-12,4.45E-08,0.976801852
3756,6.99,40033,5.13,1.86,855.5365591,54228,654.6959,643.8959,39074.11975,52413.22373,859.0125073,0.266363123,47060.20563,1.055578448,48992.50493,559.8894314,9.777125671,5.53E-12,4.46E-08,0.978015819
3757,7.49,40033,5.54,1.95,809.3246154,53816,654.6959,642.6959,39074.11975,52029.59634,812.6701806,0.260653949,46778.96666,1.053398327,48691.81665,556.4531468,9.249012668,5.57E-12,4.47E-08,0.97920183
3758,7.98,40033,5.95,2.04,772.9808824,53426,654.6959,641.3959,39074.11975,51666.26286,776.2205239,0.254967925,46516.40198,1.05134011,48433.14569,553.4970388,8.833674199,5.62E-12,4.49E-08,0.980134664
3759,8.48,40033,6.37,2.12,737.9561321,53054,654.6959,640.0959,39074.11975,51319.52521,741.0871007,0.24925729,46271.52541,1.049474359,48166.65326,550.4515465,8.433409147,5.65E-12,4.50E-08,0.981033812
3760,8.98,40033,6.79,2.2,711.1709091,52701,654.6959,638.7959,39074.11975,50990.3405,714.2180258,0.244317454,46042.58983,1.047595856,47951.09297,547.9881099,8.127305932,5.69E-12,4.51E-08,0.981721456
3761,9.48,40033,7.22,2.26,684.3137168,52362,654.6959,637.3959,39074.11975,50674.06734,687.2718242,0.239422858,45827.37952,1.046186274,47727.98933,545.4384676,7.820380247,5.69E-12,4.49E-08,0.982411073
3762,9.98,40033,7.65,2.33,660.1373391,52038,654.6959,635.8959,39074.11975,50371.65662,663.0132202,0.234481089,45624.22955,1.044722357,47506.40627,542.9062024,7.54409108,5.73E-12,4.49E-08,0.983031909
3763,10.5,40033,8.08,2.4,640.6533333,51725,654.6959,634.4959,39074.11975,50079.39028,643.4622841,0.22951987,45430.26686,1.043190342,47312.61651,540.6915608,7.321426636,5.76E-12,4.51E-08,0.983532264
3764,11,40033,8.52,2.46,622.3121951,51425,654.6959,632.9959,39074.11975,49799.14954,625.0565682,0.224562273,45249.25072,1.041818011,47124.51684,538.5419459,7.111822953,5.78E-12,4.50E-08,0.98400331
3765,11.5,40033,8.95,2.52,604.8519841,51137,654.6959,631.3959,39074.11975,49530.01402,607.5334289,0.220421826,45075.35003,1.040745885,46944.62883,536.4861745,6.912286562,5.82E-12,4.51E-08,0.984451769
3766,12,40033,9.4,2.58,589.920155,50857,654.6959,629.8959,39074.11975,49268.25631,592.5473725,0.217081654,44910.53217,1.03976983,46784.5272,534.6565229,6.741644679,5.86E-12,4.51E-08,0.984835298
3767,12.5,40033,9.84,2.64,577.3981061,50588,654.6959,628.1959,39074.11975,49016.69066,579.979311,0.211233148,44752.3477,1.038255902,46612.85358,532.6946259,6.598541915,5.89E-12,4.53E-08,0.985156945
3768,13,40033,10.3,2.69,564.7211896,50329,654.6959,626.5959,39074.11975,48774.3923,567.2548879,0.207867248,44606.38073,1.037346521,46458.29075,530.9282722,6.453669315,5.92E-12,4.53E-08,0.985482593
3769,13.5,40033,10.7,2.74,553.2850365,50078,654.6959,624.8959,39074.11975,48539.49879,555.7753427,0.20285302,44459.2421,1.036283045,46300.77651,529.1281895,6.322976238,5.94E-12,4.53E-08,0.985776382
3770,14,40033,11.2,2.77,539.7833935,49834,654.6959,623.1959,39074.11975,48311.08122,542.2216712,0.199474068,44327.9677,1.035574257,46133.95221,527.221711,6.168678611,5.95E-12,4.51E-08,0.986123253
3771,14.5,40033,11.7,2.82,530.4333333,49599,654.6959,621.4959,39074.11975,48091.01903,532.8354903,0.196081265,44196.27886,1.034726042,45996.55632,525.651542,6.061825535,5.99E-12,4.52E-08,0.986363468
3772,15,40033,12.1,2.86,522.7048951,49371,654.6959,619.6959,39074.11975,47877.44633,525.0771392,0.191843673,44071.17657,1.03374074,45868.19046,524.1845689,5.973504456,6.01E-12,4.52E-08,0.986562023
3773,15.5,40033,12.6,2.9,513.0755172,49150,654.6959,617.8959,39074.11975,47670.369,515.4100577,0.188448417,43952.67216,1.033077464,45729.78202,522.6028285,5.86345932,6.04E-12,4.53E-08,0.986809426
3774,4.99,41090,3.62,1.37,1168.747445,56254,654.6959,648.0959,40076.16972,54296.69627,1172.972611,0.276504454,48874.89901,1.062607596,50832.40365,580.9159098,13.3565194,5.34E-12,4.37E-08,0.970731419
3775,5.49,41090,4.02,1.47,1081.978231,55722,654.6959,647.0959,40076.16972,53802.60451,1086.036042,0.26837844,48496.86126,1.059297597,50413.18555,576.125059,12.36491536,5.38E-12,4.40E-08,0.972900703
3776,5.99,41090,4.43,1.57,1019.096815,55235,654.6959,645.9959,40076.16972,53350.00538,1023.025725,0.261818338,48157.87869,1.056219256,50088.7019,572.4168394,11.64630258,5.42E-12,4.44E-08,0.974472967
3777,6.49,41090,4.84,1.65,959.3381818,54785,654.6959,644.7959,40076.16972,52931.53653,963.1250061,0.255236739,47845.75219,1.053543462,49755.6594,568.6108088,10.96337715,5.42E-12,4.43E-08,0.975967638
3778,6.99,41090,5.25,1.74,912.3229885,54364,654.6959,643.5959,40076.16972,52539.81254,915.9924829,0.249511316,47558.09597,1.051317118,49485.40985,565.5223799,10.42608456,5.47E-12,4.45E-08,0.977143712
3779,7.49,41090,5.67,1.81,869.1044199,53969,654.6959,642.3959,40076.16972,52172.08409,872.6575507,0.243719013,47293.33623,1.049052869,49216.97066,562.45464,9.932180038,5.47E-12,4.43E-08,0.978225026
3780,7.98,41090,6.09,1.9,832.4589474,53594,654.6959,641.0959,40076.16972,51822.79854,835.9088883,0.23715773,47045.59447,1.046948744,48966.94225,559.5972995,9.513393271,5.53E-12,4.47E-08,0.979141996
3781,8.48,41090,6.52,1.96,797.8341837,53240,654.6959,639.7959,40076.16972,51492.91522,801.1798731,0.23301669,46816.61064,1.045556725,48739.43641,556.9973485,9.117699291,5.53E-12,4.45E-08,0.980008572
3782,8.98,41090,6.95,2.04,766.0009804,52903,654.6959,638.3959,40076.16972,51178.73119,769.2476072,0.227213136,46600.22819,1.043830977,48500.48465,554.2665927,8.753907439,5.60E-12,4.48E-08,0.980805361
3783,9.48,41090,7.38,2.1,740.3295238,52580,654.6959,636.9959,40076.16972,50877.46863,743.4944707,0.222212844,46397.93316,1.042273265,48295.78315,551.9272511,8.460532417,5.61E-12,4.47E-08,0.981447966
3784,9.98,41090,7.82,2.17,718.2202765,52271,654.6959,635.5959,40076.16972,50589.14403,721.3133822,0.218065183,46206.00532,1.041088584,48119.58263,549.9136204,8.207866547,5.66E-12,4.49E-08,0.982001439
3785,10.5,41090,8.25,2.22,696.7833333,51975,654.6959,634.0959,40076.16972,50312.83954,699.8041056,0.213026721,46022.82094,1.039647974,47921.93576,547.6548995,7.96288381,5.66E-12,4.47E-08,0.982538149
3786,11,41090,8.7,2.3,676.0213043,51691,654.6959,632.5959,40076.16972,50047.63524,678.9705636,0.208807593,45851.46102,1.038450747,47734.16299,545.5090205,7.725614036,5.76E-12,4.52E-08,0.983057998
3787,11.5,41090,9.14,2.35,658.9655319,51417,654.6959,630.9959,40076.16972,49791.67494,661.8549809,0.203783135,45687.8478,1.037287139,47560.76204,543.5273835,7.530699594,5.77E-12,4.52E-08,0.983485074
3788,12,41090,9.59,2.39,644.5811715,51152,654.6959,629.3959,40076.16972,49544.03402,647.4199873,0.200390831,45531.78458,1.036295174,47414.41524,541.854923,7.366314218,5.78E-12,4.50E-08,0.983845263
3789,12.5,41090,10,2.43,627.5176955,50899,654.6959,627.7959,40076.16972,49307.52614,630.2949723,0.196160851,45390.50424,1.035361502,47242.05806,539.8852144,7.171311739,5.79E-12,4.49E-08,0.984272575
3790,13,41090,10.5,2.48,614.8979839,50653,654.6959,626.1959,40076.16972,49077.4861,617.6290982,0.191068402,45248.5868,1.034201125,47084.88497,538.0890304,7.02709288,5.83E-12,4.50E-08,0.98458862
3791,13.5,41090,11,2.53,603.43083,50415,654.6959,624.4959,40076.16972,48854.8558,606.1196277,0.187647225,45114.67977,1.033338958,46944.90718,536.4893554,6.896045524,5.87E-12,4.51E-08,0.984875809
3792,14,41090,11.4,2.57,590.5447471,50186,654.6959,622.6959,40076.16972,48640.57808,593.1854545,0.184208331,44986.30352,1.032520341,46794.52835,534.7708166,6.748782557,5.91E-12,4.52E-08,0.985198549
3793,14.5,41090,11.9,2.61,580.0938697,49965,654.6959,620.9959,40076.16972,48433.72442,582.694755,0.179950542,44861.86014,1.031763044,46655.53633,533.1824071,6.629349272,5.94E-12,4.52E-08,0.985460318
3794,15,41090,12.3,2.65,572.5788679,49750,654.6959,619.1959,40076.16972,48232.42857,575.151463,0.176488262,44744.43769,1.030850114,46537.41281,531.8324841,6.543467358,5.97E-12,4.53E-08,0.985648542
3795,15.5,41090,12.8,2.68,563.1835821,49541,654.6959,617.3959,40076.16972,48036.69526,565.7202557,0.173899979,44631.07188,1.030312565,46413.58823,530.417409,6.43609744,5.99E-12,4.52E-08,0.985883874
3796,4.99,42148,3.7,1.29,1260.741085,56336,654.6959,647.9959,41077.72947,54372.8228,1265.220398,0.258100385,49300.52406,1.056839972,51311.02722,586.3856502,14.40782851,5.24E-12,4.38E-08,0.969199359
3797,5.49,42148,4.12,1.37,1176.137226,55821,654.6959,646.8959,41077.72947,53894.57613,1180.467308,0.251472161,48943.92138,1.053958275,50944.40316,582.1958473,13.44097028,5.24E-12,4.37E-08,0.971262596
3798,5.99,42148,4.53,1.46,1102.15137,55351,654.6959,645.7959,41077.72947,53457.83746,1106.332359,0.244030715,48622.03422,1.051106341,50599.62324,578.2556806,12.59545526,5.29E-12,4.40E-08,0.973067344
3799,6.49,42148,4.95,1.54,1040.021429,54917,654.6959,644.5959,41077.72947,53054.31291,1044.062197,0.238194939,48326.98849,1.048827479,50293.43987,574.7565979,11.88543038,5.33E-12,4.42E-08,0.974583254
3800,6.99,42148,5.37,1.62,989.7518519,54513,654.6959,643.3959,41077.72947,52678.47588,993.6704003,0.230802383,48056.94009,1.046635181,50015.06339,571.5752939,11.31094649,5.36E-12,4.44E-08,0.975809997
3801,7.49,42148,5.8,1.7,942.1870588,54133,654.6959,642.1959,41077.72947,52324.78433,945.981526,0.226588434,47808.06718,1.045011855,49763.02166,568.6949451,10.76737304,5.43E-12,4.46E-08,0.976970939
3802,7.98,42148,6.23,1.76,904.225,53775,654.6959,640.8959,41077.72947,51991.40849,907.9168952,0.220723922,47575.43499,1.043046266,49525.7766,565.9836937,10.33354024,5.43E-12,4.45E-08,0.977897588
3803,8.48,42148,6.66,1.82,868.5186813,53437,654.6959,639.4959,41077.72947,51676.51328,872.1076868,0.215687774,47358.70685,1.04149381,49301.50943,563.4207543,9.925486181,5.45E-12,4.44E-08,0.978769331
3804,8.98,42148,7.1,1.9,832.6615789,53116,654.6959,638.0959,41077.72947,51377.32659,836.1451034,0.211478334,47155.56026,1.040260853,49086.90188,560.9682057,9.515708957,5.55E-12,4.49E-08,0.979644807
3805,9.48,42148,7.54,1.95,805.6117949,52809,654.6959,636.6959,41077.72947,51091.07046,809.0113238,0.205593254,46965.58315,1.038713433,48880.34266,558.6076339,9.206582322,5.54E-12,4.47E-08,0.980305354
3806,9.98,42148,7.98,2,781.6475,52515,654.6959,635.2959,41077.72947,50816.82757,784.9706207,0.200495459,46784.74674,1.037258613,48684.87083,556.3737696,8.932716851,5.55E-12,4.46E-08,0.980890603
3807,10.5,42148,8.43,2.06,759.1364078,52235,654.6959,633.7959,41077.72947,50555.54519,762.3862319,0.196262189,46614.26926,1.036193764,48512.38463,554.4025864,8.675458671,5.61E-12,4.48E-08,0.9814404
3808,11,42148,8.87,2.12,740.3306604,51965,654.6959,632.1959,41077.72947,50303.50305,743.51858,0.192818028,46455.79644,1.035065045,48353.69099,552.5890255,8.460545406,5.66E-12,4.50E-08,0.981899716
3809,11.5,42148,9.33,2.16,718.8458333,51705,654.6959,630.5959,41077.72947,50060.71102,721.9610003,0.186871385,46302.08601,1.033872663,48165.07224,550.4334785,8.215015449,5.67E-12,4.49E-08,0.982424515
3810,12,42148,9.78,2.21,703.3393665,51457,654.6959,628.9959,41077.72947,49829.04718,706.4009756,0.183426369,46157.15475,1.032942749,48016.8786,548.7399123,8.03780657,5.72E-12,4.50E-08,0.98280331
3811,12.5,42148,10.2,2.25,687.48,51217,654.6959,627.3959,41077.72947,49604.78415,690.485432,0.179128634,46020.20694,1.031991573,47857.84949,546.9225176,7.856564731,5.74E-12,4.50E-08,0.98319076
3812,13,42148,10.7,2.28,672.897807,50985,654.6959,625.6959,41077.72947,49387.92899,675.8520824,0.176551005,45885.15924,1.03142005,47728.86405,545.4484639,7.689918511,5.75E-12,4.48E-08,0.983546995
3813,13.5,42148,11.2,2.32,661.3689655,50761,654.6959,623.9959,41077.72947,49178.4885,664.2814319,0.173076171,45761.42905,1.030549154,47590.19147,543.8637049,7.558166185,5.79E-12,4.49E-08,0.983828672
3814,14,42148,11.6,2.36,648.0618644,50545,654.6959,622.1959,41077.72947,48976.46927,650.9261636,0.169619345,45640.7769,1.029879588,47453.44037,542.3009047,7.406091795,5.83E-12,4.50E-08,0.984153794
3815,14.5,42148,12.1,2.39,638.183682,50337,654.6959,620.4959,41077.72947,48781.87767,641.0112549,0.166136832,45523.94603,1.029097733,47323.63401,540.8174694,7.293203305,5.85E-12,4.49E-08,0.984395163
3816,15,42148,12.6,2.42,628.3884298,50134,654.6959,618.6959,41077.72947,48591.91208,631.1802262,0.162657429,45412.85175,1.028391941,47204.70189,539.4583057,7.181262545,5.87E-12,4.49E-08,0.984634491
3817,15.5,42148,13,2.45,619.4942857,49938,654.6959,616.7959,41077.72947,48408.44856,622.2522489,0.159141678,45306.32913,1.027589466,47074.34929,537.968628,7.079619707,5.91E-12,4.50E-08,0.984851834
3818,4.99,43208,3.79,1.21,1348.796694,56431,654.6959,647.7959,42079.74575,54461.00799,1353.509166,0.240168043,49728.60251,1.051710377,51740.27364,591.2911053,15.41413356,5.17E-12,4.39E-08,0.967834664
3819,5.49,43208,4.21,1.29,1262.790698,55933,654.6959,646.6959,42079.74575,53998.6105,1267.363263,0.23349641,49391.42869,1.04911266,51399.64397,587.398368,14.43125161,5.20E-12,4.41E-08,0.96988187
3820,5.99,43208,4.63,1.35,1191.072593,55479,654.6959,645.5959,42079.74575,53576.80561,1195.508203,0.226748994,49087.1169,1.046435829,51079.5281,583.7400637,13.61165259,5.16E-12,4.37E-08,0.971589462
3821,6.49,43208,5.06,1.44,1133.85625,55062,654.6959,644.3959,42079.74575,53189.15649,1138.17693,0.219272668,48810.79403,1.044095934,50813.12771,580.6956233,12.95778062,5.23E-12,4.43E-08,0.972951906
3822,6.99,43208,5.49,1.51,1066.936424,54674,654.6959,643.1959,42079.74575,52828.27634,1071.102637,0.215014221,48555.60358,1.042637314,50529.47785,577.4540547,12.19301664,5.31E-12,4.45E-08,0.974545886
3823,7.48,43208,5.93,1.56,1021.849359,54312,654.6959,641.8959,42079.74575,52491.4136,1025.902252,0.209086774,48322.88088,1.040721754,50282.32907,574.6296229,11.67775882,5.29E-12,4.41E-08,0.975620046
3824,7.98,43208,6.36,1.62,981.041358,53969,654.6959,640.5959,42079.74575,52172.08409,984.9868253,0.203996492,48103.03638,1.03914547,50058.80962,572.0752286,11.21140242,5.31E-12,4.41E-08,0.976592377
3825,8.48,43208,6.8,1.69,944.3662722,53647,654.6959,639.1959,42079.74575,51872.17466,948.2108057,0.198922622,47900.02275,1.037798752,49849.78487,569.6864806,10.79227723,5.39E-12,4.45E-08,0.977466337
3826,8.98,43208,7.25,1.75,912.192,53341,654.6959,637.7959,42079.74575,51587.0501,915.9444491,0.193790187,47709.6481,1.036306173,49647.06605,567.3697971,10.42458762,5.43E-12,4.47E-08,0.978233128
3827,9.48,43208,7.69,1.79,878.4944134,53049,654.6959,636.3959,42079.74575,51314.86361,882.1470989,0.188658027,47530.47892,1.035052622,49436.83253,564.9672352,10.03948948,5.44E-12,4.44E-08,0.979036302
3828,9.98,43208,8.14,1.84,854.2782609,52771,654.6959,634.8959,42079.74575,51055.63007,857.8568984,0.185228772,47362.81922,1.034116165,49276.05231,563.1298287,9.76274576,5.47E-12,4.44E-08,0.979613544
3829,10.5,43208,8.59,1.89,832.5634921,52505,654.6959,633.3959,42079.74575,50807.49771,836.074154,0.180915426,47202.98563,1.032961556,49110.31079,561.2357242,9.514588014,5.51E-12,4.46E-08,0.980131198
3830,11,43208,9.05,1.93,808.0321244,52251,654.6959,631.7959,42079.74575,50570.4782,811.4644727,0.176605266,47052.99166,1.032009683,48936.89352,559.2539008,9.234241999,5.54E-12,4.45E-08,0.980716032
3831,11.5,43208,9.51,1.97,792.5350254,52006,654.6959,630.2959,42079.74575,50341.78189,795.9176744,0.173127807,46909.28047,1.031008614,48803.75919,557.7324332,9.057140176,5.56E-12,4.45E-08,0.981085492
3832,12,43208,9.97,2,770.3805,51771,654.6959,628.5959,42079.74575,50122.35072,773.6887109,0.168800977,46774.93334,1.030197922,48633.625,555.7881289,8.803956865,5.57E-12,4.43E-08,0.98161375
3833,12.5,43208,10.4,2.05,756.577561,51545,654.6959,626.9959,42079.74575,49911.25915,759.8391644,0.16442771,46642.27468,1.0291025,48491.34514,554.1621458,8.646216009,5.63E-12,4.46E-08,0.981942877
3834,13,43208,10.9,2.09,740.4272727,51326,654.6959,625.2959,42079.74575,49706.64575,743.6337283,0.160942932,46521.02055,1.028427045,48352.38361,552.5740847,8.461649498,5.68E-12,4.48E-08,0.982327989
3835,13.5,43208,11.4,2.12,728.9754717,51116,654.6959,623.4959,42079.74575,49510.38555,732.142062,0.157431441,46406.04762,1.027598188,48229.885,551.1741628,8.330777595,5.70E-12,4.47E-08,0.982601082
3836,14,43208,11.8,2.14,715.8845794,50913,654.6959,621.7959,42079.74575,49320.6156,719.0048042,0.153923955,46288.01832,1.026946523,48097.11509,549.6568599,8.181174053,5.70E-12,4.45E-08,0.982913281
3837,14.5,43208,12.3,2.18,705.5848624,50717,654.6959,619.9959,42079.74575,49137.34112,708.6679498,0.149514705,46181.97435,1.026044361,47966.76794,548.1672445,8.063468238,5.75E-12,4.48E-08,0.98315893
3838,15,43208,12.8,2.21,695.8552036,50526,654.6959,618.1959,42079.74575,48958.6963,698.9041115,0.148619458,46082.7695,1.025746142,47874.19926,547.1093638,7.952277085,5.80E-12,4.48E-08,0.983390962
3839,15.5,43208,13.3,2.22,684.5702703,50343,654.6959,616.2959,42079.74575,48787.49164,687.5776477,0.14508365,45984.60698,1.025139729,47745.0672,545.6336345,7.823312156,5.80E-12,4.46E-08,0.983660128
3840,4.49,44269,3.45,1.04,1578.870192,57077,654.6959,648.6959,43081.27331,55060.37809,1584.007443,0.231169906,50517.78796,1.049549198,52603.80753,601.1596249,18.04342798,4.97E-12,4.33E-08,0.963232112
3841,4.99,44269,3.88,1.12,1471.9625,56540,654.6959,647.6959,43081.27331,54562.17545,1476.977348,0.223600282,50161.57811,1.046636206,52237.97177,596.9788308,16.82168014,5.01E-12,4.36E-08,0.965716488
3842,5.49,44269,4.31,1.19,1377.701681,56060,654.6959,646.5959,43081.27331,54116.55966,1382.569744,0.216032991,49843.07245,1.044219327,51890.7346,593.0105826,15.74446156,5.03E-12,4.37E-08,0.967907872
3843,5.99,44269,4.74,1.25,1290.632,55623,654.6959,645.3959,43081.27331,53710.62101,1295.354851,0.210086546,49555.62478,1.042150214,51585.41504,589.5213714,14.74942377,5.05E-12,4.36E-08,0.969932299
3844,6.49,44269,5.17,1.32,1222.671212,55222,654.6959,644.1959,43081.27331,53337.91974,1227.253889,0.203308397,49294.97411,1.040193482,51297.68431,586.2331665,13.9727636,5.11E-12,4.39E-08,0.971513054
3845,6.99,44269,5.61,1.38,1171.814493,54851,654.6959,642.9959,43081.27331,52992.92737,1176.290425,0.197317547,49056.40405,1.038170292,51062.29446,583.5431166,13.39156981,5.13E-12,4.39E-08,0.972696015
3846,7.48,44269,6.05,1.44,1123.466667,54502,654.6959,641.6959,43081.27331,52668.23992,1127.830034,0.193037646,48836.24532,1.036826497,50849.31786,581.1092065,12.83904781,5.18E-12,4.41E-08,0.973820875
3847,7.98,44269,6.49,1.49,1069.534899,54177,654.6959,640.2959,43081.27331,52365.7471,1073.761917,0.187041043,48631.70323,1.035450693,50592.36418,578.1727237,12.22271218,5.22E-12,4.40E-08,0.975075901
3848,8.48,44269,6.94,1.55,1033.012258,53870,654.6959,638.9959,43081.27331,52079.8894,1037.144052,0.182713159,48441.65331,1.034123215,50401.21412,575.9882488,11.80532913,5.28E-12,4.43E-08,0.975925873
3849,8.98,44269,7.39,1.61,1002.711801,53580,654.6959,637.4959,43081.27331,51809.75522,1006.763076,0.175824882,48264.05344,1.0324452,50212.12117,573.8272827,11.45905361,5.33E-12,4.47E-08,0.976631074
3850,9.48,44269,7.84,1.64,963.9079268,53303,654.6959,636.0959,43081.27331,51551.63448,967.8478755,0.173197155,48097.33413,1.031774724,50018.96184,571.6198456,11.01560049,5.34E-12,4.43E-08,0.977534372
3851,9.98,44269,8.3,1.69,939.8023669,53040,654.6959,634.5959,43081.27331,51306.47264,943.6720423,0.169707104,47940.18191,1.030791411,49864.9888,569.860232,10.74012063,5.39E-12,4.45E-08,0.97809554
3852,10.5,44269,8.76,1.73,911.8132948,52789,654.6959,633.0959,43081.27331,51072.41784,915.5994523,0.164501917,47791.15785,1.029771112,49690.53805,567.8665979,10.42025975,5.43E-12,4.45E-08,0.978747159
3853,11,44269,9.22,1.76,894.3772727,52548,654.6959,631.4959,43081.27331,50847.61522,898.1098377,0.160976421,47649.1955,1.028744003,49552.2673,566.286431,10.22099979,5.43E-12,4.43E-08,0.979153127
3854,11.5,44269,9.68,1.79,868.9346369,52317,654.6959,629.8959,43081.27331,50632.07357,872.5868299,0.156588396,47516.01307,1.027874359,49381.19988,564.3314618,9.930239747,5.45E-12,4.42E-08,0.979745565
3855,12,44269,10.2,1.84,853.9092391,52097,654.6959,628.1959,43081.27331,50426.73485,857.5135079,0.153082654,47390.31468,1.027134425,49258.92126,562.934054,9.758528556,5.52E-12,4.46E-08,0.980095447
3856,12.5,44269,10.6,1.87,836.4994652,51884,654.6959,626.4959,43081.27331,50227.87292,840.0475659,0.149540363,47271.56401,1.02633252,49119.92443,561.3455895,9.559568564,5.55E-12,4.46E-08,0.980500865
3857,13,44269,11.1,1.89,823.6164021,51678,654.6959,624.7959,43081.27331,50035.49323,827.1212237,0.145981671,47158.12002,1.025465299,48991.90281,559.8825504,9.412340107,5.55E-12,4.44E-08,0.98080091
3858,13.5,44269,11.6,1.93,808.5554404,51481,654.6959,623.0959,43081.27331,49851.46957,812.0104803,0.141565248,47049.96933,1.024727104,48862.54025,558.4041869,9.240222488,5.61E-12,4.47E-08,0.98115166
3859,14,44269,12,1.94,795.443299,51291,654.6959,621.2959,43081.27331,49673.9395,798.8541459,0.139771178,46942.04965,1.024281528,48753.13492,557.1538959,9.09037611,5.60E-12,4.43E-08,0.981457044
3860,14.5,44269,12.5,1.98,787.0449495,51106,654.6959,619.4959,43081.27331,49501.03847,790.4264708,0.137088377,46842.38045,1.023672091,48648.26603,555.9554476,8.994399243,5.68E-12,4.47E-08,0.981652667
3861,15,44269,13,2,775.5775,50929,654.6959,617.6959,43081.27331,49335.57468,778.9197633,0.13351639,46747.12822,1.023011368,48534.34402,554.6535397,8.863348509,5.70E-12,4.47E-08,0.98191976
3862,15.5,44269,13.5,2.01,764.1651741,50757,654.6959,615.7959,43081.27331,49174.74793,767.466644,0.130818794,46654.46939,1.0225023,48416.43092,553.3060213,8.73292773,5.70E-12,4.45E-08,0.982185609
3863,4.49,45332,3.53,0.96,1700.547917,57183,654.6959,648.5959,44083.25617,55158.67864,1705.948073,0.214439112,50932.35461,1.044736484,53028.83928,606.0169145,19.43396868,4.83E-12,4.30E-08,0.961301677
3864,4.99,45332,3.96,1.03,1600.031068,56665,654.6959,647.4959,44083.25617,54678.1755,1605.344624,0.206814581,50595.7786,1.041932792,52714.48093,602.4244075,18.2852558,4.85E-12,4.33E-08,0.963583801
3865,5.49,45332,4.4,1.09,1482.915596,56202,654.6959,646.3959,44083.25617,54248.4167,1488.064781,0.19914021,50296.65149,1.039837906,52344.96423,598.2015474,16.94685281,4.89E-12,4.33E-08,0.966244218
3866,5.99,45332,4.84,1.15,1413.813043,55782,654.6959,645.1959,44083.25617,53858.3463,1418.857785,0.192299169,50028.77712,1.037630278,52089.04846,595.2769259,16.15714449,4.91E-12,4.34E-08,0.967814134
3867,6.49,45332,5.28,1.22,1343.069672,55398,654.6959,643.9959,44083.25617,53501.52339,1347.98145,0.187114108,49782.76052,1.036035999,51828.287,592.2969275,15.34868479,5.01E-12,4.40E-08,0.969421917
3868,6.99,45332,5.72,1.26,1275.587302,55042,654.6959,642.6959,44083.25617,53170.55889,1280.36275,0.181087729,49559.71974,1.0345435,51572.90203,589.3783719,14.57749201,5.00E-12,4.36E-08,0.970955804
3869,7.48,45332,6.17,1.32,1227.362879,54710,654.6959,641.3959,44083.25617,52861.76777,1232.033912,0.17673458,49353.55922,1.033165995,51370.73545,587.0679995,14.02638027,5.08E-12,4.40E-08,0.972052112
3870,7.98,45332,6.62,1.37,1186.188321,54400,654.6959,640.0959,44083.25617,52573.31757,1190.764025,0.17150811,49163.01912,1.031693001,51173.8604,584.8180991,13.55583483,5.11E-12,4.41E-08,0.972988292
3871,8.48,45332,7.08,1.4,1135.013571,54109,654.6959,638.6959,44083.25617,52302.44001,1139.461431,0.166275798,48986.07051,1.030563618,50948.3719,582.2412024,12.97100657,5.11E-12,4.37E-08,0.974152058
3872,8.98,45332,7.53,1.45,1103.984828,53834,654.6959,637.2959,44083.25617,52046.36109,1108.353412,0.16190612,48820.35696,1.029467633,50786.08382,580.3865639,12.61640813,5.17E-12,4.40E-08,0.974857724
3873,9.48,45332,7.99,1.49,1067.943624,53572,654.6959,635.7959,44083.25617,51802.30179,1072.217028,0.157502953,48664.10764,1.028414822,50604.03973,578.3061526,12.20452699,5.21E-12,4.40E-08,0.975677454
3874,9.98,45332,8.45,1.54,1043.527273,53324,654.6959,634.2959,44083.25617,51571.20649,1047.733624,0.153111031,48518.43449,1.027417214,50457.88434,576.6358796,11.92549538,5.28E-12,4.44E-08,0.976232844
3875,10.5,45332,8.92,1.57,1011.300637,53087,654.6959,632.6959,44083.25617,51350.29105,1015.414523,0.149560688,48380.11667,1.026639538,50286.21283,574.6740068,11.55720736,5.31E-12,4.43E-08,0.976965982
3876,11,45332,9.38,1.6,994.290625,52860,654.6959,631.0959,44083.25617,51138.63241,998.3553137,0.144258227,48250.49928,1.025517265,50151.14037,573.1303901,11.36281587,5.31E-12,4.43E-08,0.977352959
3877,11.5,45332,9.85,1.62,969.0320988,52644,654.6959,629.4959,44083.25617,50937.17169,973.020849,0.142466966,48125.83742,1.02511635,50012.85129,571.5500139,11.07415985,5.33E-12,4.40E-08,0.977927655
3878,12,45332,10.3,1.66,948.4554217,52436,654.6959,627.7959,44083.25617,50743.11836,952.3824987,0.138006583,48009.19487,1.024190263,49869.44349,569.9111406,10.83900828,5.40E-12,4.43E-08,0.978395822
3879,12.5,45332,10.8,1.68,934.3875,52236,654.6959,626.0959,44083.25617,50556.47851,938.2698829,0.134440453,47898.68164,1.023497523,49752.63986,568.5763013,10.67823919,5.40E-12,4.42E-08,0.978715958
3880,13,45332,11.3,1.71,918.6479532,52044,654.6959,624.3959,44083.25617,50377.25799,922.4814925,0.132635264,47790.35561,1.023045266,49642.36771,567.3161042,10.49836666,5.46E-12,4.43E-08,0.979074107
3881,13.5,45332,11.8,1.72,902.7290698,51859,654.6959,622.5959,44083.25617,50204.52865,906.5114751,0.128136964,47690.14522,1.022161975,49507.2227,565.7716585,10.31644465,5.45E-12,4.40E-08,0.979436377
3882,14,45332,12.2,1.76,895.2755682,51681,654.6959,620.8959,44083.25617,50038.29525,899.0337151,0.125436387,47590.74664,1.021579246,49415.52447,564.7237254,10.23126557,5.52E-12,4.45E-08,0.979606005
3883,14.5,45332,12.7,1.77,882.1610169,51509,654.6959,618.9959,44083.25617,49877.62813,885.8760142,0.122732208,47499.02981,1.021120204,49307.73925,563.4919491,10.08139165,5.53E-12,4.43E-08,0.979904479
3884,15,45332,13.2,1.79,869.8541899,51343,654.6959,617.1959,44083.25617,49722.5311,873.528142,0.12001865,47410.63536,1.020653183,49199.92548,562.2598465,9.940748458,5.57E-12,4.44E-08,0.980184582
