,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
3885,15.5,45332,13.7,1.8,859.395,51183,654.6959,615.2959,44083.25617,49573.00781,863.0335874,0.116390541,47325.65405,1.02001672,49091.35607,561.0191085,9.821220177,5.57E-12,4.42E-08,0.980422644
3886,4.49,46396,3.61,0.89,1877.552809,57308,654.6959,648.3959,45084.75182,55274.5817,1883.307003,0.197489569,51354.47879,1.039469566,53543.79307,611.9018389,21.45679173,4.65E-12,4.31E-08,0.958227407
3887,4.99,46396,4.05,0.95,1731.686316,56808,654.6959,647.3959,45084.75182,54810.85642,1737.307055,0.189779189,51038.01475,1.037514299,53160.57757,607.5224281,19.78982026,4.73E-12,4.33E-08,0.961465751
3888,5.49,46396,4.49,1,1643.073,56362,654.6959,646.1959,45084.75182,54396.95878,1648.589518,0.183714485,50755.90712,1.035487127,52884.73386,604.3700687,18.77714171,4.72E-12,4.31E-08,0.963433546
3889,5.99,46396,4.94,1.06,1546.115094,55959,654.6959,644.9959,45084.75182,54022.75916,1551.479986,0.175940692,50504.3303,1.033697236,52574.10191,600.8201473,17.66910066,4.81E-12,4.36E-08,0.965587479
3890,6.49,46396,5.38,1.1,1466.4,55592,654.6959,643.7959,45084.75182,53681.81566,1471.634891,0.171573637,50276.02029,1.032471013,52329.45725,598.0243327,16.75811154,4.83E-12,4.33E-08,0.967358479
3891,6.99,46396,5.84,1.15,1412.22087,55252,654.6959,642.4959,45084.75182,53365.80938,1417.356896,0.165464905,50066.59697,1.030838333,52117.39706,595.6008954,16.13894903,4.87E-12,4.35E-08,0.968562389
3892,7.48,46396,6.29,1.19,1351.717647,54936,654.6959,641.1959,45084.75182,53071.98353,1356.734737,0.160197411,49874.37869,1.029556385,51895.94936,593.0701772,15.44751439,4.90E-12,4.34E-08,0.969907016
3893,7.98,46396,6.75,1.23,1303.939024,54642,654.6959,639.7959,45084.75182,52798.50485,1308.849825,0.154030258,49697.61767,1.028113809,51687.68922,590.6901673,14.90149728,4.92E-12,4.34E-08,0.970969124
3894,8.48,46396,7.21,1.27,1257.470866,54366,654.6959,638.3959,45084.75182,52541.67398,1262.277833,0.151354864,49532.62034,1.027347741,51514.09512,588.7063229,14.37045624,4.99E-12,4.36E-08,0.972002112
3895,8.98,46396,7.67,1.32,1226.553788,54105,654.6959,636.9959,45084.75182,52298.71588,1231.287558,0.146059789,49379.03663,1.026199628,51357.99806,586.9224359,14.01713392,5.06E-12,4.40E-08,0.97268949
3896,9.48,46396,8.14,1.34,1188.361194,53858,654.6959,635.4959,45084.75182,52068.71347,1193.001269,0.142487375,49234.64769,1.025343796,51193.74332,585.0453224,13.58066656,5.06E-12,4.36E-08,0.973538697
3897,9.98,46396,8.6,1.38,1163.301449,53624,654.6959,633.8959,45084.75182,51850.74771,1167.875286,0.138911089,49099.31001,1.024472864,51052.90019,583.4357582,13.29428222,5.12E-12,4.39E-08,0.974096003
3898,10.5,46396,9.07,1.41,1129.604255,53402,654.6959,632.3959,45084.75182,51643.8978,1134.087855,0.135347748,48971.2847,1.023884507,50898.82999,581.6750342,12.90918856,5.18E-12,4.40E-08,0.974845423
3899,11,46396,9.55,1.43,1108.441958,53189,654.6959,630.7959,45084.75182,51445.37701,1112.870402,0.130858771,48850.36819,1.022882701,50766.21824,580.1595389,12.6673445,5.17E-12,4.38E-08,0.975316036
3900,11.5,46396,10,1.46,1087.552055,52986,654.6959,629.0959,45084.75182,51256.12474,1091.919008,0.129048002,48737.09017,1.022444952,50645.76143,578.7829508,12.42861337,5.23E-12,4.39E-08,0.975780747
3901,12,46396,10.5,1.49,1069.831544,52791,654.6959,627.4959,45084.75182,51074.28312,1074.150553,0.123646982,48625.28766,1.021400827,50517.7806,577.3203778,12.22610225,5.26E-12,4.42E-08,0.976174859
3902,12.5,46396,11,1.5,1048.012667,52604,654.6959,625.6959,45084.75182,50899.85787,1052.266106,0.120926171,48523.07577,1.020907443,50386.39981,575.8189499,11.97675475,5.26E-12,4.38E-08,0.976660266
3903,13,46396,11.5,1.52,1030.8,52425,654.6959,623.9959,45084.75182,50732.85445,1035.003239,0.11731001,48426.37981,1.020300073,50274.36983,574.5386642,11.78004731,5.29E-12,4.39E-08,0.977043164
3904,13.5,46396,11.9,1.55,1022.940645,52253,654.6959,622.1959,45084.75182,50572.34481,1027.118545,0.11548613,48331.92538,1.019856695,50186.68632,573.5366116,11.69023011,5.36E-12,4.42E-08,0.97721805
3905,14,46396,12.4,1.56,1008.434615,52086,654.6959,620.3959,45084.75182,50416.46635,1012.567826,0.112751226,48242.80467,1.019351763,50079.74057,572.3144288,11.52445429,5.37E-12,4.40E-08,0.977540792
3906,14.5,46396,12.9,1.58,994.7322785,51927,654.6959,618.5959,45084.75182,50268.02325,998.8225541,0.10910343,48159.91734,1.01875638,49968.28126,571.0406648,11.36786312,5.41E-12,4.42E-08,0.977845668
3907,15,46396,13.4,1.58,984.5158228,51772,654.6959,616.6959,45084.75182,50123.28462,988.5732018,0.107260792,48076.38466,1.01833935,49875.53609,569.9807671,11.25110882,5.40E-12,4.38E-08,0.978073003
3908,15.5,46396,13.9,1.61,974.8993789,51623,654.6959,614.7959,45084.75182,49984.12088,978.9258513,0.104512755,47997.75363,1.017879303,49781.28069,568.9036104,11.14121149,5.48E-12,4.43E-08,0.978286986
3909,4.49,47462,3.68,0.8,2018.56,57453,654.6959,648.2959,46086.70156,55409.00565,2024.598381,0.180313841,51785.82151,1.035269287,53945.87577,616.4968653,23.06823079,4.43E-12,4.21E-08,0.956069792
3910,4.99,47462,4.13,0.87,1897.328736,56971,654.6959,647.1959,46086.70156,54962.06399,1903.275921,0.174224705,51488.94252,1.033485234,53641.20684,613.0150896,21.68279227,4.59E-12,4.32E-08,0.958702275
3911,5.49,47462,4.58,0.92,1807.163043,56543,654.6959,646.0959,46086.70156,54564.95967,1813.024764,0.166384901,51224.40247,1.03137937,53372.61026,609.945551,20.65237306,4.60E-12,4.34E-08,0.960660566
3912,5.99,47462,5.03,0.96,1709.785417,56158,654.6959,644.8959,46086.70156,54207.5622,1715.53171,0.159348421,50988.52842,1.029607623,53091.70206,606.7353143,19.53953541,4.62E-12,4.32E-08,0.962775993
3913,6.49,47462,5.49,1,1634.211,55806,654.6959,643.5959,46086.70156,53880.6418,1639.842299,0.154926412,50775.35328,1.02842212,52867.96139,604.1783919,18.67586622,4.66E-12,4.32E-08,0.964418319
3914,6.99,47462,5.95,1.04,1562.569231,55483,654.6959,642.2959,46086.70156,53580.52304,1568.086836,0.14962721,50581.78655,1.027249554,52649.30445,601.6795666,17.85713957,4.71E-12,4.33E-08,0.965975286
3915,7.48,47462,6.41,1.08,1512.550926,55182,654.6959,640.9959,46086.70156,53300.73184,1517.975332,0.144292665,50402.6599,1.025949974,52456.96378,599.4814853,17.28552723,4.75E-12,4.34E-08,0.967062617
3916,7.98,47462,6.87,1.11,1449.72973,54904,654.6959,639.5959,46086.70156,53042.22224,1455.030544,0.139836975,50238.11732,1.025081718,52253.19969,597.1528565,16.56760264,4.80E-12,4.33E-08,0.968428408
3917,8.48,47462,7.34,1.15,1419.747826,54643,654.6959,638.1959,46086.70156,52799.43522,1424.992255,0.136255043,50086.10384,1.024058957,52126.21556,595.7016738,16.22496756,4.85E-12,4.36E-08,0.969080186
3918,8.98,47462,7.81,1.18,1370.501695,54396,654.6959,636.6959,46086.70156,52569.59487,1375.638495,0.131768867,49943.94228,1.023206737,51942.57808,593.6030532,15.66217967,4.90E-12,4.37E-08,0.970151075
3919,9.48,47462,8.28,1.21,1331.034711,54165,654.6959,635.1959,46086.70156,52354.57567,1336.080161,0.128154718,49810.54144,1.022408753,51781.15844,591.7583394,15.21114849,4.95E-12,4.38E-08,0.971009421
3920,9.98,47462,8.75,1.23,1309.157724,53945,654.6959,633.5959,46086.70156,52149.73496,1314.151716,0.124561755,49685.91437,1.02167988,51666.73889,590.4507455,14.9611369,4.95E-12,4.36E-08,0.97148523
3921,10.5,47462,9.23,1.26,1277.72381,53737,654.6959,632.0959,46086.70156,51956.01303,1282.64036,0.120926171,49566.14396,1.020894286,51519.60917,588.7693378,14.60190815,5.02E-12,4.38E-08,0.97216897
3922,11,47462,9.7,1.28,1248.315625,53537,654.6959,630.3959,46086.70156,51769.69209,1253.157426,0.11640654,49457.81879,1.020207683,51376.98916,587.1394673,14.26582957,5.04E-12,4.38E-08,0.972808698
3923,11.5,47462,10.2,1.29,1222.586047,53348,654.6959,628.7959,46086.70156,51593.57384,1227.360429,0.113652902,49352.99947,1.019547545,51248.82607,585.6748114,13.97179033,5.04E-12,4.34E-08,0.973368447
3924,12,47462,10.7,1.33,1212.621053,53167,654.6959,627.0959,46086.70156,51424.86935,1217.368901,0.110005147,49254.2796,1.018798735,51150.64639,584.552808,13.85790975,5.13E-12,4.41E-08,0.973585246
3925,12.5,47462,11.1,1.34,1192.195522,52992,654.6959,625.3959,46086.70156,51261.71913,1196.887893,0.107260792,49158.30166,1.018315483,51039.40313,583.281513,13.6244855,5.14E-12,4.39E-08,0.974029647
3926,13,47462,11.6,1.34,1175.667164,52826,654.6959,623.5959,46086.70156,51106.9248,1180.313095,0.104512755,49068.76641,1.017852253,50935.59824,582.0952241,13.43559838,5.11E-12,4.34E-08,0.974389291
3927,13.5,47462,12.1,1.37,1157.141606,52666,654.6959,621.7959,46086.70156,50957.69346,1161.735337,0.102663499,48982.13962,1.017466788,50831.86859,580.9097952,13.22388714,5.22E-12,4.40E-08,0.974792396
3928,14,47462,12.6,1.38,1148.733333,52512,654.6959,619.9959,46086.70156,50814.02862,1153.30334,0.098069022,48898.06965,1.016704763,50733.36017,579.7840348,13.12779687,5.21E-12,4.39E-08,0.974975355
3929,14.5,47462,13.1,1.39,1134.470504,52364,654.6959,618.0959,46086.70156,50675.93368,1138.996888,0.096215961,48819.89331,1.016383029,50635.83637,578.6695266,12.96480035,5.25E-12,4.39E-08,0.97528578
3930,15,47462,13.6,1.4,1123.567857,52221,654.6959,616.1959,46086.70156,50542.47854,1128.061281,0.093438666,48745.12531,1.015903324,50544.45102,577.6251691,12.84020422,5.27E-12,4.39E-08,0.975523063
3931,15.5,47462,14.1,1.41,1116.730496,52083,654.6959,614.2959,46086.70156,50413.66583,1121.203448,0.091589436,48673.05775,1.015608599,50471.75764,576.7944245,12.76206643,5.31E-12,4.39E-08,0.975671866
3932,4.49,48529,3.75,0.74,2226.297297,57623,654.6959,648.1959,47088.16555,55566.5739,2232.649688,0.165504193,52229.35984,1.031376286,54437.82716,622.1189167,25.4422657,4.33E-12,4.26E-08,0.952585758
3933,4.99,48529,4.21,0.8,2111.5,57158,654.6959,647.0959,47088.16555,55135.49577,2117.813423,0.157605167,51949.69953,1.029253693,54155.6612,618.8943065,24.13035496,4.43E-12,4.35E-08,0.955024508
3934,5.49,48529,4.67,0.83,1978.337349,56748,654.6959,645.8959,47088.16555,54755.18911,1984.545164,0.149653132,51704.11857,1.027583635,53834.26301,615.2213477,22.60856381,4.43E-12,4.31E-08,0.957854694
3935,5.99,48529,5.13,0.87,1898.045977,56379,654.6959,644.6959,47088.16555,54412.73955,1904.166284,0.146064013,51484.13651,1.026416696,53622.70556,612.8036558,21.69098895,4.48E-12,4.32E-08,0.95956168
3936,6.49,48529,5.59,0.9,1800.734444,56045,654.6959,643.3959,47088.16555,54102.62968,1806.733677,0.138944689,51285.8958,1.025033961,53360.81932,609.8108033,20.57890662,4.51E-12,4.30E-08,0.961630833
3937,6.99,48529,6.05,0.94,1755.096809,55736,654.6959,642.0959,47088.16555,53815.61132,1761.043208,0.134468663,51105.03017,1.023801747,53211.81465,608.1079686,20.05735685,4.55E-12,4.33E-08,0.962601151
3938,7.48,48529,6.52,0.97,1693.247423,55453,654.6959,640.7959,47088.16555,53552.64181,1699.101104,0.129978662,50940.5667,1.02286311,53027.48925,606.0014864,19.35053817,4.60E-12,4.33E-08,0.9639166
3939,7.98,48529,6.99,0.99,1625.126263,55190,654.6959,639.3959,47088.16555,53308.16957,1630.856899,0.12546835,50788.06121,1.02206812,52824.7695,603.6847923,18.57204526,4.62E-12,4.30E-08,0.965365886
3940,8.48,48529,7.46,1.03,1597.660194,54944,654.6959,637.8959,47088.16555,53079.42366,1603.347736,0.121842828,50647.91221,1.021074718,52707.79698,602.3480229,18.2581613,4.70E-12,4.36E-08,0.965950091
3941,8.98,48529,7.94,1.04,1546.569231,54713,654.6959,636.3959,47088.16555,52864.55865,1552.152257,0.116391774,50516.77213,1.02009809,52518.7949,600.1880952,17.67429056,4.67E-12,4.30E-08,0.967037317
3942,9.48,48529,8.41,1.07,1501.44486,54496,654.6959,634.8959,47088.16555,52662.6566,1506.936049,0.113668917,50394.36355,1.019688998,52376.64964,598.5636503,17.1586064,4.77E-12,4.34E-08,0.967997563
3943,9.98,48529,8.89,1.1,1483.838182,54290,654.6959,633.2959,47088.16555,52470.93613,1489.292574,0.110005147,50279.71294,1.018774943,52268.00564,597.3220598,16.95739618,4.82E-12,4.37E-08,0.968372253
3944,10.5,48529,9.37,1.12,1449.878571,54095,654.6959,631.6959,47088.16555,52289.40549,1455.257799,0.106348903,50171.18548,1.018188024,52132.03575,595.7681873,16.56930361,4.86E-12,4.38E-08,0.969095042
3945,11,48529,9.85,1.12,1423.448214,53910,654.6959,630.0959,47088.16555,52117.14122,1428.766294,0.103592418,50069.3274,1.017677866,52015.04245,594.4311806,16.26725583,4.83E-12,4.31E-08,0.969657635
3946,11.5,48529,10.3,1.15,1404.968696,53734,654.6959,628.3959,47088.16555,51953.21858,1410.248562,0.099894797,49974.28332,1.016813956,51906.70468,593.1930897,16.05607073,4.90E-12,4.37E-08,0.970050892
3947,12,48529,10.8,1.16,1379.685345,53566,654.6959,626.6959,47088.16555,51796.71166,1384.900928,0.095289003,49881.37115,1.016158904,51777.2223,591.7133569,15.767131,4.91E-12,4.36E-08,0.970589193
3948,12.5,48529,11.3,1.17,1359.794017,53404,654.6959,624.9959,47088.16555,51645.76158,1364.960329,0.094354384,49795.18113,1.015927061,51685.95691,590.6703703,15.53981165,4.95E-12,4.35E-08,0.971012667
3949,13,48529,11.8,1.18,1339.771186,53251,654.6959,623.1959,47088.16555,51503.16814,1344.883614,0.090645417,49713.64527,1.01533877,51570.22132,589.3477366,15.31098948,4.97E-12,4.34E-08,0.971439031
3950,13.5,48529,12.3,1.2,1337.566667,53103,654.6959,621.3959,47088.16555,51365.20734,1342.671077,0.088794245,49635.49937,1.014999052,51507.8012,588.6343956,15.28579609,5.02E-12,4.38E-08,0.971486019
3951,14,48529,12.8,1.2,1326.141667,52961,654.6959,619.5959,47088.16555,51232.81432,1331.214633,0.086926938,49561.04796,1.014631026,51422.85335,587.6636062,15.15523047,5.01E-12,4.34E-08,0.971729316
3952,14.5,48529,13.3,1.21,1314.578512,52825,654.6959,617.6959,47088.16555,51105.9922,1319.619441,0.083199895,49489.5784,1.014057029,51328.81957,586.5889822,15.02308602,5.04E-12,4.35E-08,0.971975561
3953,15,48529,13.8,1.22,1302.466393,52693,654.6959,615.7959,47088.16555,50982.87845,1307.470893,0.082256685,49421.48657,1.01386423,51247.44297,585.6590053,14.88466796,5.10E-12,4.37E-08,0.972233556
3954,15.5,48529,14.3,1.22,1296.143443,52567,654.6959,613.8959,47088.16555,50865.34083,1301.127781,0.079454854,49354.94284,1.013469459,51169.61654,584.7696,14.81240888,5.09E-12,4.35E-08,0.972368264
3955,4.49,49598,3.82,0.67,2462.970149,57816,654.6959,648.0959,48090.08245,55745.41805,2469.632272,0.148734338,52688.09097,1.02713709,54913.75991,627.5579062,28.14697796,4.11E-12,4.24E-08,0.948645705
3956,4.99,49598,4.29,0.71,2320.098592,57372,654.6959,646.8959,48090.08245,55333.91677,2326.745178,0.141630651,52427.3925,1.02558539,54620.45204,624.2059654,26.5142328,4.18E-12,4.27E-08,0.951616943
3957,5.49,49598,4.75,0.76,2228.092105,56980,654.6959,645.7959,48090.08245,54970.41194,2234.701867,0.136259203,52197.48508,1.024161775,54404.41287,621.7370562,25.46277688,4.29E-12,4.36E-08,0.95353092
3958,5.99,49598,5.22,0.76,2121.434211,56629,654.6959,644.4959,48090.08245,54644.76942,2127.960544,0.129963134,51993.66921,1.022835993,54150.62469,618.8367489,24.24388375,4.17E-12,4.19E-08,0.955750532
3959,6.49,49598,5.68,0.81,2055.753086,56312,654.6959,643.2959,48090.08245,54350.54271,2062.224998,0.124564908,51809.44978,1.021658313,53974.88108,616.8283398,23.49327572,4.30E-12,4.30E-08,0.957117458
3960,6.99,49598,6.16,0.83,1963.578313,56020,654.6959,641.8959,48090.08245,54079.41243,1969.939456,0.119118277,51642.8438,1.020652756,53741.57862,614.1621446,22.43989661,4.34E-12,4.28E-08,0.959036472
3961,7.48,49598,6.63,0.86,1907.5,55753,654.6959,640.4959,48090.08245,53831.40498,1913.803877,0.114566922,51491.01128,1.019624156,53584.81119,612.3705966,21.79903012,4.39E-12,4.30E-08,0.960203772
3962,7.98,49598,7.1,0.88,1857.840909,55505,654.6959,639.0959,48090.08245,53600.96858,1864.063318,0.110929337,51351.47989,1.019012133,53434.59693,610.6539385,21.2315229,4.42E-12,4.29E-08,0.961238093
3963,8.48,49598,7.58,0.91,1797.956044,55275,654.6959,637.6959,48090.08245,53387.1907,1804.087817,0.107253408,51221.98199,1.018275018,53266.02283,608.7274631,20.54715489,4.52E-12,4.34E-08,0.962485242
3964,8.98,49598,8.06,0.92,1762.967391,55058,654.6959,636.1959,48090.08245,53185.43701,1769.044759,0.102677717,51101.64622,1.01748631,53136.30517,607.2450415,20.14730236,4.50E-12,4.29E-08,0.963213938
3965,9.48,49598,8.54,0.94,1723.117021,54856,654.6959,634.5959,48090.08245,52997.57798,1729.129943,0.099894797,50990.11132,1.016804901,53007.14861,605.7690322,19.69188982,4.55E-12,4.31E-08,0.964043939
3966,9.98,49598,9.03,0.96,1696.770833,54665,654.6959,632.9959,48090.08245,52819.90323,1702.727201,0.096203777,50885.92518,1.016155449,52885.83245,604.3826234,19.39080393,4.59E-12,4.33E-08,0.964592966
3967,10.5,49598,9.51,0.96,1666.997917,54483,654.6959,631.3959,48090.08245,52650.55926,1672.896483,0.093426469,50785.6378,1.015665567,52771.54105,603.0764942,19.05055716,4.56E-12,4.26E-08,0.965213275
3968,11,49598,10,1,1641.077,54312,654.6959,629.7959,48090.08245,52491.4136,1646.928327,0.089714655,50692.77484,1.015012762,52659.49387,601.796012,18.7543313,4.71E-12,4.38E-08,0.965753265
3969,11.5,49598,10.5,1,1618.604,54150,654.6959,628.0959,48090.08245,52340.61114,1624.407797,0.087854857,50606.30475,1.014699374,52564.97267,600.7158177,18.49750844,4.69E-12,4.33E-08,0.966221563
3970,12,49598,11,1,1599.364,53994,654.6959,626.3959,48090.08245,52195.36369,1605.125772,0.084125022,50525.79471,1.014066847,52458.2527,599.4962152,18.2776325,4.67E-12,4.29E-08,0.96662252
3971,12.5,49598,11.5,1.02,1573.898039,53846,654.6959,624.5959,48090.08245,52057.53737,1579.601347,0.081313603,50447.57519,1.013593467,52347.65571,598.2323058,17.9866059,4.75E-12,4.34E-08,0.967153283
3972,13,49598,12,1.03,1561.506796,53705,654.6959,622.7959,48090.08245,51926.20497,1567.183524,0.079440504,50373.52796,1.01325332,52271.06071,597.3569733,17.84499799,4.79E-12,4.35E-08,0.967411503
3973,13.5,49598,12.4,1.03,1549.763107,53569,654.6959,620.9959,48090.08245,51799.50673,1555.410289,0.076621412,50301.39179,1.012749938,52182.50366,596.3449378,17.71079037,4.78E-12,4.32E-08,0.967656319
3974,14,49598,12.9,1.03,1540.223301,53439,654.6959,619.1959,48090.08245,51678.37697,1545.845003,0.075683972,50234.08146,1.012619494,52115.91026,595.5839042,17.60176887,4.79E-12,4.29E-08,0.967855222
3975,14.5,49598,13.4,1.04,1526.788462,53315,654.6959,617.2959,48090.08245,51562.81855,1532.373047,0.071920698,50168.19105,1.012088383,52020.13372,594.4893639,17.44823468,4.83E-12,4.32E-08,0.968135362
3976,15,49598,13.9,1.05,1518.67619,53196,654.6959,615.3959,48090.08245,51451.90205,1524.237969,0.070027576,50106.58067,1.011728942,51946.3196,593.6458115,17.35552714,4.88E-12,4.34E-08,0.968304526
3977,15.5,49598,14.4,1.05,1514.838095,53081,654.6959,613.3959,48090.08245,51344.69736,1520.385292,0.069080557,50047.45896,1.011553472,51885.52279,592.9510217,17.31166514,4.89E-12,4.33E-08,0.96838464
3978,3.99,50668,3.43,0.56,2896.910714,58534,654.6959,648.9959,49091.51507,56410.36231,2903.747668,0.142475253,53450.13178,1.025548473,55721.66613,636.7907093,33.10607806,3.81E-12,4.15E-08,0.940850315
3979,4.49,50668,3.89,0.6,2780.183333,58044,654.6959,647.9959,49091.51507,55956.63737,2787.126007,0.135335494,53166.74148,1.023631294,55487.01728,634.1091275,31.7721102,3.84E-12,4.20E-08,0.943225912
3980,4.99,50668,4.36,0.63,2608.190476,57619,654.6959,646.7959,49091.51507,55562.86681,2615.161627,0.126344251,52922.58269,1.021931509,55152.31578,630.2841378,29.806565,3.90E-12,4.21E-08,0.946728847
3981,5.49,50668,4.83,0.66,2477.848485,57246,654.6959,645.5959,49091.51507,55217.09614,2484.796186,0.120929277,52709.4175,1.020977377,54905.21729,627.4602806,28.31700852,3.99E-12,4.23E-08,0.949384406
3982,5.99,50668,5.3,0.68,2404.691176,56913,654.6959,644.3959,49091.51507,54908.26374,2411.617549,0.113655045,52520.82346,1.019374573,54709.19602,625.2201372,27.48096219,3.95E-12,4.19E-08,0.950875064
3983,6.49,50668,5.78,0.71,2309.014085,56613,654.6959,643.0959,49091.51507,54629.92177,2315.883871,0.110896639,52351.59194,1.018736259,54515.81038,623.010114,26.38755836,4.07E-12,4.24E-08,0.95282517
3984,6.99,50668,6.25,0.73,2223,56338,654.6959,641.6959,49091.51507,54374.67944,2229.801656,0.105408851,52197.56119,1.017826565,54314.54386,620.7100274,25.40458398,4.11E-12,4.24E-08,0.954578675
3985,7.48,50668,6.73,0.76,2186.105263,56087,654.6959,640.2959,49091.51507,54141.63295,2192.878245,0.101735715,52058.63992,1.01700456,54198.12641,619.3796015,24.98294861,4.18E-12,4.29E-08,0.955330809
3986,7.98,50668,7.21,0.78,2119.5,55856,654.6959,638.8959,49091.51507,53927.0885,2126.202265,0.097120406,51930.90773,1.016198323,54026.95096,617.4233977,24.22177947,4.24E-12,4.31E-08,0.956689007
3987,8.48,50668,7.7,0.79,2064.835443,55640,654.6959,637.3959,49091.51507,53726.417,2071.474142,0.094343125,51813.61755,1.01570261,53890.12094,615.8596956,23.59706947,4.26E-12,4.28E-08,0.957803825
3988,8.98,50668,8.18,0.79,2021.189873,55439,654.6959,635.8959,49091.51507,53539.6302,2027.770841,0.089699442,51703.5042,1.014855075,53746.79287,614.2217334,23.09828515,4.20E-12,4.20E-08,0.958694067
3989,9.48,50668,8.66,0.82,1987.109756,55251,654.6959,634.3959,49091.51507,53364.87974,1993.647545,0.08597621,51602.39515,1.014195041,53628.96823,612.875226,22.70881542,4.32E-12,4.29E-08,0.959389162
3990,9.98,50668,9.15,0.84,1967.571429,55075,654.6959,632.7959,49091.51507,53201.24466,1974.076625,0.08317518,51507.70489,1.01364298,53535.27814,611.8045297,22.48553018,4.38E-12,4.33E-08,0.959787824
3991,10.5,50668,9.64,0.84,1939.190476,54907,654.6959,631.0959,49091.51507,53045.01242,1945.650637,0.080369424,51418.36195,1.013186525,53430.19242,610.6036035,22.16119087,4.36E-12,4.28E-08,0.960366865
3992,11,50668,10.1,0.85,1906.070588,54750,654.6959,629.4959,49091.51507,52898.97863,1912.471024,0.078485883,51334.1154,1.012845756,53320.03848,609.3447573,21.78269471,4.41E-12,4.29E-08,0.961042738
3993,11.5,50668,10.6,0.87,1884.287356,54601,654.6959,627.7959,49091.51507,52760.3583,1890.65595,0.073792771,51255.13788,1.012116942,53216.33345,608.1596097,21.53375456,4.48E-12,4.35E-08,0.961487113
3994,12,50668,11.1,0.87,1867.011494,54459,654.6959,625.9959,49091.51507,52628.22518,1873.347113,0.073792771,51180.55962,1.012116942,53148.49254,607.3843195,21.33632492,4.49E-12,4.31E-08,0.961839697
3995,12.5,50668,11.6,0.87,1852.563218,54324,654.6959,624.2959,49091.51507,52502.58288,1858.869409,0.069080557,51110.5293,1.011408708,53049.10508,606.2485134,21.17120912,4.47E-12,4.28E-08,0.962134609
3996,13,50668,12.1,0.88,1832.693182,54195,654.6959,622.4959,49091.51507,52382.50392,1838.954875,0.068127722,51044.06179,1.011229155,52966.52919,605.3048309,20.94413309,4.54E-12,4.31E-08,0.962540271
3997,13.5,50668,12.6,0.88,1824.022727,54072,654.6959,620.5959,49091.51507,52267.99113,1830.263183,0.065279857,50980.4311,1.010697598,52882.85143,604.3485562,20.84504659,4.53E-12,4.29E-08,0.962717321
3998,14,50668,13.1,0.88,1817.386364,53955,654.6959,618.7959,49091.51507,52159.04719,1823.60794,0.063392486,50920.19891,1.010521542,52820.07319,603.6311225,20.76920581,4.54E-12,4.27E-08,0.962852889
3999,14.5,50668,13.6,0.88,1812.579545,53842,654.6959,616.8959,49091.51507,52053.81196,1818.784141,0.061482978,50862.65788,1.010118658,52748.65724,602.8149765,20.71427318,4.54E-12,4.26E-08,0.962951151
4000,15,50668,14.1,0.89,1807.05618,53734,654.6959,614.9959,49091.51507,51953.21858,1813.244579,0.060533062,50807.34545,1.009996705,52691.49066,602.1616733,20.65115181,4.61E-12,4.31E-08,0.963063992
4001,15.5,50668,14.6,0.89,1806.674157,53631,654.6959,612.9959,49091.51507,51857.26902,1812.852322,0.057669746,50754.82514,1.009495736,52619.70978,601.3413568,20.64678604,4.61E-12,4.30E-08,0.963071983
4002,3.99,51740,3.49,0.52,3265.269231,58780,654.6959,648.8959,50093.39941,56638.04214,3272.236768,0.128125427,53935.91051,1.022005723,56289.29821,643.2776445,37.31570239,3.65E-12,4.26E-08,0.934677287
4003,4.49,51740,3.96,0.52,3076.75,58310,654.6959,647.7959,50093.39941,56202.98095,3083.8799,0.119998772,53671.39585,1.020503509,55967.33094,639.5981823,35.16129274,3.53E-12,4.05E-08,0.9384374
4004,4.99,51740,4.43,0.57,2962.54386,57906,654.6959,646.6959,50093.39941,55828.80156,2969.755743,0.112720694,53445.17106,1.01891158,55738.58498,636.984059,33.85613778,3.70E-12,4.25E-08,0.940715628
4005,5.49,51740,4.91,0.58,2825.948276,57552,654.6959,645.4959,50093.39941,55500.77022,2833.203967,0.106315225,53247.65778,1.017731164,55488.062,634.1210666,32.29511485,3.69E-12,4.17E-08,0.943441571
4006,5.99,51740,5.38,0.61,2724.04918,57238,654.6959,644.1959,50093.39941,55209.67831,2731.31816,0.100797408,53073.7337,1.016675389,55284.41779,631.7938078,31.13060557,3.79E-12,4.24E-08,0.945475488
4007,6.49,51740,5.86,0.63,2654.190476,56955,654.6959,642.8959,50093.39941,54947.22295,2661.447484,0.096177369,52918.1986,1.015711185,55122.65675,629.9451925,30.3322559,3.82E-12,4.25E-08,0.946870296
4008,6.99,51740,6.35,0.64,2560.5,56698,654.6959,641.5959,50093.39941,54708.79637,2567.714001,0.091556407,52777.57963,1.015097649,54933.11317,627.7790765,29.26155524,3.86E-12,4.22E-08,0.94874147
4009,7.48,51740,6.83,0.66,2512.606061,56464,654.6959,640.1959,50093.39941,54491.63819,2519.815578,0.088752533,52650.50526,1.014354646,54810.40473,626.3767567,28.71422028,3.90E-12,4.25E-08,0.949697653
4010,7.98,51740,7.31,0.67,2448.895522,56249,654.6959,638.6959,50093.39941,54292.05415,2456.068086,0.084101266,52534.63873,1.013651617,54661.08453,624.670316,27.98613224,3.93E-12,4.23E-08,0.950970225
4011,8.48,51740,7.8,0.68,2386.411765,56049,654.6959,637.1959,50093.39941,54106.34437,2393.527663,0.081291702,52427.47971,1.013208885,54517.56308,623.0301438,27.27206392,3.98E-12,4.22E-08,0.952218702
4012,8.98,51740,8.29,0.69,2348.246377,55864,654.6959,635.6959,50093.39941,53934.51969,2355.336987,0.078485883,52328.53779,1.01275912,54412.11388,621.8250637,26.83590746,4.01E-12,4.22E-08,0.952981091
4013,9.48,51740,8.78,0.71,2328.422535,55691,654.6959,634.0959,50093.39941,53773.80288,2335.489543,0.075662953,52237.33227,1.012167301,54319.25053,620.7638155,26.60935935,4.08E-12,4.28E-08,0.9533773
4014,9.98,51740,9.27,0.71,2297.591549,55529,654.6959,632.4959,50093.39941,53623.27214,2304.625149,0.071899637,52152.3753,1.011588418,54210.8663,619.5251937,26.25702091,4.05E-12,4.23E-08,0.953993437
4015,10.5,51740,9.76,0.73,2271.684932,55376,654.6959,630.8959,50093.39941,53481.07499,2278.686292,0.070007446,52071.00567,1.011249256,54117.51239,618.4583395,25.96095845,4.16E-12,4.31E-08,0.954511247
4016,11,51740,10.3,0.73,2250.150685,55233,654.6959,629.1959,50093.39941,53348.14607,2257.123934,0.067167235,51996.43493,1.010754199,54023.24375,617.3810315,25.71486372,4.15E-12,4.28E-08,0.95494169
4017,11.5,51740,10.8,0.73,2232.178082,55097,654.6959,627.4959,50093.39941,53221.70111,2239.125317,0.063374198,51925.50581,1.010153102,53927.73192,616.2895162,25.50947168,4.13E-12,4.25E-08,0.955300991
4018,12,51740,11.2,0.73,2218.410959,54968,654.6959,625.6959,50093.39941,53101.74357,2225.335764,0.061471405,51859.8526,1.009823339,53849.84385,615.3994065,25.35214013,4.13E-12,4.22E-08,0.955576268
4019,12.5,51740,11.7,0.74,2202.608108,54847,654.6959,623.9959,50093.39941,52989.20686,2209.509275,0.058619676,51797.65238,1.009451673,53770.75575,614.4955826,25.17154416,4.19E-12,4.26E-08,0.955892207
4020,13,51740,12.2,0.76,2186.684211,54731,654.6959,622.0959,50093.39941,52881.30371,2193.558601,0.057660063,51738.39421,1.009256887,53698.62396,613.6712561,24.98956485,4.32E-12,4.36E-08,0.956210626
4021,13.5,51740,12.7,0.76,2181.486842,54620,654.6959,620.2959,50093.39941,52778.03622,2188.345199,0.054797731,51682.10511,1.008857704,53627.2316,612.8553796,24.930169,4.32E-12,4.35E-08,0.9563147
4022,14,51740,13.2,0.76,2179.065789,54515,654.6959,618.3959,50093.39941,52680.33695,2185.91063,0.053835203,51628.6917,1.008633927,53567.48036,612.1725388,24.90250106,4.33E-12,4.35E-08,0.9563633
4023,14.5,51740,13.7,0.76,2179.078947,54415,654.6959,616.4959,50093.39941,52587.27754,2185.911693,0.052882368,51577.89333,1.008550654,53517.34917,611.5996363,24.90265143,4.36E-12,4.34E-08,0.956363279
4024,15,51740,14.2,0.74,2157.810811,54319,654.6959,614.5959,50093.39941,52497.92904,2164.605828,0.049042013,51529.25517,1.008000124,53424.98101,610.5440472,24.65959782,4.27E-12,4.24E-08,0.956788602
4025,15.5,51740,14.7,0.73,2149.136986,54228,654.6959,612.5959,50093.39941,52413.22373,2155.902663,0.049042013,51483.06143,1.008042427,53375.36166,609.9769941,24.56047281,4.26E-12,4.19E-08,0.956962341
4026,3.99,52813,3.54,0.46,3707,59071,654.6959,648.8959,51094.80092,56907.27711,3713.838141,0.113602739,54455.174,1.01867775,56876.91224,649.9929347,42.36382943,3.31E-12,4.20E-08,0.927314755
4027,4.49,52813,4.02,0.47,3505.085106,58625,654.6959,647.6959,51094.80092,56494.59379,3512.225514,0.106288048,54208.81351,1.017348801,56565.98438,646.4396314,40.05633331,3.29E-12,4.10E-08,0.931260609
4028,4.99,52813,4.5,0.49,3332.020408,58242,654.6959,646.5959,51094.80092,56140.01399,3339.342382,0.100779507,53999.48197,1.016474175,56300.96468,643.4109696,38.07853904,3.39E-12,4.12E-08,0.934644184
4029,5.49,52813,4.98,0.52,3254.961538,57908,654.6959,645.3959,51094.80092,55830.65442,3262.363832,0.093384884,53817.48585,1.014940387,56120.16333,641.3447604,37.19790543,3.45E-12,4.22E-08,0.936150767
4030,5.99,52813,5.46,0.53,3151.792453,57613,654.6959,644.0959,51094.80092,55557.30615,3159.274658,0.088752533,53658.14204,1.014187553,55940.24664,639.2886612,36.01888262,3.47E-12,4.18E-08,0.938168373
4031,6.49,52813,5.95,0.55,3032.836364,57349,654.6959,642.7959,51094.80092,55312.5938,3040.351341,0.084086989,53515.71013,1.013460402,55731.23112,636.9000187,34.65944494,3.58E-12,4.24E-08,0.940495877
4032,6.99,52813,6.43,0.55,2956.545455,57110,654.6959,641.3959,51094.80092,55090.98255,2964.074415,0.08034847,53387.60151,1.012853941,55580.03979,635.1721947,33.78758763,3.55E-12,4.15E-08,0.941988728
4033,7.48,52813,6.92,0.56,2908.607143,56893,654.6959,639.9959,51094.80092,54889.71099,2916.146722,0.076587991,53273.24788,1.012077341,55454.52598,633.7378149,33.23974559,3.56E-12,4.14E-08,0.942926743
4034,7.98,52813,7.41,0.58,2840.568966,56694,654.6959,638.4959,51094.80092,54705.08482,2848.101167,0.072825611,53168.27077,1.011523963,55312.30324,632.1124845,32.46220101,3.68E-12,4.22E-08,0.944258494
4035,8.48,52813,7.9,0.6,2813.966667,56511,654.6959,636.9959,51094.80092,54535.26074,2821.490341,0.069049844,53072.23905,1.010842609,55210.01595,630.9435388,32.15818826,3.75E-12,4.30E-08,0.944779307
4036,8.98,52813,8.39,0.6,2774.516667,56341,654.6959,635.4959,51094.80092,54377.46439,2782.027209,0.06715761,52983.52709,1.010535618,55110.27644,629.8037094,31.70735118,3.74E-12,4.25E-08,0.945551658
4037,9.48,52813,8.88,0.6,2741.4,56183,654.6959,633.8959,51094.80092,54230.77527,2748.895643,0.0633636,52901.6705,1.00992238,55001.83184,628.5643977,31.32889183,3.72E-12,4.21E-08,0.946200091
4038,9.98,52813,9.38,0.6,2714.283333,56036,654.6959,632.2959,51094.80092,54094.27156,2721.763381,0.060509887,52825.71671,1.009450753,54906.30391,627.4726985,31.01900085,3.72E-12,4.17E-08,0.946731109
4039,10.5,52813,9.87,0.61,2677.114754,55898,654.6959,630.5959,51094.80092,53966.10139,2684.56283,0.058609046,52753.83721,1.00927247,54812.61545,626.4020209,30.59423599,3.80E-12,4.22E-08,0.947459178
4040,11,52813,10.4,0.61,2659.377049,55769,654.6959,628.8959,51094.80092,53846.26929,2666.808998,0.056694669,52687.55615,1.008889568,54731.96301,625.4803198,30.39152838,3.80E-12,4.19E-08,0.947806647
4041,11.5,52813,10.9,0.61,2646.114754,55647,654.6959,627.1959,51094.80092,53732.92113,2653.530818,0.052872675,52625.43982,1.00834566,54646.44949,624.5030659,30.23996604,3.79E-12,4.18E-08,0.94806652
4042,12,52813,11.4,0.61,2637.229508,55531,654.6959,625.4959,51094.80092,53625.13074,2644.631308,0.051913073,52567.17523,1.008183593,54584.14737,623.7910734,30.13842489,3.80E-12,4.16E-08,0.948240696
4043,12.5,52813,11.9,0.62,2625.096774,55423,654.6959,623.6959,51094.80092,53524.75949,2632.484708,0.049990933,52512.41622,1.007845775,54512.97752,622.9777398,29.99977124,3.88E-12,4.22E-08,0.948478423
4044,13,52813,12.4,0.62,2622.064516,55320,654.6959,621.7959,51094.80092,53429.02186,2629.438061,0.047112106,52460.45335,1.007482169,54446.7119,622.2204522,29.9651184,3.88E-12,4.22E-08,0.948538051
4045,13.5,52813,12.9,0.62,2622.306452,55222,654.6959,619.9959,51094.80092,53337.91974,2629.66596,0.046144707,52410.91774,1.007265465,54390.18209,621.5744259,29.96788326,3.89E-12,4.22E-08,0.94853359
4046,14,52813,13.4,0.62,2625.354839,55129,654.6959,618.0959,51094.80092,53251.45488,2632.700531,0.045182189,52364.56613,1.00714053,54341.4422,621.0174233,30.00272042,3.91E-12,4.22E-08,0.948474199
4047,14.5,52813,13.9,0.61,2604.557377,55041,654.6959,616.1959,51094.80092,53169.629,2611.885902,0.041320403,52320.29046,1.006610699,54257.94937,620.0632621,29.76504572,3.87E-12,4.16E-08,0.948881572
4048,15,52813,14.4,0.61,2612.114754,54957,654.6959,614.2959,51094.80092,53091.5137,2619.429982,0.041320403,52278.1933,1.006610699,54220.25427,619.6324801,29.8514119,3.90E-12,4.17E-08,0.948733923
4049,15.5,52813,14.9,0.62,2606.887097,54877,654.6959,612.2959,51094.80092,53017.11019,2614.171859,0.040353992,52238.09108,1.006526672,54168.62156,619.0424182,29.7916699,4.01E-12,4.25E-08,0.948836832
4050,3.99,53888,3.59,0.39,4146.128205,59419,654.6959,648.7959,52096.65296,57229.11578,4152.656861,0.100763491,55012.87736,1.0161487,57436.37312,656.3864888,47.38221421,2.92E-12,3.98E-08,0.920289373
4051,4.49,53888,4.07,0.43,3972.232558,58997,654.6959,647.6959,52096.65296,56838.82148,3979.113515,0.093370694,54786.35013,1.014799164,57167.2193,653.310582,45.39492381,3.13E-12,4.23E-08,0.923620554
4052,4.99,53888,4.56,0.44,3845.272727,58636,654.6959,646.4959,52096.65296,56504.77494,3852.392408,0.086869986,54593.55289,1.013620588,56953.29129,650.8657992,43.94401887,3.12E-12,4.18E-08,0.926052977
4053,5.49,53888,5.04,0.44,3718.522727,58324,654.6959,645.1959,52096.65296,56215.94405,3725.82773,0.08126974,54426.41394,1.012700907,56745.13265,648.4869491,42.49551188,3.07E-12,4.06E-08,0.928482397
4054,5.99,53888,5.53,0.45,3587.222222,58049,654.6959,643.9959,52096.65296,55961.26867,3594.662177,0.077522619,54281.61076,1.012196289,56547.07877,646.223577,40.99500144,3.16E-12,4.06E-08,0.931000132
4055,6.49,53888,6.02,0.47,3498.829787,57803,654.6959,642.5959,52096.65296,55733.37297,3506.383384,0.072815077,54152.59217,1.011341736,56383.62522,644.3556195,39.98484713,3.26E-12,4.16E-08,0.932694651
4056,6.99,53888,6.51,0.49,3479.326531,57583,654.6959,641.1959,52096.65296,55529.50215,3486.901028,0.068098924,54037.35305,1.01050111,56287.04406,643.2518839,39.76196269,3.31E-12,4.25E-08,0.933068617
4057,7.48,53888,7,0.49,3417.571429,57384,654.6959,639.7959,52096.65296,55345.04155,3425.191691,0.065256752,53934.33702,1.010038837,56162.67814,641.8306224,39.05622149,3.30E-12,4.18E-08,0.934253133
4058,7.98,53888,7.49,0.49,3366.367347,57202,654.6959,638.2959,52096.65296,55176.29712,3374.019016,0.061456954,53840.59798,1.009432654,56040.72163,640.4368957,38.47105802,3.28E-12,4.13E-08,0.935235398
4059,8.48,53888,7.99,0.49,3323.979592,57035,654.6959,636.7959,52096.65296,55021.42507,3331.651564,0.059550297,53754.42779,1.009100578,55940.38481,639.2902402,37.98664809,3.28E-12,4.09E-08,0.936048645
4060,8.98,53888,8.48,0.51,3261.039216,56881,654.6959,635.2959,52096.65296,54878.57911,3268.727248,0.05573505,53675.87226,1.008589789,55810.97787,637.8113696,37.26736151,3.43E-12,4.22E-08,0.937256483
4061,9.48,53888,8.98,0.51,3233.058824,56739,654.6959,633.6959,52096.65296,54746.83864,3240.751179,0.053822614,53603.67029,1.008299195,55727.72368,636.8599354,36.94759982,3.43E-12,4.19E-08,0.937793486
4062,9.98,53888,9.47,0.52,3215.788462,56606,654.6959,632.0959,52096.65296,54623.42583,3223.490911,0.05094957,53536.19626,1.007867495,55647.68473,635.9452452,36.75023304,3.49E-12,4.25E-08,0.938124798
4063,10.5,53888,9.97,0.52,3199.615385,56483,654.6959,630.3959,52096.65296,54509.27316,3207.313972,0.048063933,53473.68749,1.007365154,55562.83239,634.9755474,36.5654061,3.48E-12,4.23E-08,0.938435316
4064,11,53888,10.5,0.52,3173.826923,56378,654.6959,628.6959,52096.65296,54411.81128,3181.531014,0.048063933,53418.90829,1.007365154,55510.45264,634.3769482,36.27069393,3.52E-12,4.20E-08,0.938930222
4065,11.5,53888,11,0.52,3179.923077,56260,654.6959,626.9959,52096.65296,54302.26678,3187.604013,0.045177308,53361.90817,1.006958394,55436.12417,633.5275178,36.34036116,3.50E-12,4.21E-08,0.938813651
4066,12,53888,11.5,0.52,3177.153846,56158,654.6959,625.1959,52096.65296,54207.5622,3184.822081,0.043247397,53310.72077,1.006660246,55372.43862,632.7997154,36.30871422,3.51E-12,4.21E-08,0.93886705
4067,12.5,53888,12,0.52,3177.057692,56062,654.6959,623.3959,52096.65296,54118.41697,3184.711041,0.042278043,53262.98535,1.006456548,55316.9522,632.1656131,36.30761537,3.52E-12,4.21E-08,0.938869181
4068,13,53888,12.5,0.52,3181.096154,55972,654.6959,621.5959,52096.65296,54034.83319,3188.731917,0.039379752,53217.78616,1.006091154,55255.59998,631.4644761,36.35376716,3.53E-12,4.21E-08,0.938792
4069,13.5,53888,13,0.52,3188.365385,55886,654.6959,619.6959,52096.65296,53954.95507,3195.980943,0.037438117,53175.3181,1.005752275,55198.15449,630.8079854,36.43684039,3.54E-12,4.22E-08,0.938652855
4070,14,53888,13.5,0.51,3194,55806,654.6959,617.7959,52096.65296,53880.6418,3201.579166,0.037438117,53135.40487,1.00576875,55157.24159,630.3404301,36.50123313,3.50E-12,4.15E-08,0.938545396
4071,14.5,53888,14,0.5,3173.44,55729,654.6959,615.8959,52096.65296,53809.10795,3181.017414,0.036466814,53097.3976,1.005645,55099.61559,629.6818766,36.26627215,3.48E-12,4.09E-08,0.938940081
4072,15,53888,14.5,0.51,3167.784314,55656,654.6959,613.9959,52096.65296,53741.2835,3175.328561,0.032578644,53061.02555,1.005147716,55028.66725,628.8710745,36.20163861,3.57E-12,4.19E-08,0.939049279
4073,15.5,53888,15,0.51,3184.784314,55587,654.6959,611.9959,52096.65296,53677.16952,3192.298178,0.032578644,53027.22263,1.005147716,54998.33068,628.5243863,36.39591568,3.60E-12,4.21E-08,0.938723546
4074,3.99,54965,3.64,0.36,4740.305556,59832,654.6959,648.6959,53098.95362,57610.88018,4745.903198,0.088726902,55619.33696,1.013749224,58117.59276,664.1715097,54.17251039,2.72E-12,4.12E-08,0.910621531
4075,4.49,54965,4.13,0.37,4517.594595,59435,654.6959,647.5959,53098.95362,57243.90948,4523.771262,0.081260203,55410.96809,1.012587856,57808.09226,660.6345186,51.6273555,2.78E-12,4.10E-08,0.914804889
4076,4.99,54965,4.61,0.38,4358.394737,59099,654.6959,646.3959,53098.95362,56933.17754,4364.971069,0.07657272,55234.17113,1.011825373,57587.22097,658.1103875,49.8080095,2.84E-12,4.10E-08,0.917795535
4077,5.49,54965,5.1,0.39,4282.948718,58808,654.6959,645.0959,53098.95362,56663.95232,4289.685079,0.070923821,55082.83597,1.010830192,57434.50793,656.3651733,48.94580765,2.84E-12,4.11E-08,0.919213378
4078,5.99,54965,5.59,0.39,4183.820513,58554,654.6959,643.7959,53098.95362,56428.87557,4190.758258,0.066199985,54951.28043,1.010122858,57269.66484,654.4813361,47.81296428,2.83E-12,4.03E-08,0.921076444
4079,6.49,54965,6.08,0.41,4130.243902,58328,654.6959,642.4959,53098.95362,56219.64775,4137.31541,0.062397269,54835.72599,1.00936717,57148.21591,653.0934101,47.2006874,2.91E-12,4.16E-08,0.92208292
4080,6.99,54965,6.58,0.41,4062.780488,58127,654.6959,641.0959,53098.95362,56033.5131,4069.966533,0.05763881,54732.40275,1.00866086,57009.05976,651.5031248,46.42971125,2.90E-12,4.10E-08,0.923351286
4081,7.48,54965,7.07,0.41,4007.292683,57945,654.6959,639.6959,53098.95362,55864.93139,4014.564864,0.054775431,54640.21482,1.008247647,56896.68644,650.2189154,45.79559312,2.90E-12,4.06E-08,0.924394652
4082,7.98,54965,7.57,0.42,3935.97619,57781,654.6959,638.1959,53098.95362,55712.9885,3943.330528,0.052861051,54557.19822,1.008016956,56778.26153,648.8655481,44.98058376,3.00E-12,4.12E-08,0.925736191
4083,8.48,54965,8.06,0.43,3891.395349,57630,654.6959,636.6959,53098.95362,55573.06126,3898.812918,0.049982194,54480.66184,1.007550605,56673.31293,647.6661889,44.47111109,3.07E-12,4.19E-08,0.926574581
4084,8.98,54965,8.56,0.43,3863.116279,57492,654.6959,635.0959,53098.95362,55445.15674,3870.563449,0.047098481,54411.55301,1.007124111,56584.52739,646.6515422,44.1479361,3.07E-12,4.16E-08,0.927106597
4085,9.48,54965,9.06,0.43,3841.744186,57366,654.6959,633.4959,53098.95362,55328.35432,3849.209447,0.046134981,54348.41824,1.00696012,56515.49156,645.8625964,43.90369447,3.08E-12,4.15E-08,0.927508751
4086,9.98,54965,9.55,0.43,3826.72093,57248,654.6959,631.8959,53098.95362,55218.95058,3834.194018,0.042278043,54289.38458,1.006419371,56431.03405,644.8974106,43.73200776,3.07E-12,4.13E-08,0.927791533
4087,10.5,54965,10.1,0.43,3817.302326,57139,654.6959,630.1959,53098.95362,55117.87629,3824.775394,0.040340314,54234.82641,1.006058567,56360.39241,644.0901135,43.62437135,3.07E-12,4.13E-08,0.927968912
4088,11,54965,10.6,0.43,3812.627907,57037,654.6959,628.4959,53098.95362,55023.28002,3820.092513,0.040340314,54184.79305,1.006058567,56312.67829,643.5448335,43.5709518,3.10E-12,4.12E-08,0.928057104
4089,11.5,54965,11.1,0.43,3812.209302,56942,654.6959,626.7959,53098.95362,54935.16437,3819.658994,0.037438117,54137.74154,1.005715124,56250.0042,642.8285901,43.56616796,3.10E-12,4.12E-08,0.928065268
4090,12,54965,11.6,0.43,3816.651163,56853,654.6959,624.9959,53098.95362,54852.60404,3824.07902,0.035492564,54093.96332,1.005354572,56189.43455,642.1363964,43.61692983,3.11E-12,4.13E-08,0.927982027
4091,12.5,54965,12.1,0.43,3824.372093,56770,654.6959,623.1959,53098.95362,54775.60096,3831.771184,0.035492564,54053.0943,1.005354572,56150.5243,641.6917275,43.7051651,3.13E-12,4.14E-08,0.927837162
4092,13,54965,12.6,0.43,3835.883721,56692,654.6959,621.3959,53098.95362,54703.22904,3843.248075,0.032573738,54014.49818,1.0049127,56090.79791,641.0091706,43.83672071,3.13E-12,4.15E-08,0.927621021
4093,13.5,54965,13.1,0.43,3850.883721,56618,654.6959,619.4959,53098.95362,54634.5617,3858.206863,0.030625242,53978.08368,1.00465107,56042.5758,640.4580853,44.00814166,3.14E-12,4.16E-08,0.927339305
4094,14,54965,13.6,0.43,3868.767442,56549,654.6959,617.5959,53098.95362,54570.52808,3876.042794,0.030625242,53944.14055,1.00465107,56010.38234,640.0901764,44.21251794,3.17E-12,4.18E-08,0.927003405
4095,14.5,54965,14.1,0.43,3890.046512,56483,654.6959,615.6959,53098.95362,54509.27316,3897.267411,0.030625242,53912.11276,1.00465107,55979.98419,639.7427845,44.45569649,3.19E-12,4.20E-08,0.926603687
4096,15,54965,14.6,0.43,3914.046512,56421,654.6959,613.6959,53098.95362,54451.72585,3921.205904,0.027694644,53881.35648,1.004209508,55927.82823,639.1467428,44.72997,3.19E-12,4.23E-08,0.926152859
4097,15.5,54965,15.1,0.41,3870.487805,56362,654.6959,611.6959,53098.95362,54396.95878,3877.685682,0.026715484,53852.52441,1.004106562,55871.31937,638.500956,44.23217836,3.12E-12,4.07E-08,0.926972465
4098,8.98,35823,5.99,3,521.1376667,53472,674.6959,660.2959,35068.60871,51709.12725,523.4496455,0.334494135,44518.5875,1.070050134,46483.62702,531.2178167,5.955594071,5.83E-12,4.59E-08,0.985073555
4099,9.48,35823,6.37,3.12,500.1467949,53039,674.6959,659.0959,35068.60871,51305.5403,502.3837592,0.328486476,44228.64437,1.067683574,46213.3503,528.1290773,5.715709066,5.87E-12,4.61E-08,0.98567426
4100,9.98,35823,6.76,3.23,482.4421053,52620,674.6959,657.6959,35068.60871,50914.78363,484.6145169,0.323153462,43956.35433,1.065389416,45963.11014,525.269317,5.513378759,5.90E-12,4.62E-08,0.98618096
4101,10.5,35823,7.16,3.33,463.239039,52216,674.6959,656.3959,35068.60871,50537.81182,465.3393819,0.317797099,43697.79942,1.063360511,45693.5421,522.1886765,5.293924909,5.92E-12,4.62E-08,0.9867306
4102,11,35823,7.56,3.43,448.2565598,51824,674.6959,654.9959,35068.60871,50171.84539,450.2996522,0.31323652,43452.55883,1.061670014,45472.54024,519.6630533,5.122704192,5.95E-12,4.62E-08,0.987159466
4103,11.5,35823,7.96,3.52,432.4613636,51445,674.6959,653.4959,35068.60871,49817.83571,434.442817,0.307151395,43223.47644,1.059814884,45215.06607,516.7206223,4.942195696,5.97E-12,4.62E-08,0.987611632
4104,12,35823,8.37,3.61,420.434903,51076,674.6959,651.9959,35068.60871,49472.99648,422.3689745,0.302546512,43000.95818,1.058206506,45010.64545,514.3844905,4.804756547,5.99E-12,4.62E-08,0.987955924
4105,12.5,35823,8.78,3.71,408.9735849,50719,674.6959,650.4959,35068.60871,49139.2115,410.8617747,0.297923098,42788.62465,1.05669121,44801.41906,511.9934382,4.673775882,6.04E-12,4.64E-08,0.988284058
4106,13,35823,9.2,3.78,396.9095238,50374,674.6959,648.9959,35068.60871,48816.49644,398.7487642,0.292537205,42586.3062,1.055199446,44577.4688,509.4341206,4.535907032,6.05E-12,4.63E-08,0.988629467
4107,13.5,35823,9.62,3.86,388.0707254,50038,674.6959,647.3959,35068.60871,48502.05835,389.8739852,0.287110903,42395.12905,1.053554877,44388.56032,507.2752626,4.434896687,6.07E-12,4.63E-08,0.988882536
4108,14,35823,10,3.95,378.1367089,49712,674.6959,645.7959,35068.60871,48196.84473,379.8989763,0.281668035,42205.71963,1.052099963,44179.44379,504.8854656,4.32137012,6.12E-12,4.65E-08,0.989166979
4109,8.48,36874,5.76,2.74,581.0332117,54049,674.6959,661.2959,36070.72418,52246.57612,583.5687625,0.322174409,45384.7028,1.067870225,47375.42914,541.4093875,6.640084131,5.76E-12,4.58E-08,0.98382154
4110,8.98,36874,6.15,2.83,553.6795053,53618,674.6959,659.9959,36070.72418,51845.15796,556.1210961,0.316004139,45092.08386,1.065402714,47062.26061,537.8304778,6.327484252,5.75E-12,4.56E-08,0.98458248
4111,9.48,36874,6.54,2.95,532.4091525,53203,674.6959,658.6959,36070.72418,51458.42703,534.776042,0.311315505,44817.24287,1.063175995,46811.81428,534.9683613,6.084405321,5.81E-12,4.59E-08,0.985174236
4112,9.98,36874,6.94,3.05,513.2413115,52804,674.6959,657.3959,36070.72418,51086.40735,515.5387626,0.305201455,44557.49827,1.06107397,46558.00391,532.0678005,5.865354027,5.83E-12,4.59E-08,0.985707557
4113,10.5,36874,7.34,3.15,493.0225397,52417,674.6959,655.9959,36070.72418,50725.38969,495.2449887,0.299020144,44311.05197,1.059052097,46287.73752,528.9791791,5.634292629,5.87E-12,4.60E-08,0.986270168
4114,11,36874,7.75,3.24,478.2074074,52044,674.6959,654.5959,36070.72418,50377.25799,480.3742809,0.294367024,44077.7753,1.057361905,46079.51269,526.5995727,5.464984365,5.89E-12,4.60E-08,0.986682433
4115,11.5,36874,8.16,3.34,462.1979042,51682,674.6959,653.0959,36070.72418,50039.22925,464.3034879,0.289695212,43857.34449,1.055845,45854.52048,524.0283475,5.282026754,5.94E-12,4.62E-08,0.987127969
4116,12,36874,8.57,3.42,449.198538,51331,674.6959,651.5959,36070.72418,49711.31795,451.2533658,0.285004675,43645.6866,1.054311098,45646.4523,521.6505312,5.133469179,5.96E-12,4.62E-08,0.987489761
4117,12.5,36874,8.99,3.48,436.6227011,50991,674.6959,650.0959,36070.72418,49393.53815,438.6279278,0.279540181,43444.21703,1.05276167,45432.16433,519.2016349,4.989751723,5.95E-12,4.60E-08,0.98783978
4118,13,36874,9.41,3.57,424.5061625,50662,674.6959,648.4959,36070.72418,49085.90352,426.4629705,0.275591974,43251.45691,1.051548191,45230.74662,516.8998206,4.851283156,6.01E-12,4.62E-08,0.988177033
4119,13.5,36874,9.84,3.65,414.7189041,50343,674.6959,646.8959,36070.72418,48787.49164,416.6361742,0.270079204,43071.73085,1.050008661,45039.32668,514.7122614,4.739433751,6.04E-12,4.63E-08,0.988449465
4120,14,36874,10.3,3.71,405.2013477,50033,674.6959,645.2959,36070.72418,48497.37815,407.0799039,0.266112464,42898.38544,1.048871937,44859.28695,512.6547561,4.630666517,6.05E-12,4.62E-08,0.988714396
4121,14.5,36874,10.7,3.77,395.9912467,49734,674.6959,643.5959,36070.72418,48217.44612,397.8319487,0.262154445,42733.9133,1.047861989,44683.72077,510.6483747,4.525412903,6.07E-12,4.61E-08,0.98897078
4122,15,36874,11.1,3.84,387.7979167,49443,674.6959,641.8959,36070.72418,47944.89732,389.6047413,0.256579072,42566.82963,1.046448937,44501.35102,508.5642417,4.431779012,6.10E-12,4.62E-08,0.989198866
4123,15.5,36874,11.6,3.91,381.1130435,49160,674.6959,640.0959,36070.72418,47679.74033,382.8920311,0.251780859,42419.02695,1.045222762,44342.02874,506.7434967,4.35538386,6.13E-12,4.63E-08,0.989384964
4124,7.48,37926,5.13,2.36,675.5258475,55067,674.6959,663.3959,37072.34643,53193.80581,678.383241,0.316498247,46549.74487,1.068585524,48482.70022,554.0633511,7.719951923,5.63E-12,4.52E-08,0.981701098
4125,7.98,37926,5.51,2.48,645.7262097,54618,674.6959,662.1959,37072.34643,52776.17541,648.4922668,0.309560694,46232.52549,1.065618209,48196.6119,550.7939157,7.379399786,5.66E-12,4.55E-08,0.982507385
4126,8.48,37926,5.91,2.58,614.0077519,54188,674.6959,660.9959,37072.34643,52375.98743,616.6707847,0.304810212,45938.41806,1.063398991,47899.57154,547.3993198,7.016919254,5.69E-12,4.55E-08,0.983365747
