,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
4127,8.98,37926,6.3,2.69,590.7163569,53775,674.6959,659.6959,37072.34643,51991.40849,593.3018739,0.2985813,45660.02386,1.060881139,47642.55536,544.4621227,6.750743724,5.73E-12,4.57E-08,0.983996107
4128,9.48,37926,6.71,2.77,566.7920578,53378,674.6959,658.3959,37072.34643,51621.53204,569.2951932,0.293117567,45400.08888,1.058864432,47386.69231,541.5381037,6.477335327,5.72E-12,4.55E-08,0.98464367
4129,9.98,37926,7.11,2.88,547.0027778,52996,674.6959,656.9959,37072.34643,51265.44869,549.4355246,0.287629878,45153.48815,1.056873271,47148.60473,538.8172238,6.25118219,5.78E-12,4.58E-08,0.98517937
4130,10.5,37926,7.52,2.97,526.816835,52627,674.6959,655.5959,37072.34643,50921.31356,529.1761138,0.282917609,44918.46396,1.055323152,46909.51062,536.0848413,6.020495965,5.82E-12,4.59E-08,0.985725853
4131,11,37926,7.94,3.05,509.4465574,52270,674.6959,654.1959,37072.34643,50588.21075,511.7416213,0.27818648,44697.01748,1.053746765,46692.28768,533.6024038,5.821987338,5.84E-12,4.58E-08,0.986196136
4132,11.5,37926,8.35,3.14,494.2525478,51925,674.6959,652.6959,37072.34643,50266.15584,496.4898331,0.273403997,44484.21429,1.052105906,46470.84518,531.071745,5.648349239,5.88E-12,4.60E-08,0.986607542
4133,12,37926,8.77,3.21,480.4252336,51591,674.6959,651.1959,37072.34643,49954.22979,482.6097306,0.268678859,44282.62168,1.05076829,46276.49382,528.8506855,5.490329823,5.90E-12,4.59E-08,0.986981948
4134,12.5,37926,9.2,3.28,466.5560976,51269,674.6959,649.5959,37072.34643,49653.38051,468.6866194,0.263890191,44092.57051,1.049357452,46068.75125,526.4765903,5.331832462,5.92E-12,4.59E-08,0.987357514
4135,13,37926,9.63,3.35,456.7283582,50956,674.6959,647.9959,37072.34643,49360.81742,458.8202762,0.25830831,43917.40639,1.047760783,45887.65154,524.4069714,5.219520438,5.93E-12,4.59E-08,0.987623652
4136,13.5,37926,10.1,3.42,445.1988304,50652,674.6959,646.3959,37072.34643,49076.55083,447.2449206,0.255093405,43742.9944,1.046834956,45710.63238,522.3839853,5.087760268,5.97E-12,4.59E-08,0.987935889
4137,14,37926,10.5,3.49,434.9458453,50359,674.6959,644.7959,37072.34643,48802.462,436.9506795,0.248690693,43574.13247,1.045330109,45511.96488,520.1136005,4.970588509,6.00E-12,4.60E-08,0.988213568
4138,14.5,37926,10.9,3.56,425.3373596,50075,674.6959,643.0959,37072.34643,48536.69082,427.3032851,0.245447403,43417.25658,1.044430882,45347.56269,518.2348019,4.860782129,6.05E-12,4.62E-08,0.9884738
4139,15,37926,11.4,3.61,416.7149584,49798,674.6959,641.2959,37072.34643,48277.37401,418.6456087,0.240593013,43261.18266,1.043270093,45172.86633,516.238361,4.762244786,6.06E-12,4.61E-08,0.988707334
4140,15.5,37926,11.8,3.65,409.2463014,49530,674.6959,639.5959,37072.34643,48026.39201,411.1462944,0.237326297,43115.85075,1.042363067,45025.05147,514.5491234,4.676892503,6.06E-12,4.59E-08,0.988909623
4141,6.99,38980,4.87,2.13,764.1187793,55636,674.6959,664.3959,38074.42764,53722.70033,767.2663075,0.304565464,47388.50651,1.066164026,49371.38533,564.2193005,8.732397527,5.54E-12,4.51E-08,0.979848251
4142,7.48,38980,5.26,2.23,722.5246637,55182,674.6959,663.1959,38074.42764,53300.73184,725.5527556,0.297533944,47070.30115,1.063404043,49041.53907,560.4497967,8.257057354,5.55E-12,4.51E-08,0.98094383
4143,7.98,38980,5.65,2.33,687.2944206,54750,674.6959,661.9959,38074.42764,52898.97863,690.2168752,0.292719712,46769.98378,1.06103853,48756.57354,557.1931927,7.854443918,5.58E-12,4.52E-08,0.981871904
4144,8.48,38980,6.06,2.44,659.5520492,54337,674.6959,660.6959,38074.42764,52514.68274,662.3866721,0.286406211,46489.28082,1.058532242,48489.3513,554.13936,7.53740235,5.62E-12,4.55E-08,0.982602846
4145,8.98,38980,6.46,2.53,630.8648221,53941,674.6959,659.3959,38074.42764,52146.01004,633.6052011,0.280868662,46225.1688,1.056557479,48219.15803,551.0515744,7.209562913,5.65E-12,4.55E-08,0.983358773
4146,9.48,38980,6.87,2.62,605.4328244,53561,674.6959,658.0959,38074.42764,51792.05319,608.0867688,0.276075429,45977.65692,1.054767424,47967.55208,548.1762057,6.918924442,5.69E-12,4.55E-08,0.984028998
4147,9.98,38980,7.28,2.69,582.1104089,53196,674.6959,656.6959,38074.42764,51451.90205,584.6826337,0.271304236,45742.97312,1.053201751,47728.83724,545.4481575,6.652394409,5.69E-12,4.53E-08,0.984643692
4148,10.5,38980,7.7,2.79,564.6849462,52844,674.6959,655.2959,38074.42764,51123.71136,567.1950518,0.26570174,45520.65272,1.051275048,47511.50414,542.9644611,6.453255124,5.75E-12,4.57E-08,0.985102992
4149,11,38980,8.12,2.86,545.7513986,52504,674.6959,653.7959,38074.42764,50806.56472,548.192404,0.260889842,45310.02606,1.049789341,47290.6645,540.4406919,6.236881349,5.76E-12,4.56E-08,0.985602084
4150,11.5,38980,8.54,2.94,529.4619048,52176,674.6959,652.2959,38074.42764,50500.47697,531.8424877,0.255283099,45113.93465,1.048223392,47076.42749,537.9923778,6.050723988,5.80E-12,4.57E-08,0.986031504
4151,12,38980,8.97,3,513.8186667,51859,674.6959,650.7959,38074.42764,50204.52865,516.1399264,0.252053157,44923.58463,1.047270579,46884.02473,535.793587,5.871952078,5.82E-12,4.55E-08,0.986443922
4152,12.5,38980,9.4,3.09,502.8220065,51552,674.6959,649.1959,38074.42764,49917.79833,505.1016584,0.247979027,44742.78158,1.045853986,46721.58085,533.9371681,5.746281553,5.89E-12,4.59E-08,0.986733834
4153,13,38980,9.84,3.14,490.1961783,51254,674.6959,647.5959,38074.42764,49639.36267,492.4267345,0.242352548,44564.76448,1.044583546,46527.19163,531.7156758,5.601992794,5.88E-12,4.57E-08,0.987066733
4154,13.5,38980,10.3,3.21,479.5654206,50967,674.6959,645.8959,38074.42764,49371.10124,481.7547811,0.238257357,44404.79281,1.043348226,46362.60334,529.8347505,5.480503825,5.92E-12,4.58E-08,0.987347025
4155,14,38980,10.7,3.27,468.693578,50689,674.6959,644.2959,38074.42764,49111.15517,470.8398389,0.233365395,44243.13286,1.042182017,46182.69458,527.7787418,5.356259723,5.95E-12,4.59E-08,0.987633699
4156,14.5,38980,11.2,3.32,459.0418675,50419,674.6959,642.5959,38074.42764,48858.59806,461.1495491,0.230072861,44093.80926,1.041296314,46022.87909,525.9523603,5.245959368,5.97E-12,4.58E-08,0.987888208
4157,15,38980,11.6,3.38,450.3272189,50157,674.6959,640.7959,38074.42764,48613.43784,452.3999541,0.225170621,43946.02283,1.040232263,45864.51295,524.1425421,5.146367815,6.01E-12,4.59E-08,0.98811801
4158,15.5,38980,12.1,3.43,442.2553936,49903,674.6959,638.9959,38074.42764,48375.6822,444.2954069,0.221025839,43810.88621,1.039183841,45706.86002,522.3408745,5.054122487,6.03E-12,4.59E-08,0.988330871
4159,5.99,40035,4.2,1.8,914.7411111,56703,674.6959,666.3959,39076.01714,54713.43578,918.3140057,0.300372099,48576.35859,1.067491923,50566.28324,577.874669,10.45371902,5.43E-12,4.48E-08,0.976499294
4160,6.49,40035,4.59,1.91,861.0659686,56209,674.6959,665.2959,39076.01714,54254.91607,864.5135637,0.293196293,48217.42097,1.064001671,50220.3495,573.9213165,9.840316111,5.45E-12,4.50E-08,0.977876108
4161,6.99,40035,4.99,2,813.6585,55745,674.6959,664.0959,39076.01714,53823.97271,816.9819171,0.286819323,47889.62834,1.061246406,49891.02736,570.1578024,9.298540575,5.44E-12,4.48E-08,0.979092498
4162,7.48,40035,5.39,2.09,767.7157895,55308,674.6959,662.8959,39076.01714,53417.86713,770.9077561,0.281212066,47585.113,1.058993116,49568.31756,566.4698544,8.773504386,5.46E-12,4.48E-08,0.980271588
4163,7.98,40035,5.79,2.19,737.4173516,54891,674.6959,661.6959,39076.01714,53030.13136,740.5202336,0.274819787,47300.56829,1.05639926,49303.5229,563.4437644,8.42725193,5.49E-12,4.50E-08,0.98104924
4164,8.48,40035,6.2,2.29,703.89869,54495,674.6959,660.3959,39076.01714,52661.72604,706.8983007,0.269986029,47034.80955,1.05449828,49041.57543,560.4502122,8.044198554,5.56E-12,4.52E-08,0.981909663
4165,8.98,40035,6.61,2.37,672.5995781,54117,674.6959,659.0959,39076.01714,52309.88819,675.4974735,0.264360516,46783.7243,1.052650042,48767.32169,557.3160232,7.686510332,5.58E-12,4.52E-08,0.982713247
4166,9.48,40035,7.03,2.45,648.0918367,53754,674.6959,657.6959,39076.01714,51971.84806,650.9092822,0.257939216,46549.47516,1.050585336,48532.59957,554.633604,7.406434321,5.60E-12,4.52E-08,0.983342487
4167,9.98,40035,7.45,2.53,623.1885375,53405,674.6959,656.2959,39076.01714,51646.69347,625.920056,0.253870318,46328.88165,1.049230301,48298.12418,551.9540045,7.12183785,5.64E-12,4.53E-08,0.983981989
4168,10.5,40035,7.88,2.61,607.4137931,53069,674.6959,654.8959,39076.01714,51333.50985,610.091045,0.249805259,46117.13402,1.047701847,48125.40222,549.980127,6.941563077,5.68E-12,4.54E-08,0.984387072
4169,11,40035,8.3,2.68,587.9809701,52745,674.6959,653.3959,39076.01714,51031.38036,590.5888796,0.244917788,45920.03996,1.046229652,47914.899,547.574483,6.719483552,5.70E-12,4.54E-08,0.984886155
4170,11.5,40035,8.73,2.75,571.0276364,52434,674.6959,651.8959,39076.01714,50741.25221,573.5736861,0.239221016,45730.40809,1.044711808,47703.09271,545.1539474,6.525739786,5.73E-12,4.55E-08,0.985321593
4171,12,40035,9.17,2.82,555.0914894,52133,674.6959,650.2959,39076.01714,50460.3398,557.5787773,0.235940181,45549.81168,1.043736706,47526.72116,543.1383622,6.343620495,5.78E-12,4.56E-08,0.985730921
4172,12.5,40035,9.6,2.87,541.0261324,51841,674.6959,648.6959,39076.01714,50187.72031,543.460446,0.230204626,45375.88526,1.042292731,47329.10243,540.8799629,6.18288071,5.78E-12,4.54E-08,0.986092225
4173,13,40035,10,2.94,528.6829932,51559,674.6959,647.0959,39076.01714,49924.33745,531.0706869,0.226907675,45211.28075,1.041363241,47172.29541,539.0879624,6.041822538,5.84E-12,4.56E-08,0.986409293
4174,13.5,40035,10.5,3,517.1666667,51287,674.6959,645.4959,39076.01714,49670.20154,519.5102348,0.222764979,45060.63588,1.040249869,47007.19226,537.2011532,5.910213233,5.87E-12,4.57E-08,0.986705139
4175,14,40035,10.9,3.05,506.3990164,51023,674.6959,643.7959,39076.01714,49423.45292,508.7006826,0.218627926,44904.84446,1.039259118,46845.62425,535.3547438,5.787159848,5.89E-12,4.57E-08,0.986981767
4176,14.5,40035,11.4,3.1,496.6896774,50767,674.6959,642.0959,39076.01714,49184.09932,498.9532699,0.213647904,44770.38766,1.038122619,46681.75936,533.4820855,5.67620091,5.91E-12,4.57E-08,0.987231215
4177,15,40035,11.8,3.14,486.0952229,50519,674.6959,640.2959,39076.01714,48952.14825,488.316943,0.209474924,44633.58289,1.037210329,46516.53509,531.5938922,5.555126817,5.93E-12,4.56E-08,0.987503411
4178,15.5,40035,12.3,3.18,478.5559748,50279,674.6959,638.4959,39076.01714,48727.60699,480.7478155,0.206958815,44499.35548,1.036544999,46394.0405,530.1940163,5.468967815,5.95E-12,4.55E-08,0.987697113
4179,5.49,41092,3.91,1.59,1048.09434,57306,674.6959,667.2959,40078.06438,55272.7274,1052.01299,0.288181044,49408.38637,1.065125761,51430.98545,587.7565403,11.97768811,5.29E-12,4.44E-08,0.973750903
4180,5.99,41092,4.3,1.69,977.9390533,56790,674.6959,666.1959,40078.06438,54794.15668,981.7135101,0.281725653,49036.35014,1.062036099,51065.98516,583.585294,11.17594908,5.31E-12,4.45E-08,0.975504967
4181,6.49,41092,4.7,1.78,922.6168539,56312,674.6959,665.0959,40078.06438,54350.54271,926.2642838,0.275248921,48698.73844,1.059091954,50730.85543,579.7554104,10.5437235,5.31E-12,4.44E-08,0.976888498
4182,6.99,41092,5.11,1.89,870.1518519,55866,674.6959,663.8959,40078.06438,53936.37748,873.6655125,0.268800247,48387.75779,1.05661952,50404.88659,576.030218,9.944150157,5.39E-12,4.49E-08,0.978200906
4183,7.48,41092,5.52,1.96,826.077551,55444,674.6959,662.6959,40078.06438,53544.27723,829.4711435,0.263099084,48099.81265,1.054294677,50112.40135,572.6876782,9.440466272,5.37E-12,4.46E-08,0.979303613
4184,7.98,41092,5.93,2.06,787.8902913,55045,674.6959,661.3959,40078.06438,53173.34856,791.1750329,0.257422768,47830.25808,1.052213515,49846.38885,569.6476706,9.004059862,5.44E-12,4.49E-08,0.980259151
4185,8.48,41092,6.35,2.14,751.7962617,54664,674.6959,660.0959,40078.06438,52818.97288,754.9709503,0.252509517,47577.40552,1.050452708,49577.65048,566.5765117,8.59157502,5.48E-12,4.50E-08,0.98116249
4186,8.98,41092,6.77,2.22,724.1130631,54302,674.6959,658.7959,40078.06438,52482.10573,727.2025275,0.246789156,47341.79111,1.048429736,49348.9362,563.9627505,8.275209682,5.50E-12,4.51E-08,0.981855348
4187,9.48,41092,7.19,2.29,696.1052402,53956,674.6959,657.3959,40078.06438,52159.9784,699.1030462,0.242689789,47119.30092,1.047112035,49119.26221,561.3380217,7.955134519,5.53E-12,4.50E-08,0.982556467
4188,9.98,41092,7.62,2.36,673.5805085,53623,674.6959,655.9959,40078.06438,51849.81609,676.5035251,0.237772803,46909.88732,1.045569919,48912.44887,558.9745457,7.697720467,5.56E-12,4.50E-08,0.983120354
4189,10.5,41092,8.05,2.44,650.454918,53303,674.6959,654.4959,40078.06438,51551.63448,653.2984266,0.232824825,46710.22697,1.044137029,48691.43052,556.4487341,7.433439763,5.62E-12,4.53E-08,0.983699352
4190,11,41092,8.48,2.49,631.1473896,52996,674.6959,652.9959,40078.06438,51265.44869,633.9230843,0.228680567,46522.42366,1.042880321,48494.63169,554.1997047,7.212792112,5.62E-12,4.51E-08,0.984182792
4191,11.5,41092,8.92,2.57,614.9354086,52699,674.6959,651.4959,40078.06438,50988.47499,617.6542645,0.222892731,46342.97132,1.04127936,48311.39903,552.1057103,7.027520572,5.68E-12,4.54E-08,0.98458872
4192,12,41092,9.36,2.62,599.1492366,52413,674.6959,649.8959,40078.06438,50721.65728,601.8107385,0.21875916,46172.6541,1.04026715,48135.87094,550.0997642,6.847115205,5.69E-12,4.53E-08,0.984984037
4193,12.5,41092,9.8,2.68,585.038806,52137,674.6959,648.2959,40078.06438,50464.07359,587.6487236,0.21540235,46012.86855,1.039252884,47974.30553,548.2533846,6.685860315,5.73E-12,4.54E-08,0.985337398
4194,13,41092,10.3,2.73,571.9897436,51870,674.6959,646.6959,40078.06438,50214.80022,574.5509725,0.211233148,45857.7996,1.038240395,47809.8588,546.374077,6.536734808,5.76E-12,4.53E-08,0.985664204
4195,13.5,41092,10.7,2.79,559.6491039,51612,674.6959,644.9959,40078.06438,49973.84596,562.1638598,0.207867248,45714.47554,1.037343902,47654.04233,544.5933965,6.395705201,5.81E-12,4.55E-08,0.985973278
4196,14,41092,11.2,2.84,548.903169,51362,674.6959,643.2959,40078.06438,49740.28489,551.3770208,0.202009479,45571.7369,1.036102798,47488.316,542.6994656,6.27289998,5.83E-12,4.56E-08,0.986242424
4197,14.5,41092,11.6,2.89,539.0771626,51120,674.6959,641.5959,40078.06438,49514.12435,541.5132618,0.198616055,45437.04819,1.035219827,47344.19328,541.0524221,6.160607761,5.87E-12,4.57E-08,0.986488538
4198,15,41092,12.1,2.92,528.8571918,50886,674.6959,639.7959,40078.06438,49295.37142,531.2539378,0.195221458,45310.32544,1.034403431,47202.18167,539.4295045,6.04381329,5.87E-12,4.55E-08,0.986744521
4199,15.5,41092,12.5,2.97,520.7090909,50658,674.6959,637.9959,40078.06438,49082.16246,523.0740277,0.191843673,45179.77289,1.033707215,47073.44339,537.9582753,5.95069628,5.92E-12,4.56E-08,0.986948621
4200,4.99,42150,3.6,1.39,1190.78777,57932,674.6959,668.0959,41079.62142,55852.88832,1195.04643,0.2789373,50236.31333,1.063624668,52298.82052,597.6742141,13.60839762,5.18E-12,4.39E-08,0.97090902
4201,5.49,42150,4,1.48,1103.502703,57387,674.6959,667.0959,41079.62142,55347.82272,1107.599474,0.271590446,49851.48058,1.060428168,51868.39191,592.755249,12.61089837,5.18E-12,4.39E-08,0.973037739
4202,5.99,42150,4.41,1.58,1038.962658,56888,674.6959,665.9959,41079.62142,54885.07273,1042.933017,0.264272554,49499.35974,1.057198374,51528.63352,588.8724687,11.87333068,5.21E-12,4.42E-08,0.974611913
4203,6.49,42150,4.82,1.66,977.5240964,56427,674.6959,664.8959,41079.62142,54457.29515,981.3530681,0.257699912,49178.00252,1.054488462,51184.92498,584.9445459,11.17120693,5.21E-12,4.41E-08,0.976110952
4204,6.99,42150,5.23,1.76,928.1142045,55997,674.6959,663.6959,41079.62142,54058.05189,931.8237698,0.252769983,48882.78365,1.052340678,50914.01208,581.8485362,10.60654757,5.29E-12,4.45E-08,0.977316642
4205,7.48,42150,5.65,1.84,881.2179348,55590,674.6959,662.3959,41079.62142,53679.95721,884.801941,0.24620002,48609.88536,1.050047077,50612.68753,578.4049802,10.07061405,5.32E-12,4.46E-08,0.978461293
4206,7.98,42150,6.07,1.92,845.8765625,55208,674.6959,661.1959,41079.62142,53324.90419,849.364761,0.240437398,48355.5268,1.047893276,50377.14061,575.7131352,9.666730622,5.34E-12,4.47E-08,0.979323939
4207,8.48,42150,6.49,2,809.108,54844,674.6959,659.8959,41079.62142,52986.41647,812.4874925,0.236318519,48116.70342,1.046553344,50139.0096,572.9917589,9.246537174,5.41E-12,4.49E-08,0.980221641
4208,8.98,42150,6.92,2.05,778.4219512,54498,674.6959,658.4959,41079.62142,52664.51771,781.7069718,0.230512607,47894.85675,1.044715373,49894.92364,570.2023293,8.895855076,5.38E-12,4.45E-08,0.98097093
4209,9.48,42150,7.35,2.14,751.7088785,54168,674.6959,657.0959,41079.62142,52357.36855,754.9105971,0.224732037,47685.30876,1.043073144,49682.02228,567.7692791,8.590576399,5.46E-12,4.50E-08,0.981623234
4210,9.98,42150,7.78,2.21,727.0719457,53850,674.6959,655.6959,41079.62142,52061.26275,730.1941018,0.221366504,47486.96823,1.041862945,49491.67999,565.5940354,8.30902398,5.51E-12,4.51E-08,0.982224907
4211,10.5,42150,8.22,2.26,705.1893805,53546,674.6959,654.1959,41079.62142,51778.07758,708.2383162,0.215533519,47299.39991,1.040324677,49283.18723,563.211367,8.058948647,5.51E-12,4.49E-08,0.982759376
4212,11,42150,8.66,2.32,684.7922414,53254,674.6959,652.6959,41079.62142,51505.96436,687.7716349,0.212175018,47119.87538,1.039354624,49105.95674,561.1859659,7.825848856,5.55E-12,4.50E-08,0.983257596
4213,11.5,42150,9.1,2.38,667.3088235,52973,674.6959,651.0959,41079.62142,51244.00342,670.2279953,0.207968576,46950.73023,1.038174431,48935.42837,559.2371569,7.626047256,5.59E-12,4.51E-08,0.98368466
4214,12,42150,9.55,2.43,651.2053498,52701,674.6959,649.4959,41079.62142,50990.3405,654.0677024,0.202926066,46797.13423,1.036950438,48759.39174,557.2253992,7.442015744,5.61E-12,4.51E-08,0.984078049
4215,12.5,42150,10,2.48,636.6100806,52440,674.6959,647.8959,41079.62142,50746.85066,639.420076,0.19953196,46642.93892,1.0360243,48602.37301,555.4309793,7.275220089,5.64E-12,4.51E-08,0.984434616
4216,13,42150,10.5,2.52,620.4642857,52188,674.6959,646.1959,41079.62142,50511.67763,623.215747,0.19444955,46498.90329,1.034912359,48422.29198,553.3730019,7.090704928,5.66E-12,4.50E-08,0.984829078
4217,13.5,42150,10.9,2.57,608.6891051,51943,674.6959,644.4959,41079.62142,50282.96233,611.3972884,0.19189553,46360.23144,1.034257171,48287.35795,551.8309674,6.956137422,5.70E-12,4.51E-08,0.985116774
4218,14,42150,11.4,2.62,597.8175573,51707,674.6959,642.7959,41079.62142,50062.57896,600.4853442,0.187647225,46226.35888,1.033330668,48144.37794,550.1969828,6.831896689,5.74E-12,4.52E-08,0.985382403
4219,14.5,42150,11.8,2.66,585.6503759,51478,674.6959,641.0959,41079.62142,49848.66681,588.2726033,0.184208331,46097.26624,1.032512528,47994.0829,548.4794016,6.692849375,5.78E-12,4.53E-08,0.985679698
4220,15,42150,12.3,2.7,577.6207407,51257,674.6959,639.2959,41079.62142,49642.16626,580.2128561,0.180788182,45977.61795,1.031742014,47877.3022,547.1448244,6.601086198,5.80E-12,4.53E-08,0.985875896
4221,15.5,42150,12.7,2.74,568.4507299,51042,674.6959,637.3959,41079.62142,49441.21422,571.0075868,0.176488262,45856.20186,1.030847166,47735.63924,545.5258912,6.496290737,5.84E-12,4.54E-08,0.986099979
4222,4.99,43210,3.69,1.3,1283.375385,58009,674.6959,667.9959,42081.63499,55924.21741,1287.880872,0.261345955,50660.36642,1.057987725,52772.54394,603.0879552,14.66649471,5.03E-12,4.37E-08,0.969395655
4223,5.49,43210,4.1,1.4,1189.914286,57482,674.6959,666.8959,42081.63499,55435.8874,1194.259253,0.253951661,50295.08467,1.055102806,52370.40719,598.4923111,13.59841539,5.11E-12,4.42E-08,0.971620417
4224,5.99,43210,4.51,1.48,1116.411486,56999,674.6959,665.7959,42081.63499,54988.03507,1120.613128,0.247310819,49960.73213,1.052331497,52019.27201,594.4795162,12.75842077,5.12E-12,4.41E-08,0.973370495
4225,6.49,43210,4.93,1.57,1059.316561,56554,674.6959,664.6959,42081.63499,54575.16839,1063.399103,0.240694182,49657.83845,1.049717193,51723.87397,591.1036888,12.10593636,5.16E-12,4.45E-08,0.974730091
4226,6.99,43210,5.35,1.64,1006.695732,56140,674.6959,663.4959,42081.63499,54190.84832,1010.656024,0.23650953,49378.72261,1.047875125,51466.39761,588.1612327,11.50458221,5.18E-12,4.43E-08,0.975983442
4227,7.48,43210,5.77,1.71,956.2795322,55751,674.6959,662.1959,42081.63499,53829.54692,960.1083952,0.229108115,49120.48166,1.045888011,51171.22389,584.7879689,10.92842271,5.20E-12,4.43E-08,0.977184622
4228,7.98,43210,6.2,1.79,913.4424581,55383,674.6959,660.8959,42081.63499,53487.58136,917.1559441,0.224065134,48880.51342,1.044122631,50915.57633,581.8664125,10.43887793,5.27E-12,4.46E-08,0.978205316
4229,8.48,43210,6.63,1.86,880.4397849,55035,674.6959,659.5959,42081.63499,53164.04962,884.062059,0.219042378,48656.9206,1.042436,50703.29042,579.4403957,10.0617213,5.30E-12,4.47E-08,0.978991737
4230,8.98,43210,7.06,1.93,848.5238342,54705,674.6959,658.1959,42081.63499,52857.11628,852.0536717,0.213980893,48446.42636,1.040767018,50487.84979,576.9783266,9.696983809,5.35E-12,4.49E-08,0.979752363
4231,9.48,43210,7.5,1.98,812.670202,54390,674.6959,656.7959,42081.63499,52564.01078,816.0891796,0.209785125,48248.91821,1.039786312,50253.6387,574.3017475,9.287246243,5.37E-12,4.47E-08,0.980606999
4232,9.98,43210,7.94,2.04,788.5490196,54088,674.6959,655.2959,42081.63499,52282.88814,791.8930555,0.204734436,48062.6632,1.038388157,50066.52406,572.1633897,9.011587851,5.41E-12,4.48E-08,0.98118198
4233,10.5,43210,8.39,2.1,765.6157143,53799,674.6959,653.7959,42081.63499,52013.7626,768.8856409,0.199633924,47886.79657,1.036955745,49871.68903,569.9368027,8.749504594,5.45E-12,4.49E-08,0.981728713
4234,11,43210,8.83,2.15,745.6,53522,674.6959,652.2959,42081.63499,51755.71605,748.8038558,0.196235209,47721.05122,1.036023453,49707.64839,568.0621359,8.520763751,5.48E-12,4.49E-08,0.982205923
4235,11.5,43210,9.28,2.2,727.5522727,53255,674.6959,650.6959,42081.63499,51506.89643,730.695461,0.192818028,47562.42054,1.035071295,49548.04051,566.238127,8.314513187,5.51E-12,4.49E-08,0.982636239
4236,12,43210,9.73,2.24,707.4357143,52998,674.6959,649.0959,42081.63499,51267.31347,710.5101992,0.186871385,47411.0545,1.033879226,49360.37412,564.0934637,8.08461989,5.52E-12,4.48E-08,0.983115908
4237,12.5,43210,10.2,2.29,692.8934498,52751,674.6959,647.4959,42081.63499,51036.97652,695.91732,0.183426369,47268.14573,1.032953006,49212.87865,562.4078762,7.918429976,5.57E-12,4.49E-08,0.983462683
4238,13,43210,10.6,2.33,681.0008584,52513,674.6959,645.7959,42081.63499,50814.9616,683.9833818,0.180822935,47132.13368,1.032122171,49087.56721,560.9758091,7.782520692,5.59E-12,4.49E-08,0.983746274
4239,13.5,43210,11.1,2.37,665.9008439,52281,674.6959,644.0959,42081.63499,50598.47676,668.8296283,0.177391259,46999.71775,1.031449198,48940.041,559.2898704,7.609956776,5.63E-12,4.49E-08,0.984106377
4240,14,43210,11.6,2.41,653.6460581,52059,674.6959,642.2959,42081.63499,50391.26122,656.5301242,0.173076171,46875.52346,1.030539177,48792.55877,557.6044341,7.469908312,5.66E-12,4.50E-08,0.984398655
4241,14.5,43210,12,2.45,641.1040816,51844,674.6959,640.5959,42081.63499,50190.52172,643.9425166,0.168738771,46755.91633,1.029627045,48644.9548,555.9176067,7.326577816,5.70E-12,4.51E-08,0.984697778
4242,15,43210,12.5,2.49,633.4819277,51634,674.6959,638.7959,42081.63499,49994.39564,636.2926279,0.166986845,46639.67617,1.029087272,48545.88532,554.7854344,7.239471361,5.74E-12,4.52E-08,0.984879565
4243,15.5,43210,13,2.5,622.1392,51432,674.6959,636.8959,42081.63499,49805.68976,624.9070994,0.162657429,46534.80296,1.028407789,48401.29948,553.1330983,7.109845954,5.73E-12,4.49E-08,0.985150123
4244,4.99,44271,3.77,1.22,1369.157377,58101,674.6959,667.7959,43083.15985,56009.43243,1373.886104,0.243520091,51085.85993,1.053061196,53203.31455,608.0108289,15.64681672,4.95E-12,4.37E-08,0.968110832
4245,5.49,44271,4.19,1.3,1280.926923,57588,674.6959,666.7959,43083.15985,55534.13622,1285.519922,0.236810554,50737.41092,1.050207104,52842.65611,603.8892015,14.63851354,4.97E-12,4.38E-08,0.970161893
4246,5.99,44271,4.61,1.39,1213.332374,57123,674.6959,665.5959,43083.15985,55103.03849,1217.810496,0.231749832,50422.91229,1.047815402,52557.50836,600.6305151,13.86603878,5.04E-12,4.43E-08,0.971733492
4247,6.49,44271,5.04,1.45,1148.798621,56694,674.6959,664.4959,43083.15985,54705.08482,1153.144394,0.2242526,50136.89575,1.045381917,52250.69834,597.1242709,13.12854298,5.02E-12,4.40E-08,0.973234452
4248,6.99,44271,5.46,1.52,1079.773684,56296,674.6959,663.1959,43083.15985,54335.68892,1083.964355,0.218366354,49872.78258,1.043604124,51942.74684,593.6049818,12.33972166,5.08E-12,4.41E-08,0.974840184
4249,7.48,44271,5.9,1.59,1028.92327,55922,674.6959,661.9959,43083.15985,53988.39351,1032.986784,0.212464253,49631.28001,1.041812785,51671.49968,590.5051521,11.75859993,5.12E-12,4.43E-08,0.976023421
4250,7.98,44271,6.33,1.66,988.5777108,55570,674.6959,660.6959,43083.15985,53661.37244,992.5393893,0.208227086,49403.51918,1.0403235,51461.52363,588.1055326,11.29752833,5.18E-12,4.45E-08,0.976962242
4251,8.48,44271,6.77,1.71,952.648538,55239,674.6959,659.2959,43083.15985,53353.724,956.5125043,0.203134083,49193.98083,1.038773796,51242.79414,585.6058782,10.88692748,5.18E-12,4.42E-08,0.97779846
4252,8.98,44271,7.21,1.78,920.4353933,54924,674.6959,657.8959,43083.15985,53060.82319,924.2100597,0.198057528,48997.16251,1.037370458,51050.74739,583.4111559,10.51879363,5.25E-12,4.46E-08,0.978548229
4253,9.48,44271,7.65,1.82,885.6549451,54624,674.6959,656.4959,43083.15985,52781.75784,889.3275602,0.192922361,48811.36468,1.036015402,50828.49221,580.8712097,10.12132048,5.25E-12,4.43E-08,0.979357885
4254,9.98,44271,8.1,1.88,858.5031915,54337,674.6959,654.9959,43083.15985,52514.68274,862.0922791,0.189491883,48636.47568,1.035085852,50644.05819,578.7634861,9.811028533,5.32E-12,4.45E-08,0.979990041
4255,10.5,44271,8.55,1.93,836.0725389,54063,674.6959,653.4959,43083.15985,52259.61142,839.5920329,0.184331019,48471.46925,1.033697158,50462.90601,576.6932675,9.554689622,5.34E-12,4.46E-08,0.980512292
4256,11,44271,9,1.98,816.8530303,53801,674.6959,651.8959,43083.15985,52015.62541,820.3126061,0.180040335,48314.19838,1.032614178,50314.30345,574.9950281,9.335047868,5.38E-12,4.47E-08,0.980959785
4257,11.5,44271,9.46,2.02,793.9985149,53547,674.6959,650.2959,43083.15985,51779.0093,797.3841486,0.175727447,48165.42557,1.031672457,50140.77975,573.0119884,9.073865026,5.40E-12,4.47E-08,0.981491976
4258,12,44271,9.92,2.07,777.7381643,53305,674.6959,648.6959,43083.15985,51553.49851,781.0701218,0.173105042,48024.19474,1.030873951,50002.31684,571.4296255,8.888040716,5.46E-12,4.49E-08,0.98187064
4259,12.5,44271,10.4,2.1,759.7990476,53072,674.6959,647.0959,43083.15985,51336.30674,763.0709013,0.168800977,47893.09253,1.030117912,49850.50733,569.6947369,8.683031361,5.47E-12,4.47E-08,0.982288418
4260,13,44271,10.8,2.14,744.9074766,52846,674.6959,645.3959,43083.15985,51125.57651,748.1277828,0.165300826,47762.54445,1.029266779,49703.91571,568.0194786,8.51284955,5.51E-12,4.48E-08,0.982635262
4261,13.5,44271,11.3,2.17,730.9,52629,674.6959,643.5959,43083.15985,50923.17924,734.0727433,0.16354257,47642.63829,1.028770967,49587.0069,566.6834374,8.352771225,5.54E-12,4.47E-08,0.982961492
4262,14,44271,11.8,2.21,720.1434389,52419,674.6959,641.8959,43083.15985,50727.25589,723.2780326,0.158310032,47527.58446,1.02774339,49447.24494,565.0862289,8.229844568,5.57E-12,4.49E-08,0.983212048
4263,14.5,44271,12.2,2.24,705.6263393,52216,674.6959,640.0959,43083.15985,50537.81182,708.7092944,0.155670376,47415.18644,1.0272206,49312.30999,563.5441838,8.063942239,5.61E-12,4.49E-08,0.983550202
4264,15,44271,12.7,2.27,699.2096916,52019,674.6959,638.2959,43083.15985,50353.91865,702.2701361,0.152138985,47304.16108,1.026333788,49206.46455,562.3345755,7.990612386,5.63E-12,4.49E-08,0.98369966
4265,15.5,44271,13.2,2.29,686.7895197,51829,674.6959,636.3959,43083.15985,50176.51452,689.8045658,0.148619458,47202.9252,1.025761389,49071.71923,560.7946975,7.848673878,5.65E-12,4.48E-08,0.983988998
4266,4.49,45334,3.44,1.06,1596.443396,58754,674.6959,668.6959,44085.14002,56613.98185,1601.576994,0.236162998,51883.34299,1.051156006,54089.83647,618.1420572,18.24425566,4.81E-12,4.35E-08,0.96367082
4267,4.99,45334,3.86,1.14,1487.152632,58204,674.6959,667.6959,44085.14002,56104.82414,1492.169156,0.227817586,51514.44589,1.048095101,53706.78691,613.7645428,16.99527392,4.83E-12,4.37E-08,0.966152559
4268,5.49,45334,4.28,1.22,1394.54918,57709,674.6959,666.5959,44085.14002,55646.27165,1399.437984,0.220227187,51183.8278,1.045307284,53355.04853,609.7448544,15.93699585,4.88E-12,4.41E-08,0.968256016
4269,5.99,45334,4.71,1.28,1296.715625,57260,674.6959,665.3959,44085.14002,55230.07715,1301.43282,0.213451321,50886.05292,1.04326796,52989.42176,605.5664487,14.81894782,4.90E-12,4.39E-08,0.970479104
4270,6.49,45334,5.14,1.35,1234.734074,56848,674.6959,664.2959,44085.14002,54847.96554,1239.336378,0.207522355,50616.49453,1.041178824,52734.02749,602.6477869,14.11061875,4.95E-12,4.41E-08,0.971887662
4271,6.99,45334,5.58,1.41,1175.836879,56465,674.6959,662.9959,44085.14002,54492.56635,1180.30921,0.201576458,50369.5399,1.039455733,52461.92705,599.5382058,13.4375379,4.97E-12,4.40E-08,0.973226597
4272,7.48,45334,6.02,1.47,1126.904082,56107,674.6959,661.6959,44085.14002,54160.20519,1131.264808,0.196448843,50140.82558,1.037847698,52231.18892,596.901316,12.87833081,5.01E-12,4.41E-08,0.97433909
4273,7.98,45334,6.46,1.52,1077.071053,55771,674.6959,660.3959,44085.14002,53848.1273,1081.313143,0.192167137,49928.88011,1.036605397,52009.83738,594.3716966,12.30883581,5.04E-12,4.40E-08,0.975472163
4274,8.48,45334,6.9,1.59,1036.108805,55455,674.6959,658.9959,44085.14002,53554.5006,1040.242809,0.186166894,49731.79863,1.035093208,51781.69915,591.7645187,11.84071667,5.13E-12,4.45E-08,0.976403777
4275,8.98,45334,7.35,1.64,1003.856707,55155,674.6959,657.5959,44085.14002,53275.62891,1007.903972,0.181837181,49546.97137,1.03378664,51593.46215,589.6133343,11.47213766,5.16E-12,4.45E-08,0.977137331
4276,9.48,45334,7.8,1.68,968.2815476,54869,674.6959,656.1959,44085.14002,53009.66941,972.2296423,0.177522498,49372.70699,1.032771,51397.07202,587.3689755,11.0655825,5.18E-12,4.44E-08,0.977946545
4277,9.98,45334,8.26,1.73,942.9976879,54598,674.6959,654.6959,44085.14002,52757.56701,946.8727483,0.173197155,49210.04564,1.031689895,51232.92488,585.4930918,10.77663696,5.22E-12,4.45E-08,0.978521725
4278,10.5,45334,8.71,1.76,919.4806818,54339,674.6959,653.0959,44085.14002,52516.54423,923.2857991,0.169707104,49055.16717,1.030727,51078.63839,583.729896,10.50788313,5.21E-12,4.42E-08,0.979056757
4279,11,45334,9.17,1.8,893.57,54091,674.6959,651.5959,44085.14002,52285.6813,897.29665,0.166214969,48906.81508,1.029905981,50914.1177,581.8497432,10.21177423,5.26E-12,4.42E-08,0.979646279
4280,11.5,45334,9.63,1.85,875.6481081,53852,674.6959,649.9959,44085.14002,52063.12544,879.3192162,0.161852228,48773.71501,1.028900823,50768.81459,580.1892101,10.00696172,5.31E-12,4.45E-08,0.980054068
4281,12,45334,10.1,1.89,854.421164,53623,674.6959,648.2959,44085.14002,51849.81609,858.0253732,0.156588396,48641.28256,1.02779009,50601.94668,578.2822331,9.764378866,5.35E-12,4.47E-08,0.980537084
4282,12.5,45334,10.6,1.93,837.7093264,53403,674.6959,646.5959,44085.14002,51644.82969,841.2586563,0.15481644,48518.84346,1.027316342,50476.70908,576.8510099,9.573394933,5.41E-12,4.48E-08,0.98091741
4283,13,45334,11,1.95,821.7446154,53190,674.6959,644.8959,44085.14002,51446.30916,825.2420435,0.150409953,48394.46657,1.026395387,50335.19738,575.2338053,9.39094921,5.40E-12,4.46E-08,0.981280721
4284,13.5,45334,11.5,1.98,809.179798,52986,674.6959,643.1959,44085.14002,51256.12474,812.6345623,0.146879693,48282.38319,1.025699996,50210.01068,573.8031638,9.247357686,5.43E-12,4.46E-08,0.981566701
4285,14,45334,12,2.01,796.60199,52789,674.6959,641.3959,44085.14002,51072.41784,800.0154351,0.144213949,48173.26239,1.025076353,50098.56949,572.5296068,9.103617705,5.47E-12,4.47E-08,0.981852946
4286,14.5,45334,12.4,2.03,781.3211823,52597,674.6959,639.5959,44085.14002,50893.32775,784.681652,0.140663531,48064.49256,1.024482795,49960.29169,570.9493595,8.928987671,5.49E-12,4.46E-08,0.982200768
4287,15,45334,12.9,2.07,774.2193237,52413,674.6959,637.7959,44085.14002,50721.65728,777.5553055,0.137982586,47965.82925,1.023843868,49861.56299,569.8210817,8.847827184,5.55E-12,4.49E-08,0.982362417
4288,15.5,45334,13.4,2.08,763.1110577,52235,674.6959,635.8959,44085.14002,50555.54519,766.4080156,0.134422754,47870.8426,1.02326576,49744.63212,568.4847883,8.720881221,5.55E-12,4.47E-08,0.982615275
4289,4.49,46399,3.51,0.99,1719.690909,58856,674.6959,668.5959,45087.57356,56708.36759,1725.094333,0.218663016,52293.62792,1.045919728,54517.52532,623.0297123,19.652736,4.69E-12,4.36E-08,0.961739029
4290,4.99,46399,3.94,1.06,1602.615094,58322,674.6959,667.4959,45087.57356,56214.0922,1607.897567,0.210251787,51945.00773,1.043377627,54142.00874,618.7382852,18.31478622,4.72E-12,4.37E-08,0.964338343
4291,5.49,46399,4.37,1.1,1494.263636,57845,674.6959,666.3959,45087.57356,55772.28714,1499.407128,0.204239659,51633.09777,1.041276036,53792.48463,614.7439017,17.07653893,4.66E-12,4.28E-08,0.966744559
4292,5.99,46399,4.81,1.18,1414.916102,57413,674.6959,665.2959,45087.57356,55371.92571,1419.939168,0.196579393,51353.96475,1.038968573,53497.87136,611.3770426,16.16975031,4.76E-12,4.36E-08,0.968507084
4293,6.49,46399,5.25,1.24,1348.646774,57016,674.6959,664.0959,45087.57356,55003.80276,1353.553354,0.191425034,51101.04293,1.037276471,53251.5009,608.5615055,15.41242026,4.80E-12,4.37E-08,0.969979459
4294,6.99,46399,5.69,1.29,1274.612403,56650,674.6959,662.7959,45087.57356,54664.25649,1279.368738,0.186238153,50868.4521,1.035878811,52968.62458,605.3287772,14.56635081,4.85E-12,4.37E-08,0.971624804
4295,7.48,46399,6.14,1.35,1229.377778,56307,674.6959,661.4959,45087.57356,54345.90093,1234.041511,0.180208124,50653.73211,1.034155847,52760.1829,602.9466925,14.04940666,4.89E-12,4.39E-08,0.972630119
4296,7.98,46399,6.59,1.41,1185.309929,55987,674.6959,660.0959,45087.57356,54048.7645,1189.873412,0.175853139,50454.96479,1.032810851,52562.24793,600.6846792,13.54579651,4.97E-12,4.43E-08,0.973609726
4297,8.48,46399,7.04,1.45,1138.369655,55686,674.6959,658.7959,45087.57356,53769.15734,1142.820104,0.170623914,50271.34518,1.031490517,52342.91016,598.1780734,13.0093601,4.98E-12,4.41E-08,0.974653324
4298,8.98,46399,7.49,1.5,1105.748667,55401,674.6959,657.2959,45087.57356,53504.31176,1110.116379,0.166275798,50098.53502,1.03041345,52173.96743,596.2473852,12.63656539,5.03E-12,4.43E-08,0.975378662
4299,9.48,46399,7.95,1.53,1064.506536,55130,674.6959,655.8959,45087.57356,53252.38467,1068.763498,0.16190612,49936.33202,1.029531587,51973.02755,593.9510317,12.16524773,5.05E-12,4.40E-08,0.97629583
4300,9.98,46399,8.41,1.58,1039.321519,54873,674.6959,654.2959,45087.57356,53013.38981,1043.509694,0.159249117,49784.40207,1.028680109,51829.589,592.3118068,11.87743177,5.12E-12,4.43E-08,0.976855936
4301,10.5,46399,8.87,1.62,1019.55679,54629,674.6959,652.7959,45087.57356,52786.40982,1023.691195,0.153111031,49639.79195,1.027321134,51681.60507,590.6206371,11.6515592,5.13E-12,4.45E-08,0.977295492
4302,11,46399,9.33,1.64,988.477439,54393,674.6959,651.1959,45087.57356,52566.80283,992.5197357,0.149560688,49503.85972,1.026584747,51502.82588,588.5775374,11.29638242,5.13E-12,4.41E-08,0.977986845
4303,11.5,46399,9.8,1.68,964.5595238,54169,674.6959,649.5959,45087.57356,52358.2995,968.5315562,0.147777714,49374.94453,1.0261213,51370.28384,587.0628386,11.02304698,5.21E-12,4.43E-08,0.97851888
4304,12,46399,10.3,1.71,947.0748538,53954,674.6959,647.8959,45087.57356,52158.11597,950.99274,0.142466966,49252.33434,1.025097477,51223.5842,585.3863458,10.82323107,5.22E-12,4.43E-08,0.978907875
4305,12.5,46399,10.7,1.73,929.350289,53747,674.6959,646.1959,45087.57356,51965.3278,933.2142804,0.139789751,49133.54531,1.024491263,51100.85637,583.9838044,10.62067362,5.23E-12,4.41E-08,0.979302184
4306,13,46399,11.2,1.77,914.6045198,53547,674.6959,644.4959,45087.57356,51779.0093,918.42139,0.135329117,49024.55704,1.023613376,50968.37056,582.4697483,10.45215805,5.29E-12,4.45E-08,0.979630277
4307,13.5,46399,11.7,1.79,901.6502793,53355,674.6959,642.7959,45087.57356,51600.09752,905.4274992,0.133533158,48919.8695,1.023161196,50870.15366,581.3473193,10.30411617,5.32E-12,4.43E-08,0.979918469
4308,14,46399,12.2,1.81,884.438674,53170,674.6959,640.9959,45087.57356,51427.66589,888.159156,0.130841036,48816.77987,1.022703349,50741.41482,579.8760838,10.10742086,5.35E-12,4.43E-08,0.980301465
4309,14.5,46399,12.6,1.83,873.0704918,52991,674.6959,639.0959,45087.57356,51260.78673,876.7544084,0.127251824,48718.60221,1.022041266,50631.54953,578.6205363,9.977504558,5.37E-12,4.43E-08,0.980554411
4310,15,46399,13.1,1.86,864.911828,52818,674.6959,637.2959,45087.57356,51099.46397,868.567716,0.122732208,48626.45102,1.021114736,50513.3762,577.270044,9.884266834,5.41E-12,4.46E-08,0.980735985
4311,15.5,46399,13.6,1.86,854.5526882,52651,674.6959,635.3959,45087.57356,50943.70141,858.1735585,0.120910221,48536.67695,1.020697715,50412.55724,576.1178787,9.765881932,5.39E-12,4.41E-08,0.980966517
4312,4.49,47465,3.59,0.92,1874.158696,58975,674.6959,668.4959,46089.51929,56818.46854,1879.856488,0.201795054,52712.27302,1.041111943,54983.87172,628.3591484,21.41800359,4.54E-12,4.36E-08,0.959212929
4313,4.99,47465,4.02,0.96,1739.685417,58458,674.6959,667.3959,46089.51929,56340.00752,1745.277493,0.194921575,52381.00845,1.038960827,54614.17283,624.1342062,19.88123449,4.50E-12,4.28E-08,0.962132877
4314,5.49,47465,4.46,1.03,1638.017476,57998,674.6959,666.2959,46089.51929,55914.02798,1643.489848,0.188048539,52087.90547,1.036956144,54300.3748,620.5481025,18.71936686,4.59E-12,4.34E-08,0.964341354
4315,5.99,47465,4.91,1.1,1561.783636,57582,674.6959,665.0959,46089.51929,55528.57533,1567.163915,0.181162052,51825.91256,1.034886619,54050.72448,617.695083,17.84816174,4.67E-12,4.41E-08,0.965997391
4316,6.49,47465,5.35,1.13,1468.961062,57202,674.6959,663.8959,46089.51929,55176.29712,1474.185839,0.175056508,51588.44339,1.033323436,53745.19336,614.2034541,16.78737952,4.65E-12,4.33E-08,0.968014727
4317,6.99,47465,5.8,1.19,1407.205882,56851,674.6959,662.5959,46089.51929,54850.74865,1412.313961,0.169842245,51370.43313,1.032013753,53516.02971,611.5845575,16.08163744,4.74E-12,4.38E-08,0.969357156
4318,7.48,47465,6.26,1.23,1345.577236,56524,674.6959,661.2959,46089.51929,54547.32608,1350.565493,0.164575209,51170.46918,1.030626652,53281.86285,608.9084839,15.37734138,4.76E-12,4.37E-08,0.970696907
4319,7.98,47465,6.71,1.28,1303.446875,56220,674.6959,659.8959,46089.51929,54265.12923,1308.346434,0.160164559,50985.5083,1.029305644,53097.32049,606.7995221,14.89587297,4.81E-12,4.40E-08,0.971612929
4320,8.48,47465,7.17,1.33,1258.278195,55934,674.6959,658.4959,46089.51929,53999.53931,1263.073979,0.155781804,50813.42035,1.028359596,52912.81036,604.6909288,14.37968245,4.89E-12,4.43E-08,0.972595202
4321,8.98,47465,7.63,1.35,1221.50963,55664,674.6959,656.9959,46089.51929,53748.71663,1226.222062,0.151354864,50652.89281,1.027215314,52742.47586,602.7443353,13.95948897,4.86E-12,4.37E-08,0.973394774
4322,9.48,47465,8.09,1.39,1191.314388,55407,674.6959,655.5959,46089.51929,53509.88847,1195.950577,0.146059789,50501.92584,1.026131445,52577.10546,600.854472,13.61441585,4.90E-12,4.39E-08,0.974051572
4323,9.98,47465,8.56,1.42,1152.387324,55165,674.6959,653.9959,46089.51929,53284.9264,1156.923049,0.143368683,50361.09816,1.025481661,52406.35836,598.9031634,13.1695549,4.94E-12,4.38E-08,0.974898349
4324,10.5,47465,9.02,1.46,1122.207534,54934,674.6959,652.4959,46089.51929,53070.12348,1126.66454,0.138911089,50227.09228,1.024541549,52247.28343,597.0852451,12.82465837,5.01E-12,4.41E-08,0.975554865
4325,11,47465,9.49,1.48,1101.206757,54712,674.6959,650.8959,46089.51929,52863.62836,1105.605045,0.135347748,50098.72551,1.023832672,52118.36212,595.6119242,12.58466016,5.00E-12,4.38E-08,0.97601179
4326,11.5,47465,9.96,1.51,1078.125828,54502,674.6959,649.1959,46089.51929,52668.23992,1082.460682,0.131750198,49978.66757,1.023028078,51979.54005,594.0254568,12.32088985,5.04E-12,4.39E-08,0.976513952
4327,12,47465,10.4,1.54,1052.777273,54300,674.6959,647.4959,46089.51929,52480.24415,1057.03936,0.129048002,49865.57072,1.022508022,51842.17791,592.4556737,12.03120497,5.10E-12,4.41E-08,0.977065516
4328,12.5,47465,10.9,1.57,1042.05414,54105,674.6959,645.7959,46089.51929,52298.71588,1046.285091,0.12545324,49761.72034,1.021758725,51739.93426,591.2872268,11.90866033,5.14E-12,4.43E-08,0.97729885
4329,13,47465,11.4,1.59,1022.240881,53918,674.6959,644.0959,46089.51929,52124.59135,1026.412774,0.122732208,49659.94709,1.021200453,51613.1126,589.8379008,11.68223315,5.17E-12,4.42E-08,0.977730018
4330,13.5,47465,11.9,1.61,1008.354037,53739,674.6959,642.2959,46089.51929,51957.876,1012.484873,0.120009515,49560.32891,1.020609047,51506.86196,588.6236619,11.52353343,5.20E-12,4.42E-08,0.97803221
4331,14,47465,12.4,1.63,992.4386503,53565,674.6959,640.4959,46089.51929,51795.77997,996.5203196,0.116390541,49465.72385,1.020046643,51388.17664,587.2673186,11.34165139,5.23E-12,4.43E-08,0.978378592
4332,14.5,47465,12.8,1.65,984.549697,53399,674.6959,638.6959,46089.51929,51641.10212,988.605448,0.113652902,49375.12251,1.019441106,51292.75031,586.1767805,11.25149593,5.26E-12,4.44E-08,0.97855032
4333,15,47465,13.3,1.65,973.3545455,53238,674.6959,636.7959,46089.51929,51491.05103,977.3745697,0.110929061,49289.793,1.019034394,51195.41452,585.0644209,11.12355704,5.24E-12,4.40E-08,0.978793995
4334,15.5,47465,13.8,1.68,964.5244048,53082,674.6959,634.8959,46089.51929,51345.62964,968.5166556,0.108178304,49207.44628,1.01846532,51098.99115,583.9624886,11.02264563,5.31E-12,4.44E-08,0.978986184
4335,4.49,48532,3.66,0.83,2005.346988,59110,674.6959,668.2959,47090.97929,56943.35245,2011.312409,0.186353339,53136.39421,1.037078012,55383.67104,632.9280801,22.91723166,4.35E-12,4.27E-08,0.957288796
4336,4.99,48532,4.1,0.88,1898.068182,58613,674.6959,667.2959,47090.97929,56483.48691,1903.967592,0.178593243,52824.2406,1.034821873,55082.79413,629.4896399,21.6912427,4.34E-12,4.26E-08,0.959568316
4337,5.49,48532,4.55,0.94,1802.638298,58170,674.6959,666.0959,47090.97929,56073.33703,1808.456538,0.17162519,52551.325,1.032724806,54806.61962,626.3335002,20.60066398,4.40E-12,4.31E-08,0.96159654
4338,5.99,48532,5,0.99,1694.915152,57771,674.6959,664.8959,47090.97929,55703.72265,1700.600523,0.165494287,52304.38992,1.031263803,54502.96364,622.8633006,19.36959708,4.49E-12,4.33E-08,0.963886915
4339,6.49,48532,5.45,1.04,1629.057692,57407,674.6959,663.6959,47090.97929,55366.36355,1634.652307,0.159348421,52081.81341,1.029595704,54279.18335,620.3059253,18.61697389,4.53E-12,4.36E-08,0.965287358
4340,6.99,48532,5.91,1.07,1545.878505,57072,674.6959,662.3959,47090.97929,55055.74094,1551.335788,0.154926412,51878.81489,1.028571496,54032.10538,617.4823027,17.6663969,4.55E-12,4.32E-08,0.967056625
4341,7.48,48532,6.37,1.12,1497.588393,56761,674.6959,660.9959,47090.97929,54767.25073,1502.961921,0.149612244,51692.65521,1.027158865,53843.08361,615.32215,17.11453446,4.61E-12,4.36E-08,0.968083868
4342,7.98,48532,6.83,1.16,1441.343103,56472,674.6959,659.6959,47090.97929,54499.06349,1446.611333,0.144292665,51520.22031,1.026028049,53642.91435,613.0346031,16.47175975,4.67E-12,4.38E-08,0.9692805
4343,8.48,48532,7.3,1.19,1402.660504,56201,674.6959,658.1959,47090.97929,54247.48822,1407.850386,0.140720099,51360.9913,1.02507076,53490.64776,611.294491,16.02969257,4.69E-12,4.36E-08,0.970103608
4344,8.98,48532,7.76,1.22,1356.845902,55944,674.6959,656.7959,47090.97929,54008.82734,1361.935294,0.137131941,51211.087,1.024261103,53312.22028,609.2554105,15.50612041,4.73E-12,4.36E-08,0.971078637
4345,9.48,48532,8.23,1.26,1322.755556,55703,674.6959,655.2959,47090.97929,53784.95203,1327.765389,0.131768867,51072.39671,1.023224891,53149.98647,607.4013923,15.11653378,4.79E-12,4.40E-08,0.971804252
4346,9.98,48532,8.7,1.28,1294.478125,55475,674.6959,653.6959,47090.97929,53573.08816,1299.425766,0.129959039,50941.38449,1.022682558,53032.26196,606.0560291,14.79337753,4.80E-12,4.37E-08,0.972406058
4347,10.5,48532,9.17,1.3,1256.838462,55258,674.6959,652.0959,47090.97929,53371.38718,1261.690739,0.124561755,50818.81389,1.02179404,52855.63717,604.03755,14.36322908,4.82E-12,4.35E-08,0.973207379
4348,11,48532,9.65,1.35,1238.488889,55050,674.6959,650.4959,47090.97929,53177.99799,1243.295636,0.121842828,50701.32666,1.021126217,52746.16847,602.7865347,14.15352901,4.94E-12,4.44E-08,0.973598008
4349,11.5,48532,10.1,1.35,1213.519259,54853,674.6959,648.8959,47090.97929,52994.78762,1218.260596,0.118204326,50591.20844,1.020366004,52608.25531,601.2104545,13.86817451,4.89E-12,4.37E-08,0.97412964
4350,12,48532,10.6,1.38,1187.004348,54663,674.6959,647.1959,47090.97929,52818.04253,1191.675052,0.11457426,50484.52263,1.019778759,52474.81877,599.6855333,13.56516043,4.96E-12,4.40E-08,0.974694197
4351,12.5,48532,11.1,1.39,1171.6,54481,674.6959,645.4959,47090.97929,52648.69812,1176.229867,0.112751226,50385.60081,1.019382637,52379.44112,598.5955515,13.38911858,4.96E-12,4.37E-08,0.975022183
4352,13,48532,11.6,1.43,1157.95035,54308,674.6959,643.6959,47090.97929,52487.69047,1162.540945,0.10910343,50291.95648,1.018725567,52271.60559,597.3632003,13.23312951,5.06E-12,4.44E-08,0.975312874
4353,13.5,48532,12.1,1.43,1142.426573,54140,674.6959,641.8959,47090.97929,52331.30129,1146.972563,0.107260792,50202.56833,1.018309863,52169.43679,596.1956088,13.05572282,5.04E-12,4.39E-08,0.975643476
4354,14,48532,12.5,1.44,1127.265278,53979,674.6959,640.0959,47090.97929,52181.39602,1131.767581,0.103592418,50115.09546,1.017676144,52058.01564,594.9222809,12.88245858,5.05E-12,4.38E-08,0.975966361
4355,14.5,48532,13,1.46,1115.684247,53824,674.6959,638.1959,47090.97929,52037.04739,1120.152042,0.100838687,50032.71033,1.017236638,51961.77686,593.822458,12.75010983,5.10E-12,4.40E-08,0.976213023
4356,15,48532,13.5,1.47,1105.941497,53674,674.6959,636.3959,47090.97929,51897.32721,1110.380966,0.098069022,49953.90842,1.016700867,51870.36657,592.7778155,12.63876906,5.11E-12,4.40E-08,0.976420517
4357,15.5,48532,14,1.49,1092.49396,53529,674.6959,634.4959,47090.97929,51762.23824,1096.891551,0.095289003,49875.21209,1.01620638,51764.86251,591.5721084,12.48508977,5.18E-12,4.43E-08,0.976706971
4358,4.49,49601,3.73,0.76,2215.605263,59270,674.6959,668.1959,48092.89219,57091.33477,2221.887474,0.169902919,53573.09249,1.032697524,55881.3929,638.6160769,25.32007647,4.15E-12,4.25E-08,0.953800086
4359,4.99,49601,4.18,0.81,2103.209877,58789,674.6959,667.0959,48092.89219,56646.37052,2109.454934,0.161137041,53280.21625,1.030264803,55576.90883,635.1364138,24.03561491,4.16E-12,4.28E-08,0.956137906
4360,5.49,49601,4.64,0.84,1967.047619,58364,674.6959,665.9959,48092.89219,56252.98018,1973.191664,0.156709003,53022.65511,1.029177628,55274.03359,631.6751365,22.47954406,4.19E-12,4.22E-08,0.958971241
4361,5.99,49601,5.09,0.9,1885.467778,57981,674.6959,664.6959,48092.89219,55898.28038,1891.540104,0.149653132,52791.91377,1.027435244,55041.41166,629.0167185,21.54724449,4.30E-12,4.32E-08,0.96066903
4362,6.49,49601,5.55,0.94,1797.693617,57634,674.6959,663.4959,48092.89219,55576.7683,1803.666547,0.14519176,52584.89927,1.026284781,54810.66158,626.379692,20.54415586,4.37E-12,4.34E-08,0.962496193
4363,6.99,49601,6.02,0.98,1729.897959,57315,674.6959,662.1959,48092.89219,55281.07171,1735.771934,0.138944689,52396.32024,1.024857099,54590.61352,623.8649689,19.76938281,4.42E-12,4.36E-08,0.963907932
4364,7.48,49601,6.48,1,1663.89,57020,674.6959,660.7959,48092.89219,55007.51276,1669.658199,0.134468663,52222.59662,1.023950052,54386.94822,621.537469,19.0150397,4.41E-12,4.31E-08,0.965282641
4365,7.98,49601,6.95,1.04,1612.989423,56746,674.6959,659.3959,48092.89219,54753.33346,1618.668812,0.129978662,52063.30205,1.022982007,54213.36828,619.5537866,18.4333447,4.49E-12,4.35E-08,0.966342868
4366,8.48,49601,7.42,1.07,1568.78785,56490,674.6959,657.9959,48092.89219,54515.77014,1574.395711,0.126363469,51916.3235,1.022073123,54064.49131,617.8524112,17.92820634,4.53E-12,4.36E-08,0.967263443
4367,8.98,49601,7.89,1.09,1514.245872,56248,674.6959,656.4959,48092.89219,54291.12572,1519.742709,0.121842828,51777.87086,1.021287247,53875.81662,615.696225,17.30489717,4.56E-12,4.33E-08,0.968399848
4368,9.48,49601,8.36,1.12,1495.739286,56022,674.6959,654.9959,48092.89219,54081.26984,1501.202801,0.118221249,51649.22323,1.020424326,53771.97472,614.5095132,17.09340274,4.59E-12,4.35E-08,0.96878535
