,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
4369,9.98,49601,8.84,1.14,1451.855263,55808,674.6959,653.3959,48092.89219,53882.49972,1457.221688,0.11457426,51529.2616,1.019765117,53607.95877,612.6351285,16.59189337,4.63E-12,4.35E-08,0.969699853
4370,10.5,49601,9.32,1.17,1423.042735,55604,674.6959,651.7959,48092.89219,53692.96625,1428.347367,0.110929337,51414.23448,1.019088691,53479.19342,611.16359,16.26262199,4.70E-12,4.38E-08,0.97030024
4371,11,49601,9.8,1.18,1392.855932,55410,674.6959,650.1959,48092.89219,53512.67681,1398.091178,0.109089515,51307.45005,1.018675685,53359.21396,609.7924572,15.9176453,4.71E-12,4.35E-08,0.97092936
4372,11.5,49601,10.3,1.21,1375.143802,55226,674.6959,648.4959,48092.89219,53341.63842,1380.334556,0.104512755,51206.66767,1.017842394,53239.75383,608.4272594,15.71522996,4.77E-12,4.39E-08,0.971298575
4373,12,49601,10.8,1.22,1351.164754,55049,674.6959,646.7959,48092.89219,53177.06811,1356.297137,0.101747849,51111.21337,1.017308222,53123.5887,607.0997169,15.44119589,4.78E-12,4.37E-08,0.971798387
4374,12.5,49601,11.2,1.23,1337.265041,54880,674.6959,645.0959,48092.89219,53019.90046,1342.364122,0.098983759,51017.59996,1.016766062,53028.01372,606.0074799,15.28234909,4.78E-12,4.35E-08,0.972088097
4375,13,49601,11.7,1.25,1313.9376,54719,674.6959,643.2959,48092.89219,52870.14038,1318.975093,0.095289003,50931.35286,1.016187796,52904.37128,604.5944864,15.01576163,4.84E-12,4.38E-08,0.972574428
4376,13.5,49601,12.2,1.26,1300.296825,54564,674.6959,641.4959,48092.89219,52725.93162,1305.300085,0.094354384,50849.64502,1.015921419,52823.83344,603.6740949,14.859874,4.87E-12,4.37E-08,0.972858773
4377,14,49601,12.7,1.26,1287.450794,54414,674.6959,639.6959,48092.89219,52586.34688,1292.418715,0.089725948,50768.63578,1.015210523,52716.7123,602.4499078,14.71306874,4.84E-12,4.34E-08,0.973126617
4378,14.5,49601,13.2,1.27,1272.173228,54271,674.6959,637.7959,48092.89219,52453.25057,1277.097013,0.088794245,50695.56106,1.015084279,52630.7635,601.4676794,14.53847576,4.89E-12,4.34E-08,0.973445203
4379,15,49601,13.7,1.28,1261.296875,54133,674.6959,635.8959,48092.89219,52324.78433,1266.189956,0.086001838,50623.34314,1.014626586,52541.86771,600.4517728,14.41418011,4.92E-12,4.35E-08,0.973671994
4380,15.5,49601,14.2,1.28,1253.386719,53999,674.6959,633.9959,48092.89219,52200.01952,1258.255638,0.083199895,50553.94141,1.014137469,52455.96404,599.4700603,14.32378235,4.91E-12,4.32E-08,0.973836973
4381,4.49,50671,3.8,0.69,2466.507246,59451,674.6959,668.0959,49094.32084,57258.70287,2473.09471,0.154933476,54021.96416,1.028497045,56396.3125,644.5006106,28.18740013,3.91E-12,4.22E-08,0.949625646
4382,4.99,50671,4.26,0.72,2298,58990,674.6959,666.9959,49094.32084,56832.3456,2304.558685,0.147867468,53747.81486,1.027109066,56057.88826,640.633077,26.26168871,3.95E-12,4.18E-08,0.953058548
4383,5.49,50671,4.72,0.77,2204.051948,58583,674.6959,665.7959,49094.32084,56455.71895,2210.57628,0.140725198,53507.63465,1.025189912,55810.35181,637.8042149,25.18804445,4.02E-12,4.26E-08,0.954972872
4384,5.99,50671,5.18,0.8,2083.45,58218,674.6959,664.5959,49094.32084,56117.78902,2089.887484,0.135377835,53293.19993,1.024259104,55550.39165,634.8333738,23.8097978,4.09E-12,4.25E-08,0.957431176
4385,6.49,50671,5.65,0.84,2012.357143,57888,674.6959,663.2959,49094.32084,55812.12564,2018.722857,0.129978662,53100.7996,1.02295905,55348.22806,632.5230356,22.99734415,4.16E-12,4.29E-08,0.958880725
4386,6.99,50671,6.12,0.87,1922.701149,57583,674.6959,661.9959,49094.32084,55529.50215,1928.966514,0.124564908,52924.45737,1.021934088,55120.07989,629.915744,21.97274981,4.22E-12,4.30E-08,0.960708968
4387,7.48,50671,6.59,0.91,1883.813187,57305,674.6959,660.5959,49094.32084,55271.80024,1890.040559,0.120036819,52765.07835,1.020777587,54985.14552,628.3737054,21.52833572,4.28E-12,4.36E-08,0.961501849
4388,7.98,50671,7.06,0.92,1814.304348,57047,674.6959,659.1959,49094.32084,55032.55472,1820.424468,0.116391774,52617.88741,1.020111604,54792.80297,626.1756027,20.73398433,4.28E-12,4.29E-08,0.962919856
4389,8.48,50671,7.54,0.95,1770.2,56806,674.6959,657.6959,49094.32084,54809.00091,1776.262768,0.110929337,52482.23005,1.019025772,54642.67966,624.459984,20.22995707,4.33E-12,4.33E-08,0.963819384
4390,8.98,50671,8.01,0.96,1716.53125,56579,674.6959,656.1959,49094.32084,54598.36949,1722.498011,0.108179494,52354.87206,1.018564646,54481.9014,622.6225999,19.61662722,4.34E-12,4.28E-08,0.964914516
4391,9.48,50671,8.49,0.99,1690.013131,56367,674.6959,654.6959,49094.32084,54401.60022,1695.935307,0.104499714,52236.71007,1.01768518,54363.68752,621.2716443,19.31357649,4.40E-12,4.32E-08,0.96545557
4392,9.98,50671,8.97,1.01,1655.277228,56167,674.6959,653.0959,49094.32084,54215.919,1661.133447,0.100825619,52126.52738,1.017070946,54230.87806,619.7538895,18.91661239,4.44E-12,4.33E-08,0.966164448
4393,10.5,50671,9.46,1.02,1621.098039,55976,674.6959,651.4959,49094.32084,54038.54823,1626.888128,0.098980984,52023.1393,1.016740735,54116.27589,618.4442087,18.52601047,4.47E-12,4.31E-08,0.966861989
4394,11,50671,9.94,1.04,1589.153846,55796,674.6959,649.8959,49094.32084,53871.35209,1594.878991,0.095289003,51926.20388,1.016155871,53989.04839,616.9902448,18.16095022,4.52E-12,4.33E-08,0.967513982
4395,11.5,50671,10.4,1.05,1562.37619,55626,674.6959,648.1959,49094.32084,53713.40857,1568.045,0.092503278,51831.1602,1.015620385,53875.98078,615.6981009,17.85493349,4.54E-12,4.32E-08,0.968060562
4396,12,50671,10.9,1.07,1560.682243,55461,674.6959,646.4959,49094.32084,53560.07691,1566.345219,0.089714655,51743.82077,1.014986926,53799.90833,614.8287402,17.83557495,4.57E-12,4.35E-08,0.968095185
4397,12.5,50671,11.4,1.08,1536.242593,55306,674.6959,644.6959,49094.32084,53416.00799,1541.847706,0.086926938,51661.03864,1.014603526,53690.09099,613.5737407,17.55627709,4.61E-12,4.35E-08,0.968594174
4398,13,50671,11.9,1.09,1522.082569,55157,674.6959,642.8959,49094.32084,53277.48842,1527.657568,0.084125022,51582.65973,1.014070346,53598.569,612.5278216,17.39445544,4.63E-12,4.35E-08,0.968883212
4399,13.5,50671,12.4,1.1,1505.912727,55014,674.6959,641.0959,49094.32084,53144.52145,1511.449226,0.080385637,51507.92955,1.013463678,53497.60208,611.3739653,17.20966548,4.65E-12,4.35E-08,0.969213359
4400,14,50671,12.9,1.11,1489.418919,54876,674.6959,639.2959,49094.32084,53016.18009,1494.912324,0.079440504,51435.11145,1.013276571,53410.59629,610.3796577,17.02117319,4.71E-12,4.37E-08,0.969550198
4401,14.5,50671,13.4,1.11,1479.797297,54745,674.6959,637.3959,49094.32084,52894.32738,1485.264563,0.077568467,51366.81552,1.013008601,53335.81299,609.5250294,16.9112167,4.70E-12,4.34E-08,0.969746713
4402,15,50671,13.9,1.11,1472.558559,54618,674.6959,635.4959,49094.32084,52776.17541,1478.004516,0.074751261,51301.16357,1.012567526,53254.8073,608.5992913,16.82849194,4.70E-12,4.32E-08,0.969894593
4403,15.5,50671,14.4,1.11,1466.672973,54496,674.6959,633.5959,49094.32084,52662.6566,1472.100006,0.071920698,51238.27069,1.012062374,53173.29844,607.6678029,16.76123109,4.69E-12,4.31E-08,0.970014862
4404,4.49,51743,3.87,0.63,2717.936508,59665,674.6959,667.9959,50096.2012,57456.53509,2724.765319,0.138951632,54490.88334,1.024926037,56872.19456,649.9390207,31.06074956,3.76E-12,4.25E-08,0.945609343
4405,4.99,51743,4.33,0.67,2566.656716,59222,674.6959,666.8959,50096.2012,57046.94329,2573.529778,0.131772978,54233.78104,1.023318444,56572.50264,646.5141226,29.33191458,3.84E-12,4.30E-08,0.948628245
4406,5.49,51743,4.8,0.69,2472.275362,58833,674.6959,665.6959,50096.2012,56687.08562,2479.144332,0.126344251,54008.74436,1.02184149,56356.36796,644.0441218,28.25331852,3.80E-12,4.23E-08,0.950512329
4407,5.99,51743,5.27,0.72,2357.027778,58486,674.6959,664.3959,50096.2012,56365.92851,2363.852274,0.120929277,53810.65031,1.020891056,56118.6406,641.3273586,26.93626187,3.88E-12,4.25E-08,0.952813742
4408,6.49,51743,5.74,0.75,2249.12,58172,674.6959,663.0959,50096.2012,56075.18925,2255.880276,0.11457736,53631.58147,1.019807676,55879.7355,638.5971361,25.70308499,3.97E-12,4.28E-08,0.954969035
4409,6.99,51743,6.22,0.77,2205.103896,57885,674.6959,661.7959,50096.2012,55809.34628,2211.832423,0.110916363,53470.21889,1.018822769,55743.76518,637.0432587,25.20006618,3.95E-12,4.26E-08,0.9558483
4410,7.48,51743,6.69,0.8,2122.4125,57622,674.6959,660.3959,50096.2012,55565.64713,2129.065502,0.106335888,53322.63134,1.018019452,55548.60817,634.8129921,24.2550637,4.06E-12,4.31E-08,0.95750046
4411,7.98,51743,7.17,0.8,2061.4,57380,674.6959,658.9959,50096.2012,55341.33331,2067.984624,0.101735715,53187.74875,1.017144505,55379.046,632.875225,23.55780901,3.99E-12,4.20E-08,0.958719732
4412,8.48,51743,7.65,0.84,2008.97619,57154,674.6959,657.4959,50096.2012,55131.78644,2015.503616,0.098971612,53062.95178,1.01662597,55244.70498,631.3399673,22.95870641,4.15E-12,4.32E-08,0.959767336
4413,8.98,51743,8.13,0.85,1980.847059,56942,674.6959,655.9959,50096.2012,54935.16437,1987.332086,0.094343125,52946.98509,1.015665578,55116.1988,629.8713906,22.63724492,4.12E-12,4.28E-08,0.960329685
4414,9.48,51743,8.62,0.88,1930.386364,56745,674.6959,654.3959,50096.2012,54752.40563,1936.801431,0.091566749,52839.32901,1.015264643,54982.30835,628.341282,22.06057692,4.25E-12,4.36E-08,0.961338357
4415,9.98,51743,9.1,0.88,1895.409091,56559,674.6959,652.8959,50096.2012,54579.80867,1901.769181,0.088776216,52738.65101,1.01476309,54864.28489,626.9925026,21.66085445,4.22E-12,4.29E-08,0.962037657
4416,10.5,51743,9.59,0.89,1873.988764,56382,674.6959,651.1959,50096.2012,54415.52436,1880.31753,0.08505202,52642.91921,1.014093031,54759.52795,625.7953337,21.4160616,4.22E-12,4.28E-08,0.962465866
4417,11,51743,10.1,0.91,1835.56044,56216,674.6959,649.5959,50096.2012,54261.41537,1841.820384,0.08224628,52554.967,1.013655725,54636.25727,624.3865885,20.97690029,4.31E-12,4.33E-08,0.96323433
4418,11.5,51743,10.6,0.92,1815,56058,674.6959,647.8959,50096.2012,54114.70235,1821.226853,0.080369424,52471.42483,1.013266423,54547.68742,623.3744068,20.74193429,4.34E-12,4.33E-08,0.96364541
4419,12,51743,11.1,0.92,1795.73913,55907,674.6959,646.0959,50096.2012,53974.46102,1801.928732,0.077555061,52392.00905,1.012787764,54450.7913,622.2670718,20.52181986,4.33E-12,4.29E-08,0.964030631
4420,12.5,51743,11.5,0.92,1779.108696,55764,674.6959,644.3959,50096.2012,53841.62422,1785.264457,0.073792771,52315.92685,1.012155602,54349.97605,621.1149487,20.33176621,4.30E-12,4.26E-08,0.964363277
4421,13,51743,12,0.94,1754.670213,55628,674.6959,642.5959,50096.2012,53715.26693,1760.774613,0.073792771,52243.67466,1.012212096,54272.65883,620.2313626,20.05248168,4.43E-12,4.32E-08,0.964852133
4422,13.5,51743,12.5,0.94,1743.595745,55497,674.6959,640.7959,50096.2012,53593.53391,1749.674537,0.069080557,52175.77682,1.011503795,54175.11263,619.1165986,19.92592197,4.40E-12,4.30E-08,0.965073708
4423,14,51743,13,0.94,1734.425532,55372,674.6959,638.8959,50096.2012,53477.35703,1740.481294,0.068127722,52111.4468,1.01126928,54105.75539,618.3239797,19.8211242,4.41E-12,4.27E-08,0.96525722
4424,14.5,51743,13.5,0.94,1727.340426,55253,674.6959,636.9959,50096.2012,53366.73902,1733.376157,0.066234628,52049.95517,1.010968305,54035.41124,617.5200823,19.74015515,4.41E-12,4.26E-08,0.96539905
4425,15,51743,14,0.95,1715.389474,55137,674.6959,635.0959,50096.2012,53258.89313,1721.391711,0.063392486,51990.85617,1.010606343,53952.33538,616.5706861,19.60357892,4.47E-12,4.29E-08,0.965638279
4426,15.5,51743,14.5,0.95,1712.526316,55027,674.6959,633.0959,50096.2012,53156.61038,1718.515552,0.062440649,51934.81501,1.010435021,53894.3292,615.9077878,19.57085858,4.48E-12,4.28E-08,0.965695691
4427,3.99,52816,3.46,0.53,3210.943396,60401,674.6959,668.9959,51097.59876,58136.51285,3217.801963,0.132643437,55258.83302,1.023213636,57710.46647,659.5188449,36.69486333,3.43E-12,4.17E-08,0.937026357
4428,4.49,52816,3.93,0.56,3045.5,59912,674.6959,667.8959,51097.59876,57684.80616,3052.564288,0.124527837,54979.826,1.021312004,57412.64715,656.1153469,34.80416578,3.46E-12,4.18E-08,0.940260123
4429,4.99,52816,4.4,0.59,2893.711864,59490,674.6959,666.6959,51097.59876,57294.76048,2900.830938,0.118185906,54741.92131,1.02009381,57135.66408,652.9499669,33.06952141,3.54E-12,4.21E-08,0.943229604
4430,5.49,52816,4.87,0.62,2768.387097,59120,674.6959,665.4959,51097.59876,56952.60224,2775.550349,0.111819903,54533.69132,1.018915861,56895.04858,650.2001978,31.63730207,3.62E-12,4.25E-08,0.945681394
4431,5.99,52816,5.35,0.63,2649.634921,58791,674.6959,664.2959,51097.59876,56648.22125,2656.80072,0.107241323,54349.51475,1.018044613,56673.54305,647.6688187,30.28019472,3.61E-12,4.17E-08,0.94800537
4432,6.49,52816,5.83,0.66,2571.954545,58494,674.6959,662.9959,51097.59876,56373.33434,2579.096493,0.102647658,54185.31283,1.017119027,56496.67626,645.647574,29.3924585,3.70E-12,4.23E-08,0.949526073
4433,6.99,52816,6.31,0.68,2500.205882,58224,674.6959,661.5959,51097.59876,56123.34533,2507.333466,0.098034251,54035.86937,1.016180492,56329.14636,643.7330317,28.57251026,3.74E-12,4.24E-08,0.950930503
4434,7.48,52816,6.79,0.69,2415.753623,57978,674.6959,660.1959,51097.59876,55895.50136,2422.821664,0.093408495,53901.11176,1.015448021,56139.9673,641.5710815,27.60738453,3.76E-12,4.21E-08,0.952584432
4435,7.98,52816,7.27,0.71,2354.71831,57751,674.6959,658.7959,51097.59876,55685.19057,2361.755932,0.090619867,53778.02532,1.014888541,56003.57608,640.012394,26.90986912,3.84E-12,4.24E-08,0.953779512
4436,8.48,52816,7.76,0.72,2324.902778,57541,674.6959,657.2959,51097.59876,55490.57474,2331.909663,0.08597621,53664.02714,1.014088804,55886.59219,638.6754947,26.56913534,3.82E-12,4.21E-08,0.954363616
4437,8.98,52816,8.24,0.74,2279.648649,57344,674.6959,655.7959,51097.59876,55307.95828,2286.611579,0.084101266,53558.37371,1.013704462,55766.33196,637.3011533,26.05196831,3.91E-12,4.26E-08,0.955250117
4438,9.48,52816,8.73,0.76,2239.026316,57162,674.6959,654.1959,51097.59876,55139.20508,2245.957424,0.078485883,53460.91429,1.012743161,55630.15962,635.7449672,25.58773373,3.96E-12,4.31E-08,0.956045734
4439,9.98,52816,9.22,0.76,2205.513158,56990,674.6959,652.5959,51097.59876,54979.68733,2212.405491,0.076604233,53369.84317,1.012388022,55527.50682,634.5718446,25.20474325,3.95E-12,4.25E-08,0.956702359
4440,10.5,52816,9.71,0.77,2165.909091,56827,674.6959,650.9959,51097.59876,54828.48349,2172.74608,0.073792771,53284.26229,1.012098222,55415.24481,633.2889072,24.75214548,4.01E-12,4.26E-08,0.957478509
4441,11,52816,10.2,0.77,2141.467532,56675,674.6959,649.2959,51097.59876,54687.45469,2148.27083,0.070958359,53204.8576,1.011573045,55315.00563,632.1433676,24.47282581,3.99E-12,4.22E-08,0.957957499
4442,11.5,52816,10.7,0.78,2116.923077,56531,674.6959,647.5959,51097.59876,54553.82272,2123.693191,0.06906711,53129.71268,1.011250782,55226.72442,631.1344844,24.19233023,4.04E-12,4.24E-08,0.958438493
4443,12,52816,11.2,0.78,2099.884615,56393,674.6959,645.7959,51097.59876,54425.73522,2106.626954,0.06622593,53058.10828,1.010769276,55136.62056,630.1047718,23.99761362,4.03E-12,4.21E-08,0.958772486
4444,12.5,52816,11.7,0.79,2076.012658,56263,674.6959,644.0959,51097.59876,54305.05202,2082.711429,0.065279857,52991.16945,1.010695265,55057.39842,629.1994161,23.72480339,4.11E-12,4.25E-08,0.959240522
4445,13,52816,12.2,0.8,2068.225,56139,674.6959,642.2959,51097.59876,54189.91976,2074.912366,0.062428111,52927.44458,1.010171273,54979.46109,628.3087434,23.63580554,4.14E-12,4.28E-08,0.959393153
4446,13.5,52816,12.7,0.8,2060.2,56021,674.6959,640.3959,51097.59876,54080.34113,2066.868209,0.059574423,52866.57326,1.009729171,54901.76086,627.4207803,23.54409533,4.14E-12,4.26E-08,0.95955058
4447,14,52816,13.2,0.8,2054.275,55908,674.6959,638.4959,51097.59876,53975.38986,2060.925825,0.058619676,52808.85522,1.009561225,54841.41806,626.7311789,23.47638406,4.15E-12,4.25E-08,0.959666875
4448,14.5,52816,13.7,0.8,2050.9375,55801,674.6959,636.5959,51097.59876,53875.99696,2057.573893,0.055755382,52754.20068,1.009101717,54768.63625,625.8994238,23.4382429,4.15E-12,4.24E-08,0.959732474
4449,15,52816,14.2,0.8,2050.0625,55697,674.6959,634.6959,51097.59876,53779.37748,2056.686776,0.053845865,52701.23542,1.008854779,54708.48856,625.2120523,23.42824334,4.16E-12,4.24E-08,0.959749835
4450,15.5,52816,14.7,0.8,2051.0375,55599,674.6959,632.6959,51097.59876,53688.32019,2057.651347,0.052882368,52651.54568,1.008624475,54652.43193,624.5714335,23.4393857,4.18E-12,4.24E-08,0.959730958
4451,3.99,53891,3.52,0.48,3615.0625,60671,674.6959,668.8959,52099.44685,58385.79941,3621.856899,0.119978214,55761.00272,1.020111791,58290.50599,666.147573,41.31316189,3.20E-12,4.18E-08,0.930481855
4452,4.49,53891,3.99,0.51,3391.313725,60203,674.6959,667.7959,52099.44685,57953.64754,3398.421376,0.111798367,55500.13612,1.018733627,57941.95188,662.1642748,38.75614681,3.33E-12,4.24E-08,0.93477049
4453,4.99,53891,4.47,0.52,3256.403846,59802,674.6959,666.5959,52099.44685,57583.15597,3263.661498,0.104470635,55279.34514,1.017257313,57694.0381,659.3311004,37.21438821,3.27E-12,4.15E-08,0.93735708
4454,5.49,53891,4.95,0.55,3158.290909,59451,674.6959,665.3959,52099.44685,57258.70287,3165.642696,0.099867519,55086.39506,1.016242265,57513.38523,657.2665881,36.09314739,3.36E-12,4.23E-08,0.939238459
4455,5.99,53891,5.43,0.56,3023.892857,59141,674.6959,664.0959,52099.44685,56972.02642,3031.28881,0.094318576,54917.35393,1.015338872,57272.70419,654.51607,34.55723799,3.39E-12,4.18E-08,0.941817255
4456,6.49,53891,5.91,0.57,2947.77193,58863,674.6959,662.7959,52099.44685,56714.84458,2955.201023,0.088752533,54766.22081,1.014319013,57104.06369,652.5888358,33.68732324,3.37E-12,4.15E-08,0.943277689
4457,6.99,53891,6.39,0.6,2847.933333,58610,674.6959,661.3959,52099.44685,56480.71016,2855.375509,0.085027352,54629.75674,1.013751789,56923.28735,650.5229123,32.54636147,3.54E-12,4.26E-08,0.945193746
4458,7.48,53891,6.88,0.61,2806.721311,58380,674.6959,659.9959,52099.44685,56267.79409,2814.154419,0.08034847,54506.96888,1.012837544,56793.38111,649.0383357,32.07538789,3.52E-12,4.24E-08,0.945984946
4459,7.98,53891,7.37,0.61,2747.032787,58170,674.6959,658.5959,52099.44685,56073.33703,2754.453806,0.076600415,54395.29787,1.012256323,56657.55148,647.486066,31.39326367,3.49E-12,4.16E-08,0.947130844
4460,8.48,53891,7.86,0.63,2675.095238,57975,674.6959,657.0959,52099.44685,55892.72233,2682.486662,0.074715887,54291.874,1.011988041,56518.89021,645.9014363,30.57115683,3.63E-12,4.24E-08,0.948512185
4461,8.98,53891,8.35,0.65,2650.615385,57795,674.6959,655.4959,52099.44685,55725.9605,2658.011741,0.071887175,54197.04997,1.011409568,56426.92173,644.8504148,30.29139953,3.69E-12,4.31E-08,0.948981959
4462,9.48,53891,8.84,0.65,2614.107692,57627,674.6959,653.9959,52099.44685,55570.28097,2621.483543,0.06810949,54109.12507,1.010810316,56313.1976,643.5507682,29.87418732,3.67E-12,4.26E-08,0.949683083
4463,9.98,53891,9.33,0.65,2582.984615,57470,674.6959,652.3959,52099.44685,55424.76404,2590.338824,0.065268308,54027.27855,1.010352965,56212.76179,642.4029815,29.51851084,3.66E-12,4.22E-08,0.950280877
4464,10.5,53891,9.82,0.65,2557.553846,57322,674.6959,650.6959,52099.44685,55287.56167,2564.887725,0.062418457,53949.94059,1.009884651,56116.73295,641.3055579,29.2278864,3.65E-12,4.18E-08,0.950769387
4465,11,53891,10.3,0.67,2517.447761,57183,674.6959,648.9959,52099.44685,55158.67864,2524.744667,0.060518584,53878.48135,1.009672918,56018.26501,640.1802601,28.76955154,3.79E-12,4.28E-08,0.951539895
4466,11.5,53891,10.8,0.67,2500.432836,57052,674.6959,647.2959,52099.44685,55037.19203,2507.710117,0.058609046,53811.53141,1.009324269,55938.47051,639.2683635,28.5751039,3.79E-12,4.26E-08,0.951866857
4467,12,53891,11.3,0.67,2487.328358,56928,674.6959,645.5959,52099.44685,54922.17799,2494.587936,0.055743757,53748.42376,1.008849389,55855.62346,638.3215822,28.42534511,3.78E-12,4.24E-08,0.952118725
4468,12.5,53891,11.8,0.67,2477.328358,56812,674.6959,643.7959,52099.44685,54814.56742,2484.570601,0.053835203,53688.90247,1.008617989,55789.03055,637.5605541,28.31106448,3.78E-12,4.22E-08,0.952310998
4469,13,53891,12.3,0.67,2470.820896,56700,674.6959,641.8959,52099.44685,54710.65214,2478.047483,0.052872675,53632.42873,1.008396038,55725.84254,636.8384376,28.23669678,3.80E-12,4.21E-08,0.952436204
4470,13.5,53891,12.8,0.67,2467.19403,56594,674.6959,640.0959,52099.44685,54612.28979,2474.406576,0.049999675,53578.64822,1.008017231,55656.9192,636.0507773,28.19524873,3.79E-12,4.20E-08,0.952506087
4471,14,53891,13.3,0.67,2466.313433,56494,674.6959,638.1959,52099.44685,54519.48268,2473.512128,0.048075592,53528.12363,1.007690407,55593.83654,635.3298647,28.18518522,3.80E-12,4.20E-08,0.952523255
4472,14.5,53891,13.8,0.67,2468.134328,56398,674.6959,636.2959,52099.44685,54430.37647,2475.319848,0.047112106,53479.75451,1.007521892,55541.02988,634.7263869,28.20599452,3.82E-12,4.20E-08,0.952488558
4473,15,53891,14.3,0.68,2459.323529,56307,674.6959,634.3959,52099.44685,54345.90093,2466.479893,0.045182189,53433.83034,1.007213454,55470.99101,633.9259783,28.10530416,3.90E-12,4.27E-08,0.952658233
4474,15.5,53891,14.8,0.68,2465.411765,56220,674.6959,632.3959,52099.44685,54265.12923,2472.55552,0.043259092,53390.26068,1.007027373,55422.29164,633.3694388,28.1748809,3.92E-12,4.28E-08,0.952541617
4475,3.99,54968,3.57,0.42,4027.904762,60990,674.6959,668.7959,53101.74357,58680.21513,4034.502478,0.106288048,56298.66148,1.01731053,58831.17368,672.3263575,46.03114926,2.90E-12,4.09E-08,0.924023164
4476,4.49,54968,4.05,0.45,3878.533333,60546,674.6959,667.6959,53101.74357,58270.39975,3885.39562,0.098928276,56058.06114,1.015876971,58577.71995,669.4298723,44.32412317,2.99E-12,4.19E-08,0.92683111
4477,4.99,54968,4.53,0.46,3707.043478,60167,674.6959,666.4959,53101.74357,57920.39428,3714.191941,0.093384884,55852.74871,1.014956293,58323.45398,666.5241047,42.3643263,3.02E-12,4.13E-08,0.930055179
4478,5.49,54968,5.01,0.48,3556.3125,59837,674.6959,665.2959,53101.74357,57615.50078,3563.652239,0.086883284,55675.85702,1.013928508,58077.60392,663.7145147,40.64176319,3.12E-12,4.19E-08,0.932890109
4479,5.99,54968,5.5,0.49,3469.489796,59546,674.6959,663.9959,53101.74357,57346.53233,3476.935646,0.082211062,55519.96583,1.013004054,57910.33717,661.8029798,39.64954786,3.11E-12,4.16E-08,0.934523136
4480,6.49,54968,5.99,0.51,3402.27451,59287,674.6959,662.6959,53101.74357,57107.05609,3409.779752,0.077522619,55382.48198,1.012114692,57762.77093,660.1165835,38.88140734,3.18E-12,4.23E-08,0.9357878
4481,6.99,54968,6.47,0.51,3323.921569,59052,674.6959,661.2959,53101.74357,56889.70129,3331.484098,0.072825611,55258.67934,1.011406459,57606.13946,658.3265893,37.985985,3.15E-12,4.15E-08,0.937262247
4482,7.48,54968,6.96,0.53,3241.90566,58840,674.6959,659.8959,53101.74357,56693.56281,3249.51202,0.069049844,55147.7085,1.010839956,57452.44541,656.570164,37.04870203,3.27E-12,4.24E-08,0.938805926
4483,7.98,54968,7.45,0.53,3186.09434,58646,674.6959,658.3959,53101.74357,56514.03041,3193.722405,0.06715761,55046.55115,1.010532511,57340.48048,655.2906217,36.41088674,3.26E-12,4.17E-08,0.939856543
4484,8.48,54968,7.95,0.53,3139.45283,58468,674.6959,656.8959,53101.74357,56349.26513,3147.093058,0.0633636,54954.4675,1.00991839,57220.44274,653.9188229,35.87786464,3.25E-12,4.12E-08,0.940734657
4485,8.98,54968,8.44,0.54,3093.277778,58303,674.6959,655.3959,53101.74357,56196.49932,3100.930284,0.061456954,54869.20402,1.009549837,57115.29707,652.7172115,35.35017323,3.31E-12,4.16E-08,0.941603984
4486,9.48,54968,8.93,0.55,3077.254545,58150,674.6959,653.7959,53101.74357,56054.81454,3084.91175,0.057650399,54791.14143,1.008964543,57027.98159,651.7193647,35.16705872,3.34E-12,4.20E-08,0.941905641
4487,9.98,54968,9.43,0.55,3051.054545,58008,674.6959,652.0959,53101.74357,55923.2911,3058.708975,0.056694669,54718.07083,1.008797517,56949.95489,650.8276707,34.86764347,3.35E-12,4.17E-08,0.942399086
4488,10.5,54968,9.92,0.56,3012.142857,57874,674.6959,650.4959,53101.74357,55799.15521,3019.780874,0.05382744,54650.24246,1.008425337,56847.74873,649.6596522,34.42295825,3.42E-12,4.22E-08,0.943132171
4489,11,54968,10.4,0.56,2995.660714,57750,674.6959,648.7959,53101.74357,55684.26396,3003.289397,0.05094957,54587.25394,1.007933419,56763.0611,648.6918367,34.23459928,3.42E-12,4.20E-08,0.943442735
4490,11.5,54968,10.9,0.56,2984.035714,57633,674.6959,647.0959,53101.74357,55575.84154,2991.654647,0.049990933,54528.13883,1.007807585,56701.47737,647.9880539,34.10174805,3.43E-12,4.19E-08,0.943661838
4491,12,54968,11.4,0.56,2976.160714,57522,674.6959,645.2959,53101.74357,55472.96402,2983.767928,0.046144707,54472.44062,1.007228113,56618.93321,647.044734,34.01175205,3.42E-12,4.18E-08,0.943810359
4492,12.5,54968,11.9,0.56,2971.482143,57418,674.6959,643.4959,53101.74357,55376.56081,2979.075573,0.046144707,54420.26935,1.007228113,56570.6245,646.4926591,33.95828504,3.44E-12,4.17E-08,0.943898724
4493,13,54968,12.4,0.56,2970.767857,57320,674.6959,641.6959,53101.74357,55285.7074,2978.346505,0.043247397,54370.98619,1.00672415,56498.12307,645.6641081,33.95012214,3.44E-12,4.17E-08,0.943912454
4494,13.5,54968,12.9,0.56,2973.285714,57226,674.6959,639.7959,53101.74357,55198.55142,2980.848561,0.043247397,54324.05118,1.00672415,56454.74097,645.1683348,33.97889637,3.47E-12,4.17E-08,0.943865335
4495,14,54968,13.4,0.55,2961.254545,57138,674.6959,637.8959,53101.74357,55116.94893,2968.79223,0.040349097,54280.20895,1.006347116,56382.62465,644.344185,33.84140342,3.42E-12,4.10E-08,0.944092378
4496,14.5,54968,13.9,0.55,2969.654545,57054,674.6959,635.9959,53101.74357,55039.04694,2977.173269,0.038411385,54238.54431,1.006052615,56329.07557,643.7322227,33.93739915,3.43E-12,4.11E-08,0.943934548
4497,15,54968,14.4,0.55,2980.090909,56974,674.6959,634.0959,53101.74357,54964.84665,2987.58861,0.038411385,54198.68796,1.006052615,56292.77378,643.3173635,34.05666657,3.45E-12,4.12E-08,0.943738408
4498,15.5,54968,14.9,0.55,2993.109091,56898,674.6959,632.0959,53101.74357,54894.34923,3000.583536,0.037438117,54160.64637,1.005834502,56246.47439,642.7882511,34.20543917,3.47E-12,4.14E-08,0.943493691
4499,9.98,35825,6.58,3.4,465.8847059,54058,694.6959,678.0959,35070.51706,52254.95598,467.9867124,0.340090899,44655.75158,1.070084282,46719.51689,533.913581,5.324159756,5.78E-12,4.63E-08,0.986655837
4500,10.5,35825,6.97,3.52,448.5167614,53628,694.6959,676.6959,35070.51706,51854.47418,450.553462,0.335562083,44377.27978,1.068093143,46461.44503,530.9643195,5.125677792,5.82E-12,4.64E-08,0.987152928
4501,11,35825,7.36,3.63,433.7760331,53212,694.6959,675.3959,35070.51706,51466.8162,435.7564215,0.330305683,44115.95022,1.066003488,46215.79091,528.1569688,4.957219821,5.85E-12,4.65E-08,0.98757485
4502,9.48,36876,6.37,3.12,515.0855769,54652,694.6959,679.0959,36072.62978,52807.80857,517.3787174,0.32925392,45536.31381,1.068104842,47609.41796,544.0834264,5.886430408,5.70E-12,4.61E-08,0.985657305
4503,9.98,36876,6.76,3.22,493.1732919,54226,694.6959,677.6959,36072.62978,52411.36196,495.3870629,0.323922606,45258.31796,1.065958694,47323.97478,540.8213638,5.636015436,5.72E-12,4.60E-08,0.986266955
4504,10.5,36876,7.15,3.33,475.4933934,53816,694.6959,676.3959,36072.62978,52029.59634,477.6413236,0.318612463,44992.87603,1.063969505,47066.94422,537.8840024,5.433968442,5.76E-12,4.61E-08,0.986758899
4505,11,36876,7.55,3.44,461.5418605,53418,694.6959,674.9959,36072.62978,51658.80792,463.6379185,0.31326833,44743.19545,1.061832262,46854.88663,535.4605949,5.274529445,5.79E-12,4.63E-08,0.9871471
4506,11.5,36876,7.95,3.53,445.1082153,53033,694.6959,673.4959,36072.62978,51299.94626,447.1408041,0.307929002,44507.40077,1.060139807,46597.91594,532.5239176,5.086724713,5.81E-12,4.63E-08,0.98760443
4507,12,36876,8.36,3.63,432.0804408,52658,694.6959,672.0959,36072.62978,50950.23106,434.0619391,0.303326661,44279.57499,1.05857611,46376.55293,529.9941672,4.937842485,5.85E-12,4.64E-08,0.987967
4508,12.5,36876,8.77,3.7,418.4405405,52295,694.6959,670.4959,36072.62978,50611.54238,420.3677749,0.297923098,44062.21535,1.056879307,46133.32543,527.214548,4.781964847,5.85E-12,4.62E-08,0.988346628
4509,13,36876,9.18,3.79,408.1548813,51943,694.6959,668.9959,36072.62978,50282.96233,410.0409719,0.293323275,43855.8549,1.055502721,45944.36495,525.0550958,4.664419685,5.89E-12,4.63E-08,0.988632906
4510,13.5,36876,9.6,3.89,398.2059126,51601,694.6959,667.3959,36072.62978,49963.57089,400.0516269,0.289433544,43660.20347,1.054225601,45751.95973,522.8562768,4.550722244,5.94E-12,4.65E-08,0.988909829
4511,8.48,37928,5.75,2.74,595.9481752,55670,694.6959,681.2959,37074.24928,53754.29143,598.535557,0.322950842,46699.97828,1.068389137,48766.97344,557.3120433,6.810533273,5.59E-12,4.57E-08,0.983855761
4512,8.98,37928,6.14,2.85,569.1382456,55233,694.6959,679.9959,37074.24928,53348.14607,571.6360433,0.317536449,46400.86137,1.065980998,48475.44995,553.9804945,6.50414771,5.62E-12,4.58E-08,0.984581318
4513,9.48,37928,6.53,2.96,547.4939189,54811,694.6959,678.6959,37074.24928,52955.72143,549.9169398,0.311372853,46119.75523,1.063455345,48206.0784,550.9020995,6.256794981,5.64E-12,4.59E-08,0.985167146
4514,9.98,37928,6.93,3.06,524.3990196,54405,694.6959,677.3959,37074.24928,52577.97093,526.7392164,0.305984768,45855.14583,1.061557086,47927.34348,547.7166993,5.992865018,5.68E-12,4.60E-08,0.985792316
4515,10.5,37928,7.33,3.16,506.7541139,54012,694.6959,675.9959,37074.24928,52212.12453,509.0296356,0.301358827,45602.52345,1.059861819,47692.78114,545.0361061,5.791217925,5.71E-12,4.61E-08,0.986269995
4516,11,37928,7.73,3.25,489.3261538,53632,694.6959,674.5959,37074.24928,51858.20064,491.5371127,0.295925803,45363.28174,1.057950437,47456.46869,542.3355125,5.592050099,5.73E-12,4.60E-08,0.986741819
4517,11.5,37928,8.14,3.34,473.7886228,53263,694.6959,673.0959,37074.24928,51514.35297,475.9400785,0.291259969,45136.07418,1.056425575,47223.65033,539.6748496,5.414486216,5.76E-12,4.61E-08,0.987162516
4518,12,37928,8.55,3.42,459.3918129,52906,694.6959,671.5959,37074.24928,51181.52869,461.4878847,0.286575419,44919.38607,1.054904592,47006.06597,537.1882819,5.249958566,5.79E-12,4.61E-08,0.987552334
4519,12.5,37928,8.97,3.52,447.4011364,52560,694.6959,670.0959,37074.24928,50858.81039,449.4502485,0.281118577,44713.22695,1.053291397,46797.83017,534.80855,5.112928359,5.84E-12,4.63E-08,0.987877024
4520,13,37928,9.39,3.59,435.2590529,52225,694.6959,668.4959,37074.24928,50546.21189,437.2600615,0.276391541,44517.2482,1.051860959,46588.30683,532.4141042,4.974167865,5.85E-12,4.62E-08,0.988205828
4521,13.5,37928,9.81,3.66,425.3418033,51900,694.6959,666.8959,37074.24928,50242.81284,427.30306,0.270882197,44336.81616,1.050304577,46393.21381,530.1845689,4.860832912,5.86E-12,4.62E-08,0.988474398
4522,14,37928,10.2,3.74,415.3013369,51584,694.6959,665.2959,37074.24928,49947.69095,417.2221598,0.26770886,44153.27442,1.049337073,46220.13798,528.2066473,4.74608983,5.91E-12,4.63E-08,0.988746309
4523,14.5,37928,10.7,3.79,405.6100264,51278,694.6959,663.5959,37074.24928,49661.79107,407.4911687,0.262154445,43982.15397,1.047911488,46016.6328,525.8809774,4.635336923,5.90E-12,4.61E-08,0.989008782
4524,15,37928,11.1,3.88,396.7340206,50981,694.6959,661.8959,37074.24928,49384.18953,398.5786708,0.258956297,43818.08065,1.04701377,45845.3044,523.9230256,4.53390137,5.97E-12,4.64E-08,0.989249178
4525,15.5,37928,11.5,3.94,389.6956853,50692,694.6959,660.1959,37074.24928,49113.96085,391.5110978,0.254187904,43656.48182,1.045862365,45680.19622,522.036159,4.453466831,5.99E-12,4.64E-08,0.989439811
4526,7.98,38982,5.5,2.49,663.4044177,56243,694.6959,682.2959,38076.32775,54286.48356,666.2292442,0.311107559,47551.75844,1.066217397,49616.74619,567.0232998,7.58142746,5.50E-12,4.56E-08,0.982502797
4527,8.48,38982,5.9,2.59,630.4945946,55806,694.6959,680.9959,38076.32775,53880.6418,633.214598,0.305644975,47250.99404,1.063929625,49309.47681,563.511806,7.20533193,5.52E-12,4.55E-08,0.983369862
4528,8.98,38982,6.29,2.7,606.4492593,55386,694.6959,679.6959,38076.32775,53490.36979,609.0905987,0.300931161,46966.43834,1.061737974,49060.76173,560.6694744,6.930540323,5.56E-12,4.57E-08,0.984003431
4529,9.48,38982,6.69,2.8,580.1678571,54981,694.6959,678.3959,38076.32775,53113.83323,582.7194081,0.293911817,46697.79221,1.059310731,48762.71029,557.2633238,6.630194805,5.59E-12,4.58E-08,0.984696019
4530,9.98,38982,7.1,2.88,558.1760417,54592,694.6959,676.9959,38076.32775,52751.9844,560.6507239,0.289980497,46446.09481,1.057749521,48528.9902,554.5923559,6.378870953,5.60E-12,4.56E-08,0.985275609
4531,10.5,38982,7.5,2.98,540.2630872,54216,694.6959,675.5959,38076.32775,52402.05304,542.6733601,0.284479036,46205.07505,1.055791096,48294.81149,551.9161469,6.174160582,5.64E-12,4.58E-08,0.98574775
4532,11,38982,7.92,3.06,522.2986928,53853,694.6959,674.1959,38076.32775,52064.05678,524.6433318,0.279754713,45979.14454,1.054206833,48072.5688,549.3763434,5.968862351,5.66E-12,4.58E-08,0.986221273
4533,11.5,38982,8.33,3.15,506.4961905,53501,694.6959,672.6959,38076.32775,51736.14913,508.7813269,0.27501151,45760.0122,1.052693906,47849.97488,546.832526,5.788270359,5.71E-12,4.59E-08,0.986637857
4534,12,38982,8.75,3.23,491.7591331,53161,694.6959,671.1959,38076.32775,51419.27625,493.9885643,0.270275801,45556.48469,1.051280376,47646.57345,544.5080417,5.61985434,5.74E-12,4.59E-08,0.98702636
4535,12.5,38982,9.17,3.32,477.7421687,52832,694.6959,669.6959,38076.32775,51112.52036,479.9175429,0.265493196,45365.27596,1.049853929,47434.31838,542.0823774,5.459667587,5.79E-12,4.62E-08,0.987395908
4536,13,38982,9.6,3.39,466.7303835,52513,694.6959,668.0959,38076.32775,50814.9616,468.8627764,0.260691597,45178.54918,1.048373285,47246.27833,539.9334439,5.333824213,5.81E-12,4.62E-08,0.98768624
4537,13.5,38982,10,3.46,455.383526,52202,694.6959,666.4959,38076.32775,50524.74484,457.4712222,0.255908401,44999.82214,1.047135034,47057.53005,537.7764167,5.204151611,5.84E-12,4.62E-08,0.987985416
4538,14,38982,10.5,3.52,444.7622159,51903,694.6959,664.7959,38076.32775,50245.61404,446.8075546,0.25186985,44829.46565,1.045959379,46873.99135,535.6789248,5.08277061,5.86E-12,4.61E-08,0.988265477
4539,14.5,38982,10.9,3.57,434.9028011,51612,694.6959,663.0959,38076.32775,49973.84596,436.9083493,0.246268461,44665.39785,1.04471687,46685.28409,533.5223664,4.970096597,5.86E-12,4.60E-08,0.98852546
4540,15,38982,11.3,3.64,426.2508242,51330,694.6959,661.3959,38076.32775,49710.38351,428.221346,0.243018222,44504.82894,1.043801676,46526.93366,531.7127277,4.87122126,5.90E-12,4.61E-08,0.988753607
4541,15.5,38982,11.8,3.7,418.0343243,51055,694.6959,659.5959,38076.32775,49453.36643,419.9712898,0.239768467,44359.73842,1.042947854,46371.00118,529.9307215,4.777322582,5.94E-12,4.62E-08,0.988970279
4542,6.99,40037,4.85,2.14,783.8808411,57274,694.6959,684.3959,39077.91452,55243.05793,787.0861397,0.306156848,48717.82153,1.066922095,50803.89907,580.5901577,8.958239614,5.37E-12,4.52E-08,0.979858543
4543,7.48,40037,5.25,2.24,740.7549107,56811,694.6959,683.1959,39077.91452,54813.63967,743.8394248,0.299101638,48390.70884,1.064017908,50461.30446,576.6749649,8.465393765,5.38E-12,4.51E-08,0.980965222
4544,7.98,40037,5.64,2.35,702.8902128,56371,694.6959,681.9959,39077.91452,54405.31335,705.8623787,0.294291913,48083.51767,1.061732487,50152.57459,573.1467806,8.032673613,5.43E-12,4.54E-08,0.981937051
4545,8.48,40037,6.04,2.44,671.0663934,55950,694.6959,680.6959,39077.91452,54014.4001,673.9401856,0.289529647,47795.6495,1.059637302,49885.63324,570.096158,7.668989002,5.45E-12,4.53E-08,0.982753937
4546,8.98,40037,6.44,2.54,646.3779528,55546,694.6959,679.3959,39077.91452,53639.07007,649.1718977,0.283964751,47525.76655,1.057324618,49628.68536,567.1597414,7.386847947,5.48E-12,4.54E-08,0.983387755
4547,9.48,40037,6.85,2.63,617.5365019,55159,694.6959,678.0959,39077.91452,53279.34792,620.2328662,0.278473798,47271.97035,1.055707073,49353.72192,564.0174419,7.05724603,5.52E-12,4.55E-08,0.984128302
4548,9.98,40037,7.26,2.72,594.2764706,54787,694.6959,676.6959,39077.91452,52933.39693,596.8926738,0.272902507,47032.57132,1.053820776,49100.26837,561.1209589,6.791428928,5.56E-12,4.56E-08,0.984725575
4549,10.5,40037,7.68,2.81,577.3743772,54428,694.6959,675.2959,39077.91452,52599.37595,579.9315389,0.268118374,46802.93646,1.052082273,48902.42148,558.8599521,6.598270741,5.59E-12,4.57E-08,0.985159609
4550,11,40037,8.1,2.89,558.649481,54080,694.6959,673.7959,39077.91452,52275.43967,561.1392316,0.263281594,46588.19377,1.050422267,48672.70297,556.2347145,6.384281447,5.62E-12,4.58E-08,0.985640502
4551,11.5,40037,8.52,2.96,540.8503378,53746,694.6959,672.2959,39077.91452,51964.39633,543.2746332,0.258460979,46385.18569,1.048960638,48454.57113,553.7418901,6.180871718,5.64E-12,4.57E-08,0.986097655
4552,12,40037,8.94,3.04,525.9773026,53422,694.6959,670.7959,39077.91452,51662.5354,528.3463579,0.253662215,46188.87551,1.047631693,48263.9339,551.5632758,6.010901736,5.68E-12,4.58E-08,0.986479669
4553,12.5,40037,9.37,3.1,513.6845161,53109,694.6959,669.1959,39077.91452,51370.80086,516.006757,0.249606915,46004.55448,1.046345125,48080.54867,549.4675379,5.870418997,5.69E-12,4.57E-08,0.986795438
4554,13,40037,9.81,3.18,499.6572327,52804,694.6959,667.5959,39077.91452,51086.40735,501.9254225,0.244767664,45823.76773,1.045170532,47877.45058,547.1465201,5.710114319,5.75E-12,4.59E-08,0.987155778
4555,13.5,40037,10.2,3.24,488.5361111,52511,694.6959,665.9959,39077.91452,50813.09564,490.7612406,0.239899151,45656.7367,1.043880712,47698.96858,545.1068166,5.583021441,5.77E-12,4.59E-08,0.987441468
4556,14,40037,10.7,3.31,477.3879154,52226,694.6959,664.2959,39077.91452,50547.14522,479.5693653,0.235809382,45492.25677,1.042782276,47524.43195,543.1122009,5.455619159,5.81E-12,4.61E-08,0.987727867
4557,14.5,40037,11.1,3.36,467.3699405,51950,694.6959,662.5959,39077.91452,50289.49808,469.511577,0.231726045,45338.91515,1.041794793,47355.44076,541.1809591,5.34113311,5.83E-12,4.60E-08,0.987985245
4558,15,40037,11.6,3.41,458.2175953,51681,694.6959,660.8959,39077.91452,50038.29525,460.3225894,0.2284179,45193.93962,1.040864379,47194.53456,539.3421128,5.236539533,5.85E-12,4.59E-08,0.98822039
4559,15.5,40037,12,3.45,450.3417391,51421,694.6959,659.0959,39077.91452,49795.41225,452.4151274,0.223507817,45049.28042,1.039786106,47041.77998,537.5964239,5.146533753,5.85E-12,4.58E-08,0.988422741
4560,6.49,41095,4.58,1.92,881.6161458,57852,694.6959,685.2959,40080.90637,55778.77263,885.1173628,0.29480816,49552.71015,1.06478082,51655.60688,590.3235282,10.07516483,5.27E-12,4.50E-08,0.977916733
4561,6.99,41095,4.97,2.01,827.7567164,57379,694.6959,684.1959,40080.90637,55340.40625,831.1174556,0.289158577,49215.19526,1.062152005,51295.50993,586.2083176,9.45965588,5.28E-12,4.48E-08,0.979264005
4562,7.48,41095,5.37,2.1,785.5847619,56933,694.6959,682.9959,40080.90637,54926.81601,788.8300554,0.282803684,48904.40983,1.059601491,50981.05224,582.6146753,8.977712128,5.28E-12,4.47E-08,0.980319056
4563,7.98,41095,5.78,2.21,753.4859729,56509,694.6959,681.6959,40080.90637,54533.40451,756.6389212,0.277996204,48612.20655,1.057405726,50729.20149,579.7365091,8.610885145,5.35E-12,4.51E-08,0.98112221
4564,8.48,41095,6.18,2.31,720.3242424,56104,694.6959,680.3959,40080.90637,54157.41938,723.3781778,0.271590808,48338.76896,1.055002176,50452.67489,576.5763457,8.231910802,5.39E-12,4.53E-08,0.98195205
4565,8.98,41095,6.59,2.39,687.8589958,55717,694.6959,679.0959,40080.90637,53797.95917,690.8090129,0.266748223,48082.19163,1.053273087,50176.19069,573.4166669,7.860895919,5.42E-12,4.53E-08,0.982764636
4566,9.48,41095,7.01,2.48,661.2689516,55347,694.6959,677.7959,40080.90637,53454.11938,664.1320453,0.261928708,47841.06239,1.051645572,49936.28896,570.6750548,7.55702322,5.47E-12,4.54E-08,0.983430214
4567,9.98,41095,7.43,2.56,638.6046875,54991,694.6959,676.3959,40080.90637,53123.13283,641.3921386,0.255495221,47613.83967,1.049630358,49703.12807,568.0104774,7.298014582,5.49E-12,4.55E-08,0.983997564
4568,10.5,41095,7.85,2.64,618.3731061,54647,694.6959,674.8959,40080.90637,52803.15672,621.0894391,0.250629649,47396.61323,1.04811383,49477.51913,565.4322042,7.066806795,5.52E-12,4.56E-08,0.984504107
4569,11,41095,8.27,2.72,599.7893382,54317,694.6959,673.3959,40080.90637,52496.06749,602.4408538,0.247348046,47193.03808,1.046869613,49290.51729,563.2951355,6.854430326,5.57E-12,4.57E-08,0.98496938
4570,11.5,41095,8.7,2.78,582.0928058,53998,694.6959,671.8959,40080.90637,52199.08835,584.6805921,0.243279693,46997.97279,1.045674716,49094.26948,561.0524031,6.652193239,5.59E-12,4.56E-08,0.985412491
4571,12,41095,9.14,2.84,565.4158451,53690,694.6959,670.3959,40080.90637,51912.23201,567.9422807,0.237575043,46812.43326,1.044189296,48881.02641,558.6154479,6.461607882,5.60E-12,4.55E-08,0.985830104
4572,12.5,41095,9.57,2.91,552.1072165,53391,694.6959,668.7959,40080.90637,51633.64691,554.5847117,0.234289806,46635.43632,1.043159802,48719.44418,556.768876,6.309516037,5.65E-12,4.56E-08,0.986163369
4573,13,41095,10,2.98,537.4134228,53103,694.6959,667.1959,40080.90637,51365.20734,539.8350854,0.227745261,46468.46288,1.041696167,48505.35132,554.3222093,6.141594437,5.69E-12,4.58E-08,0.986531365
4574,13.5,41095,10.5,3.03,525.2785479,52824,694.6959,665.4959,40080.90637,51105.0596,527.6537737,0.224431185,46304.74422,1.040782754,48338.12778,552.4111681,6.002916322,5.70E-12,4.57E-08,0.986835283
4575,14,41095,10.9,3.09,514.3265372,52554,694.6959,663.7959,40080.90637,50853.21283,516.6596617,0.221924725,46157.88875,1.039991114,48188.24834,550.6983365,5.877756055,5.75E-12,4.58E-08,0.987109581
4576,14.5,41095,11.3,3.13,504.884984,52291,694.6959,662.0959,40080.90637,50607.80937,507.1815083,0.216953762,46011.30372,1.038782987,48028.72261,548.8752664,5.76985739,5.75E-12,4.56E-08,0.987346057
4577,15,41095,11.8,3.18,495.5959119,52037,694.6959,660.3959,40080.90637,50370.72305,497.8558899,0.212801454,45867.24874,1.037834248,47873.48954,547.101253,5.66370129,5.77E-12,4.57E-08,0.987578727
4578,15.5,41095,12.2,3.23,487.0414861,51791,694.6959,658.5959,40080.90637,50141.02836,489.2675993,0.209474924,45732.35561,1.037109438,47732.10833,545.4855398,5.565940772,5.81E-12,4.57E-08,0.987793001
4579,5.49,42153,3.89,1.59,1057.307547,58967,694.6959,687.2959,41082.45934,56811.06732,1061.24365,0.291335372,50758.31288,1.066570553,52852.81728,604.0053241,12.08297723,5.11E-12,4.42E-08,0.974167962
4580,5.99,42153,4.29,1.7,999.4817647,58440,694.6959,686.1959,41082.45934,56323.34353,1003.30375,0.283323495,50376.30567,1.062705851,52498.018,599.9506555,11.42214054,5.12E-12,4.45E-08,0.975578294
4581,6.49,42153,4.69,1.81,938.5016575,57952,694.6959,685.0959,41082.45934,55871.41604,942.1858573,0.277671916,50029.41717,1.060178597,52150.60169,595.9803601,10.72525604,5.19E-12,4.49E-08,0.977065982
4582,6.99,42153,5.09,1.9,888.8115789,57495,694.6959,683.8959,41082.45934,55447.93751,892.3747202,0.271182736,49709.16395,1.05735464,51824.88295,592.2580258,10.15739469,5.20E-12,4.48E-08,0.978278449
4583,7.48,42153,5.5,1.99,839.9809045,57065,694.6959,682.6959,41082.45934,55049.24887,843.4125287,0.26554066,49414.24836,1.055308845,51515.51806,588.7225843,9.599354671,5.24E-12,4.49E-08,0.979470252
4584,7.98,42153,5.91,2.08,801.8072115,56657,694.6959,681.4959,41082.45934,54670.75207,805.1321933,0.259829705,49137.56383,1.053018565,51235.19719,585.5190598,9.163103304,5.28E-12,4.50E-08,0.980402045
4585,8.48,42153,6.32,2.15,766.6883721,56268,694.6959,680.1959,41082.45934,54309.69406,769.9095,0.25414103,48878.31693,1.051022407,50969.3953,582.481459,8.761762995,5.28E-12,4.48E-08,0.981259411
4586,8.98,42153,6.74,2.24,736.4647321,55898,694.6959,678.7959,41082.45934,53966.10139,739.5931802,0.249218869,48634.84727,1.049191534,50725.75796,579.6971562,8.416365335,5.34E-12,4.51E-08,0.981997349
4587,9.48,42153,7.16,2.31,708.5926407,55543,694.6959,677.4959,41082.45934,53636.28223,711.6321284,0.245128272,48406.69403,1.047787389,50503.92774,577.1620665,8.097841318,5.36E-12,4.50E-08,0.982677957
4588,9.98,42153,7.59,2.4,684.3845833,55203,694.6959,675.9959,41082.45934,53320.25573,687.3447101,0.240211021,48191.22328,1.046222089,50284.55897,574.6551064,7.821190114,5.43E-12,4.54E-08,0.983269144
4589,10.5,42153,8.02,2.45,662.1518367,54875,694.6959,674.5959,41082.45934,53015.25,665.0362585,0.234481089,47985.2653,1.044659179,50058.75175,572.0745672,7.567112886,5.41E-12,4.50E-08,0.98381216
4590,11,42153,8.45,2.54,646.9228346,54561,694.6959,673.0959,41082.45934,52723.14019,649.7558055,0.23114977,47791.30359,1.043320241,49902.98012,570.2943992,7.393074891,5.49E-12,4.55E-08,0.984184106
4591,11.5,42153,8.89,2.6,627.9965385,54257,694.6959,671.4959,41082.45934,52440.21882,630.7625992,0.227017189,47606.92211,1.042179658,49707.32454,568.0584349,7.176783987,5.52E-12,4.54E-08,0.984646426
4592,12,42153,9.32,2.67,610.5565543,53964,694.6959,669.9959,41082.45934,52167.42808,613.2599603,0.222049881,47431.25259,1.040906131,49508.04536,565.7810599,6.97747875,5.57E-12,4.56E-08,0.985072462
4593,12.5,42153,9.76,2.71,592.9428044,53680,694.6959,668.3959,41082.45934,51902.91655,595.581946,0.217081654,47269.10991,1.039802401,49307.43663,563.4884907,6.776187707,5.57E-12,4.54E-08,0.985502768
4594,13,42153,10.2,2.76,579.4405797,53407,694.6959,666.6959,41082.45934,51648.55725,582.0297735,0.213732597,47111.1182,1.038875948,49143.38791,561.6137316,6.621883433,5.59E-12,4.53E-08,0.985832645
4595,13.5,42153,10.7,2.83,566.9724382,53143,694.6959,665.0959,41082.45934,51402.49668,569.5152038,0.209545838,46957.9633,1.037802298,48981.98787,559.7692418,6.479396726,5.65E-12,4.56E-08,0.986137266
4596,14,42153,11.1,2.87,556.6059233,52885,694.6959,663.3959,41082.45934,51161.94593,559.1097162,0.206175466,46812.96841,1.036859016,48838.49408,558.1293858,6.360927542,5.66E-12,4.55E-08,0.986390549
4597,14.5,42153,11.6,2.92,546.2585616,52637,694.6959,661.5959,41082.45934,50930.64191,548.7228912,0.201153266,46670.14051,1.035807623,48681.36395,556.3336927,6.242677241,5.69E-12,4.55E-08,0.986643378
4598,15,42153,12,2.97,536.896633,52397,694.6959,659.8959,41082.45934,50706.72745,539.3248663,0.198616055,46537.07115,1.03517346,48547.63648,554.8054467,6.135688531,5.73E-12,4.56E-08,0.986872138
4599,15.5,42153,12.5,3.01,526.5212625,52164,694.6959,658.0959,41082.45934,50489.27613,528.909226,0.195221458,46412.72394,1.034400364,48396.39193,553.0770146,6.017118143,5.76E-12,4.56E-08,0.987125668
4600,4.99,43213,3.59,1.4,1215.067857,59602,694.6959,688.0959,42084.46884,57398.30044,1219.360621,0.281366566,51595.06579,1.06469647,53759.6138,614.3682518,13.88587198,4.99E-12,4.39E-08,0.971025876
4601,5.49,43213,3.99,1.5,1124.054667,59045,694.6959,687.0959,42084.46884,56883.22588,1128.188439,0.274029555,51197.45379,1.061422431,53320.82471,609.3537425,12.84576751,5.03E-12,4.41E-08,0.973192285
4602,5.99,43213,4.39,1.59,1059.296855,58535,694.6959,685.9959,42084.46884,56411.28798,1063.308595,0.267494246,50834.68913,1.058294631,52973.31782,605.3824118,12.10571117,5.03E-12,4.41E-08,0.974733943
4603,6.49,43213,4.8,1.69,996.6195266,58063,694.6959,684.8959,42084.46884,55974.23616,1000.496439,0.260937463,50505.08962,1.055421939,52638.00409,601.5504254,11.38943071,5.08E-12,4.45E-08,0.976226469
4604,6.99,43213,5.21,1.78,946.8651685,57622,694.6959,683.6959,42084.46884,55565.64713,950.6244782,0.25440553,50201.58076,1.052854668,52336.10336,598.1002849,10.82083477,5.11E-12,4.46E-08,0.977411513
4605,7.48,43213,5.62,1.85,897.1064865,57206,694.6959,682.4959,42084.46884,55180.00622,900.7329708,0.249466644,49920.75969,1.051060228,52031.53684,594.6196795,10.25218942,5.13E-12,4.44E-08,0.978597022
4606,7.98,43213,6.04,1.94,858.5835052,56815,694.6959,681.1959,42084.46884,54817.35065,862.1060141,0.243719013,49659.63439,1.048983474,51772.81701,591.6630129,9.811946362,5.18E-12,4.47E-08,0.979514865
4607,8.48,43213,6.46,2.01,822.9925373,56443,694.6959,679.8959,42084.46884,54472.14639,826.4131292,0.238762508,49414.78147,1.047199024,51529.39895,588.8812161,9.405210541,5.20E-12,4.46E-08,0.98036299
4608,8.98,43213,6.89,2.09,789.3157895,56089,694.6959,678.4959,42084.46884,54143.4902,792.6344309,0.234612982,49184.6412,1.045784128,51291.48834,586.1623587,9.020350546,5.26E-12,4.48E-08,0.981165631
4609,9.48,43213,7.32,2.16,763.1087963,55750,694.6959,677.0959,42084.46884,53828.61789,766.3468187,0.228847716,48969.42411,1.044075881,51075.85562,583.6980943,8.720855377,5.29E-12,4.49E-08,0.98179027
4610,9.98,43213,7.75,2.23,737.6811659,55424,694.6959,675.6959,42084.46884,53525.68892,740.8381093,0.223886598,48764.62134,1.042666386,50870.28995,581.3488769,8.430266816,5.33E-12,4.50E-08,0.982396401
