,Q_f_i [m^3/hr],TDS_f_i [mg/L],Q_c_i [m^3/hr],Q_p_i [m^3/hr],TDS_p_i [mg/L],TDS_c_i [mg/L],P_f_i [psi],P_c_i [psi],c_f_i [ppm],c_c_i [ppm],c_p_i [ppm],rr_i [-],c_fc_i [ppm],pf_i [-],TDS_m_i [mg/L],pi_m_i [psi],pi_p_i [psi],A [m/(s*Pa)],B [m/s],R [-]
4611,10.5,43213,8.19,2.29,713.5244541,55113,694.6959,674.1959,42084.46884,53236.57815,716.6007159,0.219690046,48572.11624,1.041398621,50652.53523,578.8603623,8.154202393,5.36E-12,4.50E-08,0.982972324
4612,11,43213,8.62,2.36,695.5258475,54813,694.6959,672.6959,42084.46884,52957.58178,698.542885,0.214683609,48391.97954,1.039943283,50477.38013,576.8586787,7.948513182,5.40E-12,4.52E-08,0.983401409
4613,11.5,43213,9.06,2.42,676.4095041,54525,694.6959,671.1959,42084.46884,52689.64222,679.3606346,0.210486079,48218.1033,1.038806095,50292.66114,574.7476984,7.730050407,5.44E-12,4.53E-08,0.983857213
4614,12,43213,9.51,2.47,659.7149798,54246,694.6959,669.5959,42084.46884,52429.97942,662.6076445,0.207114173,48053.11686,1.037860347,50123.98006,572.8200005,7.539264331,5.47E-12,4.52E-08,0.984255293
4615,12.5,43213,9.96,2.53,644.841502,53977,694.6959,667.9959,42084.46884,52179.53365,647.6817317,0.202926066,47893.70112,1.036869156,49966.55274,571.0209111,7.369289291,5.51E-12,4.54E-08,0.984609958
4616,13,43213,10.4,2.58,630.9744186,53718,694.6959,666.2959,42084.46884,51938.31465,633.7647025,0.198685799,47746.29869,1.035771912,49801.76083,569.1376588,7.210815389,5.54E-12,4.54E-08,0.984940651
4617,13.5,43213,10.9,2.62,615.8034351,53467,694.6959,664.5959,42084.46884,51704.4682,618.5383567,0.19444955,47602.14365,1.034844935,49629.90365,567.1736641,7.037440434,5.56E-12,4.53E-08,0.985302455
4618,14,43213,11.3,2.67,604.4977528,53224,694.6959,662.8959,42084.46884,51478.00161,607.1909137,0.191031247,47462.65385,1.033949635,49483.69991,565.5028386,6.908238385,5.60E-12,4.54E-08,0.98557209
4619,14.5,43213,11.8,2.7,593.9474074,52989,694.6959,661.0959,42084.46884,51258.92194,596.6011386,0.186780253,47329.64493,1.033035591,49340.09671,563.8617321,6.787668373,5.60E-12,4.52E-08,0.985823722
4620,15,43213,12.2,2.74,582.3467153,52762,694.6959,659.3959,42084.46884,51047.23603,584.9568349,0.184208331,47204.0296,1.032464645,49200.29931,562.2641187,6.655094933,5.64E-12,4.52E-08,0.986100411
4621,15.5,43213,12.7,2.78,573.594964,52540,694.6959,657.4959,42084.46884,50840.15167,576.1716333,0.17991668,47085.05737,1.031517197,49058.07553,560.6387764,6.555079369,5.66E-12,4.53E-08,0.986309162
4622,4.99,44274,3.67,1.32,1304.366667,59675,694.6959,687.9959,43085.98965,57465.77825,1308.896626,0.263810251,52013.04032,1.058992798,54230.35126,619.7478691,14.9063844,4.88E-12,4.39E-08,0.969621294
4623,5.49,44274,4.08,1.41,1210.716312,59135,694.6959,686.8959,43085.98965,56966.47671,1215.091916,0.257206982,51636.73025,1.056218855,53818.64238,615.0428342,13.83614225,4.92E-12,4.40E-08,0.971798445
4624,5.99,44274,4.49,1.5,1133.674,58641,694.6959,685.7959,43085.98965,56509.40269,1137.906724,0.249795727,51293.2753,1.053280642,53453.60004,610.8711072,12.95569786,4.95E-12,4.43E-08,0.973589867
4625,6.49,44274,4.91,1.59,1075.487421,58184,694.6959,684.6959,43085.98965,56086.30248,1079.602827,0.243982286,50981.79072,1.050752046,53154.55746,607.4536299,12.29073798,5.00E-12,4.45E-08,0.974943065
4626,6.99,44274,5.32,1.67,1018.129341,57760,694.6959,683.4959,43085.98965,55693.53007,1022.112036,0.239010577,50692.83178,1.048897493,52864.60871,604.1400772,11.63524622,5.05E-12,4.46E-08,0.976277392
4627,7.48,44274,5.75,1.74,971.0091954,57362,694.6959,682.1959,43085.98965,55324.64599,974.8766986,0.233161268,50429.1087,1.046646043,52591.49362,601.0189008,11.09675423,5.06E-12,4.45E-08,0.977373696
4628,7.98,44274,6.17,1.82,929.7923077,56984,694.6959,680.9959,43085.98965,54974.12211,933.5514163,0.227386589,50180.93663,1.044940187,52339.762,598.142096,10.62572504,5.11E-12,4.48E-08,0.978332831
4629,8.48,44274,6.6,1.89,892.8798942,56628,694.6959,679.5959,43085.98965,54643.84145,896.5380269,0.221538213,49949.66841,1.043054004,52099.8041,595.399842,10.20388766,5.14E-12,4.48E-08,0.97919189
4630,8.98,44274,7.03,1.95,857.8523077,56290,694.6959,678.1959,43085.98965,54330.11868,861.4070974,0.21733909,49733.39839,1.041791757,51865.21189,592.7189074,9.803590192,5.17E-12,4.47E-08,0.980007257
4631,9.48,44274,7.47,2.01,822.9199005,55966,694.6959,676.7959,43085.98965,54029.26059,826.3707202,0.212291243,49529.55138,1.040361336,51633.54415,590.0713939,9.404380443,5.20E-12,4.47E-08,0.980820431
4632,9.98,44274,7.91,2.06,797.5718447,55656,694.6959,675.3959,43085.98965,53741.2835,800.9435548,0.20807285,49336.71846,1.039108006,51435.95718,587.8133576,9.114701264,5.21E-12,4.46E-08,0.98141058
4633,10.5,44274,8.35,2.13,774.2732394,55360,694.6959,673.8959,43085.98965,53466.20305,777.5714849,0.203847162,49154.56698,1.037890269,51255.77413,585.7542144,8.848443337,5.28E-12,4.49E-08,0.981953032
4634,11,44274,8.79,2.19,755.6680365,55075,694.6959,672.2959,43085.98965,53201.24466,758.9063396,0.199633924,48982.74076,1.036778172,51094.64215,583.912788,8.635821906,5.32E-12,4.50E-08,0.982386239
4635,11.5,44274,9.24,2.24,736.9080357,54801,694.6959,670.7959,43085.98965,52946.41964,740.0837283,0.195371875,48819.68099,1.035605582,50918.89727,581.9043644,8.421431436,5.35E-12,4.50E-08,0.9828231
4636,12,44274,9.69,2.29,719.7934498,54536,694.6959,669.1959,43085.98965,52699.87788,722.9111518,0.191100511,48663.28708,1.034491035,50749.73354,579.9711506,8.22584487,5.37E-12,4.50E-08,0.983221665
4637,12.5,44274,10.1,2.32,699.0482759,54282,694.6959,667.4959,43085.98965,52463.48963,702.093735,0.187669779,48516.01537,1.033708078,50566.68618,577.8792738,7.988767716,5.38E-12,4.48E-08,0.983704825
4638,13,44274,10.6,2.37,685.4118143,54037,694.6959,665.8959,43085.98965,52235.40281,688.4095002,0.183426369,48371.16304,1.032883041,50422.2623,576.2287887,7.832929375,5.42E-12,4.49E-08,0.984022428
4639,13.5,44274,11.1,2.42,672.961157,53799,694.6959,664.1959,43085.98965,52013.7626,675.9147102,0.180822935,48239.03268,1.032110581,50285.48242,574.6656597,7.690642479,5.48E-12,4.51E-08,0.984312425
4640,14,44274,11.5,2.46,658.5430894,53569,694.6959,662.3959,43085.98965,51799.50673,661.4450594,0.176516143,48111.88523,1.031192665,50127.38545,572.8589175,7.525871895,5.51E-12,4.51E-08,0.984648257
4641,14.5,44274,12,2.5,649.386,53347,694.6959,660.6959,43085.98965,51592.64188,652.2551353,0.173076171,47989.0962,1.030440495,50010.87992,571.527485,7.4212241,5.53E-12,4.52E-08,0.984861549
4642,15,44274,12.4,2.53,636.1652174,53132,694.6959,658.8959,43085.98965,51392.24231,638.9856194,0.16959929,47868.39852,1.029711169,49858.82408,569.7897813,7.270136164,5.56E-12,4.51E-08,0.985169527
4643,15.5,44274,12.9,2.57,627.6548638,52923,694.6959,656.9959,43085.98965,51197.38101,630.4434185,0.166986845,47756.04818,1.029103471,49738.9144,568.4194458,7.172879307,5.60E-12,4.52E-08,0.985367786
4644,4.99,45337,3.76,1.23,1390.195122,59761,694.6959,687.8959,44087.96579,57545.26448,1394.939782,0.247585771,52438.26387,1.054272804,54659.29748,624.6498936,15.8872374,4.76E-12,4.36E-08,0.968360078
4645,5.49,45337,4.17,1.32,1297.930303,59237,694.6959,686.7959,44087.96579,57060.81592,1302.542657,0.2409294,52076.52888,1.051461694,54296.42257,620.5029362,14.83282923,4.82E-12,4.39E-08,0.970455823
4646,5.99,45337,4.59,1.41,1228.968085,58759,694.6959,685.6959,44087.96579,56618.60889,1233.468724,0.234266589,51752.51929,1.048747491,53986.70965,616.9635175,14.04472467,4.87E-12,4.44E-08,0.972022553
4647,6.49,45337,5.01,1.48,1158.57027,58319,694.6959,684.4959,44087.96579,56211.3144,1162.926602,0.228379646,51456.96859,1.046597905,53658.98602,613.2182711,13.240214,4.89E-12,4.43E-08,0.973622584
4648,6.99,45337,5.44,1.54,1092.427273,57911,694.6959,683.2959,44087.96579,55833.4337,1096.642575,0.22171882,51185.34371,1.044610581,53358.64381,609.7859415,12.48432766,4.90E-12,4.40E-08,0.975126034
4649,7.48,45337,5.87,1.62,1041.72963,57528,694.6959,681.9959,44087.96579,55478.52535,1045.823923,0.215822651,50934.35617,1.042679643,53088.93059,606.7036418,11.90495181,4.97E-12,4.44E-08,0.976278699
4650,7.98,45337,6.3,1.67,999.8982036,57166,694.6959,680.6959,44087.96579,55142.91437,1003.885787,0.211606371,50700.92526,1.041293955,52861.90199,604.1091446,11.42689963,4.96E-12,4.41E-08,0.977229936
4651,8.48,45337,6.74,1.76,964.2681818,56825,694.6959,679.2959,44087.96579,54826.62803,968.1635575,0.206526854,50483.38828,1.039648639,52649.01697,601.6762813,11.0197175,5.07E-12,4.48E-08,0.978040185
4652,8.98,45337,7.18,1.82,929.9879121,56502,694.6959,677.9959,44087.96579,54526.90769,933.787693,0.203101776,50279.82953,1.038443639,52447.16351,599.3694872,10.62796042,5.11E-12,4.49E-08,0.978819896
4653,9.48,45337,7.62,1.87,900.2887701,56194,694.6959,676.4959,44087.96579,54240.98879,904.0026045,0.1963438,50088.19678,1.036813427,52231.97081,596.9102514,10.28855676,5.12E-12,4.47E-08,0.979495479
4654,9.98,45337,8.06,1.92,868.9703125,55898,694.6959,674.9959,44087.96579,53966.10139,872.5920709,0.192054536,49907.10817,1.035610451,52028.92888,594.5898755,9.930647451,5.15E-12,4.47E-08,0.980207931
4655,10.5,45337,8.51,1.97,845.3583756,55617,694.6959,673.4959,44087.96579,53705.04587,848.9073714,0.188622239,49735.86998,1.034628595,51859.69374,592.6558457,9.660808749,5.18E-12,4.47E-08,0.980745145
4656,11,45337,8.96,2.03,823.2940887,55347,694.6959,671.9959,44087.96579,53454.11938,826.7737565,0.184331019,49572.98012,1.033530953,51688.67678,590.7014531,9.408656689,5.24E-12,4.50E-08,0.981247178
4657,11.5,45337,9.41,2.06,797.5373786,55086,694.6959,670.3959,44087.96579,53211.47296,800.9331256,0.180040335,49418.84109,1.032676358,51495.94139,588.498861,9.114307384,5.25E-12,4.47E-08,0.981833294
4658,12,45337,9.87,2.11,780.685782,54836,694.6959,668.7959,44087.96579,52978.97537,784.0262213,0.175727447,49273.29397,1.03164775,51341.6279,586.7353566,8.921726277,5.29E-12,4.49E-08,0.982216775
4659,12.5,45337,10.3,2.16,765.449537,54596,694.6959,667.0959,44087.96579,52755.70615,768.7391081,0.173105042,49135.94334,1.030856113,51203.82721,585.1605617,8.74760551,5.35E-12,4.51E-08,0.982563516
4660,13,45337,10.8,2.2,747.9727273,54363,694.6959,665.3959,44087.96579,52538.88183,751.2032436,0.169653489,49005.74753,1.030204324,51055.31862,583.4633962,8.547879428,5.39E-12,4.51E-08,0.982961263
4661,13.5,45337,11.3,2.22,737.2635135,54139,694.6959,663.6959,44087.96579,52330.3703,740.4572669,0.165300826,48881.33188,1.029178702,50921.98971,581.939705,8.425493858,5.37E-12,4.48E-08,0.983205003
4662,14,45337,11.7,2.25,720.9808889,53923,694.6959,661.9959,44087.96579,52129.24764,724.1176072,0.162657429,48753.96014,1.028539156,50771.70412,580.2222318,8.239414999,5.39E-12,4.47E-08,0.983575618
4663,14.5,45337,12.2,2.3,710.9569565,53713,694.6959,660.1959,44087.96579,51933.6571,714.0584564,0.158310032,48640.40935,1.027735998,50647.96787,578.8081662,8.124860868,5.46E-12,4.51E-08,0.983803779
4664,15,45337,12.7,2.32,698.5918103,53510,694.6959,658.3959,44087.96579,51744.53502,701.6494616,0.155670376,48530.40905,1.027169324,50522.01293,577.3687452,7.983551199,5.47E-12,4.49E-08,0.984085238
4665,15.5,45337,13.1,2.35,690.9914894,53313,694.6959,656.4959,44087.96579,51560.95455,694.0213862,0.152138985,48422.9681,1.026350075,50401.31761,575.9894314,7.896694253,5.49E-12,4.50E-08,0.984258258
4666,4.49,46401,3.42,1.08,1623.037963,60427,694.6959,688.6959,45089.45472,58160.52199,1628.186752,0.238680336,53241.74674,1.052002081,55566.48557,635.0172962,18.54818004,4.63E-12,4.37E-08,0.963889855
4667,4.99,46401,3.84,1.15,1505.98,59862,694.6959,687.6959,45089.45472,57638.60332,1511.000746,0.231150965,52860.47373,1.049211214,55154.61101,630.3103678,17.21043427,4.62E-12,4.35E-08,0.966488822
4668,5.49,46401,4.26,1.23,1410.94065,59352,694.6959,686.5959,45089.45472,57167.16384,1415.838679,0.224426239,52519.52921,1.046656238,54805.04808,626.3155406,16.1243186,4.67E-12,4.38E-08,0.968599339
4669,5.99,46401,4.69,1.29,1310.808527,58891,694.6959,685.4959,45089.45472,56740.75198,1315.538377,0.217680144,52212.24713,1.044623309,54429.47381,622.0234541,14.98000239,4.70E-12,4.35E-08,0.970823813
4670,6.49,46401,5.12,1.37,1242.945255,58467,694.6959,684.2959,45089.45472,56348.33937,1247.549633,0.210924206,51933.83791,1.042397401,54134.81104,618.6560294,14.20445665,4.77E-12,4.40E-08,0.972331676
4671,6.99,46401,5.55,1.43,1185.648951,58074,694.6959,683.0959,45089.45472,55984.42473,1190.134638,0.20665909,51677.67568,1.040818971,53889.19604,615.8491258,13.54967087,4.80E-12,4.39E-08,0.973605034
4672,7.48,46401,5.99,1.51,1133.300662,57706,694.6959,681.7959,45089.45472,55643.49165,1137.669921,0.19986468,51441.81312,1.038852114,53626.72009,612.8495341,12.95143133,4.89E-12,4.45E-08,0.974768603
4673,7.98,46401,6.43,1.55,1080.837419,57361,694.6959,680.3959,45089.45472,55323.71891,1085.080405,0.195580139,51221.17221,1.037606182,53383.19714,610.0665385,12.35187809,4.88E-12,4.41E-08,0.975934941
4674,8.48,46401,6.87,1.6,1043.84375,57035,694.6959,679.0959,45089.45472,55021.42507,1047.992525,0.190443565,51016.92572,1.036121685,53172.65078,607.6604015,11.92911211,4.90E-12,4.40E-08,0.976757481
4675,8.98,46401,7.32,1.67,1010.422156,56727,694.6959,677.6959,45089.45472,54735.70453,1014.484649,0.185292744,50826.92364,1.034663105,52982.74686,605.4901675,11.54716802,4.98E-12,4.45E-08,0.977500623
4676,9.48,46401,7.76,1.72,980.8052326,56432,694.6959,676.1959,45089.45472,54461.9362,984.7860611,0.181837181,50645.3111,1.03364789,52807.35463,603.485774,11.20870396,5.01E-12,4.45E-08,0.978159282
4677,9.98,46401,8.22,1.76,947.3914773,56153,694.6959,674.6959,45089.45472,54202.9195,951.2770628,0.177483086,50476.94725,1.032446988,52604.26696,601.1648754,10.82684946,5.03E-12,4.43E-08,0.978902449
4678,10.5,46401,8.67,1.81,923.9066298,55886,694.6959,673.1959,45089.45472,53954.95507,927.7232214,0.172315702,50316.5015,1.031320189,52437.16853,599.255264,10.55846314,5.07E-12,4.45E-08,0.979424829
4679,11,46401,9.13,1.86,902.7080645,55629,694.6959,671.5959,45089.45472,53716.19611,906.4608525,0.168823813,50166.72014,1.03036902,52283.87018,597.5033608,10.31620461,5.12E-12,4.47E-08,0.979896389
4680,11.5,46401,9.58,1.89,875.7740741,55383,694.6959,669.9959,45089.45472,53487.58136,879.4428842,0.166214969,50021.54001,1.029878359,52117.73664,595.6047761,10.00840127,5.15E-12,4.45E-08,0.980495597
4681,12,46401,10.1,1.94,858.885567,55147,694.6959,668.3959,45089.45472,53268.19084,862.5013089,0.161852228,49886.1961,1.028879536,51972.92799,593.9498938,9.815398344,5.21E-12,4.48E-08,0.98087133
4682,12.5,46401,10.5,1.96,840.3290816,54920,694.6959,666.6959,45089.45472,53057.10304,843.8856865,0.158330232,49755.93699,1.028021764,51824.70128,592.2559497,9.603333661,5.20E-12,4.44E-08,0.98128419
4683,13,46401,11,2,824.708,54700,694.6959,664.9959,45089.45472,52852.46475,828.2128709,0.15569684,49631.57896,1.027456463,51694.14926,590.763993,9.424814956,5.25E-12,4.46E-08,0.981631783
4684,13.5,46401,11.4,2.04,808.3132353,54488,694.6959,663.2959,45089.45472,52655.21211,811.7642304,0.151294022,49509.02991,1.02656291,51547.41997,589.0871614,9.237454553,5.30E-12,4.48E-08,0.981996584
4685,14,46401,11.9,2.06,795.8262136,54285,694.6959,661.4959,45089.45472,52466.28208,799.236302,0.148644198,49397.80244,1.025969107,51434.57557,587.7975685,9.094752083,5.30E-12,4.46E-08,0.98227443
4686,14.5,46401,12.4,2.09,784.0870813,54087,694.6959,659.6959,45089.45472,52281.95709,787.4559784,0.14508365,49290.20804,1.025162363,51298.70027,586.244777,8.96059654,5.33E-12,4.47E-08,0.982535695
4687,15,46401,12.9,2.13,771.6450704,53896,694.6959,657.8959,45089.45472,52104.10331,774.9716834,0.140663531,49187.72355,1.024428603,51171.61426,584.7924301,8.818408456,5.40E-12,4.50E-08,0.982812574
4688,15.5,46401,13.3,2.13,760.57277,53711,694.6959,655.9959,45089.45472,51931.79408,763.8605739,0.138868524,49085.77537,1.024008864,51060.20149,583.5191979,8.691873509,5.37E-12,4.45E-08,0.983058997
4689,4.49,47468,3.49,1,1737.169,60523,694.6959,688.5959,46092.33702,58249.16418,1742.553542,0.222882729,53648.86905,1.047380832,55986.87559,639.8215398,19.85247672,4.49E-12,4.33E-08,0.96219429
4690,4.99,47468,3.92,1.07,1618.065421,59973,694.6959,687.5959,46092.33702,57741.16959,1623.338531,0.214469777,53288.26557,1.044654156,55592.66102,635.3164309,18.49135352,4.51E-12,4.34E-08,0.964780729
4691,5.49,47468,4.35,1.14,1501.197368,59483,694.6959,686.4959,46092.33702,57288.28874,1506.334119,0.207653931,52965.29149,1.042414837,55220.89673,631.0678851,17.15577806,4.58E-12,4.36E-08,0.967319207
4692,5.99,47468,4.78,1.2,1423.618333,59038,694.6959,685.2959,46092.33702,56876.75041,1428.639711,0.202504085,52674.91851,1.040421601,54940.6429,627.8651267,16.26919996,4.60E-12,4.35E-08,0.969004832
4693,6.49,47468,5.22,1.26,1352.52381,58630,694.6959,684.0959,46092.33702,56499.2216,1357.417222,0.194858699,52413.06179,1.03841874,54643.75682,624.4722938,15.45672726,4.62E-12,4.36E-08,0.970550046
4694,6.99,47468,5.66,1.32,1282.647727,58252,694.6959,682.7959,46092.33702,56149.27418,1287.413721,0.190516477,52172.06286,1.036857903,54388.67879,621.5572461,14.658179,4.69E-12,4.38E-08,0.972068812
4695,7.48,47468,6.11,1.37,1234.043796,57899,694.6959,681.4959,46092.33702,55822.31653,1238.707237,0.184504685,51950.67343,1.035182443,54158.95883,618.9319919,14.1027302,4.70E-12,4.37E-08,0.973125528
4696,7.98,47468,6.55,1.44,1184.929167,57570,694.6959,680.1959,46092.33702,55517.45342,1189.479566,0.179328519,51744.08043,1.033856281,53933.39905,616.3542806,13.54144513,4.80E-12,4.43E-08,0.974193551
4697,8.48,47468,7,1.48,1137.290541,57259,694.6959,678.7959,46092.33702,55229.14994,1141.727639,0.175824882,51553.10809,1.032780658,53721.20679,613.9293341,12.99702791,4.83E-12,4.41E-08,0.975229556
4698,8.98,47468,7.45,1.53,1104.003922,56966,694.6959,677.3959,46092.33702,54957.4262,1108.357598,0.170623914,51373.1897,1.031482967,53536.87159,611.8227397,12.61662634,4.86E-12,4.42E-08,0.975953539
4699,9.48,47468,7.91,1.58,1074.13038,56686,694.6959,675.8959,46092.33702,54697.66166,1078.406503,0.166275798,51204.87034,1.030414771,53369.50769,609.9100945,12.27522962,4.91E-12,4.44E-08,0.976603345
4700,9.98,47468,8.37,1.6,1039.20125,56421,694.6959,674.3959,46092.33702,54451.72585,1043.383178,0.162771026,51047.1342,1.029582519,53191.83745,607.8796679,11.87605732,4.89E-12,4.38E-08,0.977363196
4701,10.5,47468,8.82,1.65,1015.613939,56168,694.6959,672.8959,46092.33702,54216.84752,1019.730277,0.159249117,50896.80693,1.028617783,53042.64774,606.1747185,11.60650005,4.96E-12,4.42E-08,0.97787636
4702,11,47468,9.29,1.69,988.2,55924,694.6959,671.2959,46092.33702,53990.25116,992.238319,0.154858244,50755.07923,1.027698324,52875.22757,604.2614302,11.29321183,5.00E-12,4.43E-08,0.978472814
4703,11.5,47468,9.75,1.73,966.4710983,55692,694.6959,669.6959,46092.33702,53774.73198,970.4442312,0.151320568,50619.55359,1.026867423,52725.35153,602.5486375,11.04489257,5.05E-12,4.44E-08,0.978945649
4704,12,47468,10.2,1.77,943.9677966,55470,694.6959,667.9959,46092.33702,53568.44131,947.8738662,0.1486636,50493.22189,1.026279511,52586.88081,600.9661853,10.78772342,5.11E-12,4.46E-08,0.979435326
4705,12.5,47468,10.7,1.8,931.0105556,55255,694.6959,666.2959,46092.33702,53368.59829,934.876967,0.143357446,50373.91274,1.02518436,52455.19452,599.4612661,10.63964726,5.12E-12,4.46E-08,0.979717302
4706,13,47468,11.2,1.82,911.2010989,55048,694.6959,664.5959,46092.33702,53176.13822,915.0052224,0.141565248,50256.05595,1.024783718,52322.63901,597.9464133,10.41326354,5.14E-12,4.45E-08,0.980148431
4707,13.5,47468,11.6,1.85,896.4962162,54850,694.6959,662.8959,46092.33702,52991.99725,900.2552948,0.137102078,50145.3952,1.023820134,52193.24105,596.4676453,10.24521521,5.17E-12,4.46E-08,0.980468439
4708,14,47468,12.1,1.87,884.4427807,54658,694.6959,661.0959,46092.33702,52813.39075,888.1612092,0.134422754,50042.57231,1.023308713,52076.50327,595.1335586,10.10746779,5.19E-12,4.44E-08,0.980730827
4709,14.5,47468,12.6,1.9,868.4931579,54472,694.6959,659.2959,46092.33702,52640.3229,872.1594893,0.131727029,49942.09118,1.022788067,51950.34473,593.6918109,9.925194498,5.24E-12,4.46E-08,0.981077994
4710,15,47468,13.1,1.92,857.5734375,54293,694.6959,657.3959,46092.33702,52473.72855,861.2043049,0.128136964,49845.9471,1.022103869,51838.74566,592.4164497,9.800403246,5.26E-12,4.46E-08,0.981315673
4711,15.5,47468,13.5,1.93,844.8264249,54120,694.6959,655.4959,46092.33702,52312.68124,848.4136185,0.125436387,49750.23729,1.021657086,51721.1751,591.072846,9.654729583,5.27E-12,4.44E-08,0.981593174
4712,4.49,48535,3.57,0.93,1887.263441,60634,694.6959,688.4959,47093.79301,58351.64305,1892.926346,0.206072955,54061.64829,1.042535994,56445.34539,645.0609615,21.56776544,4.33E-12,4.32E-08,0.959805184
4713,4.99,48535,4,0.99,1737.561616,60103,694.6959,687.3959,47093.79301,57861.27357,1743.110608,0.19920753,53719.23024,1.040449376,56036.00715,640.3830184,19.85696356,4.39E-12,4.32E-08,0.962986404
4714,5.49,48535,4.44,1.06,1647.679245,59629,694.6959,686.2959,47093.79301,57423.25873,1653.148071,0.19234494,53416.22479,1.038030813,55750.89807,637.1247738,18.82978217,4.45E-12,4.37E-08,0.964896689
4715,5.99,48535,4.88,1.12,1561.119643,59200,694.6959,685.0959,47093.79301,57026.59627,1566.467152,0.186292968,53143.7094,1.036187759,55452.79861,633.7180744,17.84057358,4.50E-12,4.39E-08,0.966737291
4716,6.49,48535,5.32,1.17,1474.055556,58808,694.6959,683.8959,47093.79301,56663.95232,1479.270676,0.178537239,52895.96571,1.034289723,55154.20911,630.3057748,16.84559971,4.52E-12,4.39E-08,0.96858884
4717,6.99,48535,5.77,1.21,1407.904132,58446,694.6959,682.5959,47093.79301,56328.89824,1412.996637,0.174172324,52670.49036,1.03301072,54914.45988,627.5659055,16.08961708,4.54E-12,4.35E-08,0.969996117
4718,7.48,48535,6.22,1.26,1357.82381,58108,694.6959,681.2959,47093.79301,56015.91577,1362.82082,0.169805933,52462.27935,1.031691415,54712.39513,625.2566968,15.517296,4.58E-12,4.36E-08,0.971061562
4719,7.98,48535,6.67,1.3,1301.84,57794,694.6959,679.9959,47093.79301,55725.03394,1306.722175,0.164575209,52270.04568,1.030509924,54492.01954,622.7382307,14.8775095,4.61E-12,4.35E-08,0.972252773
4720,8.48,48535,7.13,1.36,1261.0875,57499,694.6959,678.5959,47093.79301,55451.6452,1265.880765,0.160164559,52090.63458,1.029217903,54307.62351,620.6309412,14.41178736,4.70E-12,4.41E-08,0.973120008
4721,8.98,48535,7.59,1.39,1211.773381,57219,694.6959,677.0959,47093.79301,55192.06065,1216.44941,0.155781804,51923.52685,1.028393928,54102.88925,618.2912252,13.84822251,4.72E-12,4.38E-08,0.974169645
4722,9.48,48535,8.05,1.44,1182.391667,56954,694.6959,675.5959,47093.79301,54946.29537,1186.996322,0.152237949,51766.66559,1.027406738,53949.02487,616.5328534,13.51244642,4.79E-12,4.42E-08,0.974795058
4723,9.98,48535,8.51,1.47,1148.933333,56703,694.6959,674.0959,47093.79301,54713.43578,1153.453834,0.147814384,51618.78876,1.026446217,53777.23979,614.5696827,13.13008248,4.81E-12,4.41E-08,0.975507307
4724,10.5,48535,8.98,1.51,1121.52649,56464,694.6959,672.4959,47093.79301,54491.63819,1125.973094,0.143368683,51479.64261,1.025452913,53616.06141,612.7277261,12.81687535,4.86E-12,4.43E-08,0.976090839
4725,11,48535,9.44,1.53,1095.490196,56235,694.6959,670.8959,47093.79301,54279.05604,1099.86751,0.139815594,51344.69793,1.024740331,53474.74506,611.1127539,12.51933094,4.86E-12,4.40E-08,0.97664517
4726,11.5,48535,9.91,1.58,1077.325316,56016,694.6959,669.2959,47093.79301,54075.6976,1081.65281,0.136235481,51226.03836,1.023877434,53347.61792,609.659937,12.31174156,4.94E-12,4.46E-08,0.977031945
4727,12,48535,10.4,1.6,1052.066875,55807,694.6959,667.5959,47093.79301,53881.57076,1056.32191,0.134440453,51106.11761,1.023529423,53214.77602,608.1418113,12.0230865,4.97E-12,4.44E-08,0.977569827
4728,12.5,48535,10.9,1.61,1030.236025,55604,694.6959,665.8959,47093.79301,53692.96625,1034.427205,0.129948676,50992.65823,1.022644684,53065.25285,606.4330511,11.77360217,4.95E-12,4.40E-08,0.978034744
4729,13,48535,11.3,1.66,1018.044578,55411,694.6959,664.1959,47093.79301,53513.60625,1022.200005,0.127251824,50884.86824,1.022053871,52963.80092,605.2736521,11.63427755,5.05E-12,4.47E-08,0.978294379
4730,13.5,48535,11.8,1.66,1001.280723,55224,694.6959,662.3959,47093.79301,53339.77908,1005.385149,0.123646982,50783.30313,1.021411051,52837.75496,603.8331909,11.44269915,5.02E-12,4.41E-08,0.97865143
4731,14,48535,12.3,1.7,986.1829412,55044,694.6959,660.5959,47093.79301,53172.41868,990.2421651,0.12182594,50686.0569,1.020971846,52731.78185,602.6221235,11.27016075,5.11E-12,4.46E-08,0.978972979
4732,14.5,48535,12.8,1.7,972.8735294,54871,694.6959,658.7959,47093.79301,53011.52961,976.8910863,0.11731001,50590.26487,1.020257415,52610.43814,601.2353999,11.11805996,5.07E-12,4.42E-08,0.979256479
4733,15,48535,13.3,1.72,957.2523256,54703,694.6959,656.8959,47093.79301,52855.25567,961.2196255,0.116390541,50501.03908,1.020067675,52506.17156,600.0438349,10.93953986,5.13E-12,4.43E-08,0.97958925
4734,15.5,48535,13.7,1.74,952.7752874,54541,694.6959,654.9959,47093.79301,52704.5304,956.7276575,0.113652902,50412.73683,1.019435743,52419.12174,599.0490242,10.88837598,5.16E-12,4.44E-08,0.979684634
4735,4.49,49604,3.64,0.85,2031.182353,60763,694.6959,688.3959,48095.70192,58470.72169,2037.123229,0.189844092,54482.22485,1.038130097,56867.17219,649.8816248,23.21247983,4.15E-12,4.27E-08,0.957644381
4736,4.99,49604,4.08,0.91,1887.952747,60249,694.6959,687.2959,48095.70192,57996.13556,1893.791115,0.182900392,54159.03042,1.036099451,56487.83717,645.5465603,21.57564288,4.23E-12,4.30E-08,0.960624525
4737,5.49,49604,4.52,0.96,1795.16875,59793,694.6959,686.1959,48095.70192,57574.8385,1800.930046,0.176824875,53872.52061,1.034164083,56214.88316,642.4272247,20.51530152,4.24E-12,4.30E-08,0.962555281
4738,5.99,49604,4.97,1.02,1695.814706,59380,694.6959,684.9959,48095.70192,57193.05486,1701.480473,0.169003238,53616.56804,1.03214983,55924.63772,639.1102815,19.37987725,4.32E-12,4.35E-08,0.964623024
4739,6.49,49604,5.42,1.07,1627.439252,59005,694.6959,683.6959,48095.70192,56846.2224,1633.012007,0.164603672,53385.40551,1.030733714,55705.08685,636.6012403,18.59847826,4.37E-12,4.36E-08,0.966046612
4740,6.99,49604,5.88,1.11,1552.013514,58658,694.6959,682.3959,48095.70192,56525.13682,1557.470736,0.15932079,53174.04469,1.029388872,55460.20261,633.8026878,17.73650816,4.41E-12,4.36E-08,0.967617257
4741,7.48,49604,6.33,1.15,1492.570435,58336,694.6959,681.0959,48095.70192,56227.05509,1497.918994,0.154926412,52979.18225,1.028381392,55255.20427,631.4599539,17.05718892,4.45E-12,4.35E-08,0.96885545
4742,7.98,49604,6.79,1.18,1432.759322,58037,694.6959,679.6959,48095.70192,55950.15349,1437.99187,0.149612244,52799.94806,1.027193169,55030.48835,628.8918862,16.37366375,4.46E-12,4.33E-08,0.970101447
4743,8.48,49604,7.26,1.23,1394.325203,57757,694.6959,678.2959,48095.70192,55690.75025,1399.480583,0.145181249,52633.28444,1.026118547,54868.24684,627.0377799,15.93443622,4.54E-12,4.38E-08,0.970902169
4744,8.98,49604,7.72,1.26,1342.72619,57491,694.6959,676.7959,48095.70192,55444.22981,1347.769237,0.140720099,52477.13711,1.02519443,54667.5225,624.7438896,15.34475946,4.57E-12,4.37E-08,0.971977346
4745,9.48,49604,8.19,1.31,1313.654962,57241,694.6959,675.2959,48095.70192,55212.46,1318.633476,0.137131941,52331.61169,1.024229519,54523.84666,623.1019531,15.01253163,4.66E-12,4.43E-08,0.972583133
4746,9.98,49604,8.65,1.32,1275.286364,57004,694.6959,673.7959,48095.70192,54992.67266,1280.173307,0.131768867,52194.87505,1.023265137,54347.35516,621.0849971,14.57405287,4.63E-12,4.36E-08,0.973382792
4747,10.5,49604,9.12,1.36,1254.530147,56778,694.6959,672.1959,48095.70192,54783.02331,1259.366999,0.129959039,52065.95218,1.022703732,54237.06034,619.824541,14.33684952,4.70E-12,4.40E-08,0.973815394
4748,11,49604,9.6,1.39,1220.976978,56562,694.6959,670.5959,48095.70192,54582.59283,1225.728992,0.124561755,51943.37454,1.02177421,54067.47416,617.8864994,13.95340179,4.75E-12,4.42E-08,0.974514791
4749,11.5,49604,10.1,1.41,1197.787234,56357,694.6959,668.9959,48095.70192,54392.31731,1202.480685,0.123646982,51827.96401,1.021470447,53961.92708,616.6803007,13.68838794,4.78E-12,4.40E-08,0.974998167
4750,12,49604,10.6,1.44,1180.354861,56160,694.6959,667.2959,48095.70192,54209.41928,1185.000113,0.120926171,51720.12316,1.020868753,53845.57406,615.3506111,13.48916968,4.83E-12,4.43E-08,0.975361621
4751,12.5,49604,11,1.45,1157.965517,55971,694.6959,665.5959,48095.70192,54033.90442,1162.549928,0.11731001,51614.85428,1.020289268,53718.76066,613.9013795,13.23330285,4.83E-12,4.39E-08,0.975828403
4752,13,49604,11.5,1.48,1140.774324,55790,694.6959,663.7959,48095.70192,53865.77821,1145.312235,0.113652902,51516.47966,1.019470796,53594.74835,612.484159,13.03684081,4.89E-12,4.43E-08,0.976186807
4753,13.5,49604,12,1.49,1122.871141,55616,694.6959,661.9959,48095.70192,53704.11668,1127.358058,0.110005147,51418.61672,1.018835458,53474.42635,611.1091117,12.83224211,4.89E-12,4.41E-08,0.976560108
4754,14,49604,12.5,1.5,1105.255333,55447,694.6959,660.1959,48095.70192,53547.06544,1109.689818,0.108178304,51328.54815,1.018570036,53366.19069,609.8721877,12.63092755,4.91E-12,4.39E-08,0.976927464
4755,14.5,49604,13,1.52,1091.565132,55285,694.6959,658.3959,48095.70192,53396.48673,1095.960635,0.104512755,51242.52076,1.017910237,53259.64759,608.6546064,12.47447506,4.95E-12,4.41E-08,0.977212919
4756,15,49604,13.4,1.54,1090.507792,55129,694.6959,656.4959,48095.70192,53251.45488,1094.898667,0.102663499,51158.65323,1.017387507,53187.78848,607.833396,12.46239172,4.98E-12,4.42E-08,0.977235
4757,15.5,49604,13.9,1.55,1077.492903,54978,694.6959,654.5959,48095.70192,53111.04333,1081.843041,0.100838687,51079.15824,1.017229688,53095.62708,606.7801697,12.31365675,5.01E-12,4.42E-08,0.977506451
4758,4.49,50674,3.71,0.78,2209.307692,60912,694.6959,688.2959,49097.12659,58608.23751,2215.527234,0.175996755,54911.38644,1.034285923,57339.76737,655.2824723,25.24810743,4.00E-12,4.25E-08,0.954874605
4759,4.99,50674,4.16,0.84,2082.619048,60417,694.6959,687.1959,49097.12659,58151.2878,2088.785236,0.168123504,54607.13698,1.032055182,57001.74687,651.4195526,23.80030162,4.08E-12,4.32E-08,0.957456059
4760,5.49,50674,4.61,0.88,1960.795455,59977,694.6959,685.9959,49097.12659,57744.8654,1966.887844,0.160242731,54338.814,1.030158261,56686.51234,647.8170326,22.40809393,4.09E-12,4.30E-08,0.95993884
4761,5.99,50674,5.06,0.92,1867.038043,59582,694.6959,684.7959,49097.12659,57379.81226,1873.037236,0.154953177,54098.07737,1.028807573,56433.91906,644.9303807,21.33662833,4.13E-12,4.29E-08,0.96185037
4762,6.49,50674,5.52,0.96,1778.266667,59222,694.6959,683.4959,49097.12659,57046.94329,1784.168127,0.14962721,53881.5517,1.027449708,56187.08656,642.1095633,20.32214345,4.19E-12,4.29E-08,0.963660437
4763,6.99,50674,5.98,1.01,1719.887129,58891,694.6959,682.1959,49097.12659,56740.75198,1725.712575,0.144322169,53684.7001,1.026222437,55999.94093,639.9708513,19.65497841,4.26E-12,4.35E-08,0.964851047
4764,7.48,50674,6.44,1.04,1642.851923,58585,694.6959,680.8959,49097.12659,56457.57018,1648.557853,0.139836975,53503.67841,1.025173682,55767.91699,637.3192671,18.77461523,4.30E-12,4.33E-08,0.966422519
4765,7.98,50674,6.91,1.08,1605.948148,58301,694.6959,679.4959,49097.12659,56194.64741,1611.599973,0.134485964,53337.05197,1.023910542,55619.96658,635.6284805,18.35287656,4.34E-12,4.36E-08,0.967175269
4766,8.48,50674,7.38,1.1,1543.018182,58035,694.6959,678.0959,49097.12659,55948.30095,1548.549679,0.130870077,53182.57517,1.023147049,55414.18319,633.2767749,17.63370895,4.36E-12,4.32E-08,0.968459464
4767,8.98,50674,7.85,1.15,1510.147826,57784,694.6959,676.5959,49097.12659,55715.76824,1515.618063,0.126363469,53037.72302,1.022096907,55267.51253,631.6006135,17.25806445,4.46E-12,4.41E-08,0.969130208
4768,9.48,50674,8.32,1.15,1468.2,57548,694.6959,675.0959,49097.12659,55497.06279,1473.583305,0.122759485,52902.86787,1.021474119,55111.52305,629.8179558,16.77868205,4.40E-12,4.31E-08,0.969986364
4769,9.98,50674,8.79,1.19,1431.557143,57325,694.6959,673.4959,49097.12659,55290.34306,1436.86529,0.119122863,52776.34172,1.020670082,54963.168,628.1225449,16.35992517,4.50E-12,4.37E-08,0.970734228
4770,10.5,50674,9.27,1.23,1403.956098,57113,694.6959,671.8959,49097.12659,55093.7647,1409.201123,0.11640654,52655.55998,1.02017138,54842.91683,626.748307,16.04449869,4.60E-12,4.43E-08,0.971297686
4771,11,50674,9.74,1.24,1380.367742,56911,694.6959,670.2959,49097.12659,54906.40849,1385.560571,0.113652902,52541.78241,1.019445043,54719.72219,625.3404309,15.77492948,4.58E-12,4.39E-08,0.971779192
4772,11.5,50674,10.2,1.26,1347.52619,56718,694.6959,668.5959,49097.12659,54727.35383,1352.638477,0.110005147,52437.30123,1.018872541,54574.62246,623.682222,15.39961416,4.63E-12,4.39E-08,0.972449743
4773,12,50674,10.7,1.27,1325.866929,56534,694.6959,666.8959,49097.12659,54556.60697,1330.928192,0.106348903,52334.52293,1.018222325,54457.4653,622.3433427,15.15209076,4.62E-12,4.36E-08,0.972891933
4774,12.5,50674,11.2,1.28,1303.496875,56358,694.6959,665.1959,49097.12659,54393.2456,1308.501853,0.103592418,52242.05227,1.017715691,54342.38702,621.0282208,14.89644437,4.63E-12,4.34E-08,0.973348708
4775,13,50674,11.7,1.32,1296.381818,56189,694.6959,663.3959,49097.12659,54236.3463,1301.367811,0.101747849,52151.47258,1.017249367,54262.99663,620.1209424,14.81513305,4.74E-12,4.42E-08,0.973494013
4776,13.5,50674,12.2,1.32,1280.230303,56027,694.6959,661.5959,49097.12659,54085.91333,1285.173358,0.098069022,52064.77825,1.016666473,54153.78506,618.8728658,14.63055252,4.71E-12,4.38E-08,0.973823858
4777,14,50674,12.6,1.34,1260.552239,55870,694.6959,659.7959,49097.12659,53940.09304,1265.441337,0.095289003,51980.35162,1.016181,54038.3539,617.5537112,14.40567036,4.77E-12,4.41E-08,0.974225756
4778,14.5,50674,13.1,1.34,1248.182836,55720,694.6959,657.8959,49097.12659,53800.74638,1253.037213,0.094354384,51901.23546,1.015940684,53954.88619,616.599837,14.26431205,4.77E-12,4.37E-08,0.9744784
4779,15,50674,13.6,1.35,1238.414815,55575,694.6959,655.9959,49097.12659,53666.01867,1243.242659,0.089725948,51824.44197,1.015205636,53854.94244,615.4576735,14.15268249,4.78E-12,4.37E-08,0.974677894
4780,15.5,50674,14.1,1.37,1224.205839,55435,694.6959,654.0959,49097.12659,53535.91255,1228.992074,0.088794245,51751.13011,1.01508055,53769.42904,614.480421,13.99030142,4.86E-12,4.41E-08,0.974968147
4781,4.49,51746,3.78,0.73,2439.835616,61086,694.6959,688.0959,50099.00298,58768.79306,2446.346388,0.159367071,55354.7177,1.029845753,57821.58536,660.7887186,27.88259506,3.87E-12,4.33E-08,0.951169759
4782,4.99,51746,4.23,0.76,2294.302632,60607,694.6959,686.9959,50099.00298,58326.7171,2300.771007,0.152290189,55068.42755,1.028130975,57487.81453,656.9743645,26.21943495,3.87E-12,4.27E-08,0.954075513
4783,5.49,51746,4.69,0.8,2168.825,60185,694.6959,685.8959,50099.00298,57937.0211,2175.255681,0.146965741,54816.04989,1.026826554,57213.08519,653.8347403,24.78546867,3.93E-12,4.28E-08,0.956580859
4784,5.99,51746,5.15,0.85,2086.494118,59807,694.6959,684.5959,50099.00298,57587.77675,2092.876879,0.139851063,54592.2508,1.025133248,56984.15569,651.2185196,23.84458616,4.01E-12,4.35E-08,0.958225179
4785,6.49,51746,5.62,0.87,1990.563218,59463,694.6959,683.3959,50099.00298,57269.79771,1996.869336,0.135377835,54390.23771,1.024149369,56760.75057,648.6654317,22.74828181,4.01E-12,4.29E-08,0.960141535
4786,6.99,51746,6.08,0.91,1910.67033,59148,694.6959,681.9959,50099.00298,56978.50102,1916.894683,0.129978662,54206.11352,1.02294526,56541.94935,646.1649576,21.83526084,4.09E-12,4.33E-08,0.961737868
4787,7.48,51746,6.55,0.94,1845.670213,58858,694.6959,680.6959,50099.00298,56710.21816,1851.800473,0.12546835,54038.41614,1.022027901,56347.99519,643.9484373,21.09243541,4.13E-12,4.34E-08,0.963037179
4788,7.98,51746,7.02,0.97,1788.030928,58589,694.6959,679.2959,50099.00298,56461.27263,1794.083153,0.120936577,53883.70088,1.021049274,56168.52956,641.8974928,20.43373004,4.18E-12,4.35E-08,0.964189244
4789,8.48,51746,7.49,0.98,1730.281633,58338,694.6959,677.7959,50099.00298,56228.90692,1736.242961,0.116391774,53740.96116,1.020158818,55988.27232,639.8375017,19.77376745,4.16E-12,4.29E-08,0.965343762
4790,8.98,51746,7.97,1.03,1698.791262,58101,694.6959,676.2959,50099.00298,56009.43243,1704.702492,0.112756115,53607.68866,1.01940002,55864.40428,638.4219299,19.41389352,4.30E-12,4.40E-08,0.965973325
4791,9.48,51746,8.45,1.03,1656.033981,57880,694.6959,674.7959,50099.00298,55804.714,1661.867692,0.110005147,53483.34735,1.018815216,55720.11947,636.773034,18.92526061,4.25E-12,4.31E-08,0.966828328
4792,9.98,51746,8.92,1.06,1611.541509,57671,694.6959,673.1959,50099.00298,55611.05746,1617.292145,0.107253408,53367.30781,1.018310466,55575.99651,635.1259877,18.41679785,4.35E-12,4.35E-08,0.967718077
4793,10.5,51746,9.4,1.08,1599.007407,57472,694.6959,671.5959,50099.00298,55426.61795,1604.733463,0.103592418,53257.11042,1.017572692,55479.36637,634.0216924,18.27355734,4.35E-12,4.36E-08,0.967968755
4794,11,51746,9.89,1.11,1562.79009,57284,694.6959,669.9959,50099.00298,55252.32977,1568.443215,0.100825619,53154.56813,1.017073446,55347.47009,632.5143735,17.85966356,4.45E-12,4.41E-08,0.968693125
4795,11.5,51746,10.4,1.11,1536.759459,57105,694.6959,668.2959,50099.00298,55086.34559,1542.356382,0.095289003,53057.21081,1.016123041,55208.93136,630.9311441,17.56218387,4.40E-12,4.35E-08,0.969213831
4796,12,51746,10.9,1.12,1508.703571,56933,694.6959,666.5959,50099.00298,54926.81601,1514.235547,0.094354384,52965.16669,1.015938547,55099.99647,629.6862293,17.24155942,4.44E-12,4.34E-08,0.969775136
4797,12.5,51746,11.3,1.14,1492.926316,56769,694.6959,664.7959,50099.00298,54774.67316,1498.425237,0.090645417,52876.07093,1.015257275,54997.37367,628.5134496,17.06125595,4.48E-12,4.37E-08,0.970090717
4798,13,51746,11.8,1.15,1476.749565,56613,694.6959,662.9959,50099.00298,54629.92177,1482.212881,0.088794245,52793.39479,1.014981977,54914.95506,627.5715645,16.87638702,4.51E-12,4.36E-08,0.970414324
4799,13.5,51746,12.3,1.16,1456.601724,56463,694.6959,661.1959,50099.00298,54490.71002,1462.014063,0.086926938,52712.22937,1.014667319,54813.15253,626.4081588,16.64613623,4.55E-12,4.36E-08,0.970817502
4800,14,51746,12.8,1.17,1441.805128,56318,694.6959,659.3959,50099.00298,54356.11279,1447.181128,0.084125022,52636.3949,1.014163862,54716.85042,625.3076121,16.4770398,4.57E-12,4.37E-08,0.971113574
4801,14.5,51746,13.3,1.17,1430.670085,56180,694.6959,657.4959,50099.00298,54227.98975,1436.01658,0.080385637,52564.16112,1.013550696,54620.04971,624.2013676,16.34978783,4.56E-12,4.34E-08,0.971336424
4802,15,51746,13.8,1.17,1421.503419,56046,694.6959,655.5959,50099.00298,54103.55835,1426.824182,0.078508764,52494.92125,1.013216493,54540.99136,623.2978837,16.24503058,4.55E-12,4.31E-08,0.971519909
4803,15.5,51746,14.3,1.19,1410.781513,55917,694.6959,653.6959,50099.00298,53983.74938,1416.073542,0.077568467,52428.21437,1.013064476,54467.88439,622.4624127,16.12249996,4.64E-12,4.37E-08,0.971734497
4804,4.49,52819,3.84,0.65,2699.076923,61284,694.6959,687.9959,51100.39658,58951.45048,2705.827066,0.145202316,55811.66793,1.026333329,58330.23177,666.6015618,30.84522104,3.60E-12,4.23E-08,0.947048805
4805,4.99,52819,4.3,0.68,2535.955882,60825,694.6959,686.8959,51100.39658,58527.94624,2542.73342,0.13804431,55543.38408,1.024716741,57997.92343,662.8039211,28.98106351,3.63E-12,4.20E-08,0.950240437
4806,5.49,52819,4.77,0.72,2418.430556,60421,694.6959,685.6959,51100.39658,58154.98149,2425.190566,0.131772978,55308.85411,1.023344498,57742.51933,659.885147,27.63797668,3.72E-12,4.25E-08,0.95254067
4807,5.99,52819,5.24,0.76,2308.25,60060,694.6959,684.4959,51100.39658,57821.5491,2314.981653,0.124564908,55100.44294,1.021863705,57487.82313,656.9744628,26.37882635,3.80E-12,4.31E-08,0.954697384
4808,6.49,52819,5.71,0.77,2206.662338,59733,694.6959,683.1959,51100.39658,57519.38621,2213.329998,0.120929277,54912.51059,1.021062237,57270.49477,654.4908205,25.21787615,3.78E-12,4.22E-08,0.956686638
4809,6.99,52819,6.18,0.81,2153.197531,59434,694.6959,681.7959,51100.39658,57242.98488,2159.824895,0.116391774,54741.35675,1.020028455,57112.8873,652.6896725,24.60687697,3.87E-12,4.29E-08,0.957733696
4810,7.48,52819,6.65,0.84,2069.27381,59160,694.6959,680.4959,51100.39658,56989.60021,2075.820789,0.111830118,54586.60303,1.019193723,56910.12226,650.3724608,23.6477914,3.96E-12,4.33E-08,0.959377599
4811,7.98,52819,7.13,0.85,2018.047059,58906,694.6959,678.9959,51100.39658,56754.63056,2024.540909,0.107253408,54444.49223,1.018242197,56753.09197,648.5779088,23.06236887,3.93E-12,4.27E-08,0.960381112
4812,8.48,52819,7.61,0.89,1971.404494,58670,694.6959,677.5959,51100.39658,56536.24305,1977.838075,0.103585938,54312.53108,1.017551433,56611.53055,646.960136,22.5293347,4.05E-12,4.37E-08,0.961295054
4813,8.98,52819,8.09,0.89,1922.719101,58449,694.6959,676.0959,51100.39658,56331.67558,1929.084899,0.100825619,54190.42704,1.017062224,56472.76955,645.3743665,21.97295496,4.01E-12,4.28E-08,0.962249121
4814,9.48,52819,8.57,0.91,1886.582418,58241,694.6959,674.4959,51100.39658,56139.08796,1892.901313,0.096203777,54076.03103,1.016127039,56335.07996,643.8008413,21.55998267,4.04E-12,4.29E-08,0.962957209
4815,9.98,52819,9.05,0.93,1843.655914,58046,694.6959,672.8959,51100.39658,55958.48989,1849.906849,0.093426469,53969.87386,1.015677389,56203.79081,642.3004606,21.06941588,4.11E-12,4.31E-08,0.963798581
4816,10.5,52819,9.53,0.95,1823.347368,57861,694.6959,671.2959,51100.39658,55787.11103,1829.561689,0.089714655,53867.91858,1.01497053,56095.60791,641.0641396,20.83732854,4.14E-12,4.34E-08,0.964196722
4817,11,52819,10,0.96,1787.125,57686,694.6959,669.6959,51100.39658,55624.95801,1793.271482,0.088776216,53773.62674,1.014797448,55983.26402,639.7802666,20.42337704,4.19E-12,4.33E-08,0.964906897
4818,11.5,52819,10.5,0.96,1762.385417,57520,694.6959,667.9959,51100.39658,55471.11023,1768.486143,0.08505202,53685.65458,1.014182963,55870.15211,638.4876165,20.14065152,4.16E-12,4.28E-08,0.965391929
4819,12,52819,11,0.99,1747.717172,57361,694.6959,666.1959,51100.39658,55323.71891,1753.798093,0.08224628,53600.55667,1.013606194,55782.77335,637.4890465,19.97302189,4.26E-12,4.36E-08,0.965679364
4820,12.5,52819,11.5,1,1722.46,57211,694.6959,664.4959,51100.39658,55184.64256,1728.487481,0.079440504,53521.58901,1.013220716,55675.11655,636.2587379,19.68438134,4.30E-12,4.37E-08,0.966174676
4821,13,52819,12,1,1706.26,57067,694.6959,662.6959,51100.39658,55051.10376,1712.252693,0.076621412,53448.18874,1.012716454,55580.11963,635.173107,19.49924672,4.28E-12,4.33E-08,0.96649238
4822,13.5,52819,12.5,1,1692.92,56928,694.6959,660.8959,51100.39658,54922.17799,1698.882544,0.075683972,53375.63905,1.012589169,55507.81449,634.3467993,19.34679636,4.29E-12,4.30E-08,0.966754024
4823,14,52819,13,1.01,1679.09901,56796,694.6959,658.9959,51100.39658,54799.7233,1685.031261,0.072858152,53307.10077,1.012112199,55418.78601,633.3293762,19.18884922,4.33E-12,4.32E-08,0.967025084
4824,14.5,52819,13.5,1.02,1663.45098,56669,694.6959,657.0959,51100.39658,54681.88719,1669.343809,0.070027576,53241.8628,1.011700856,55325.96355,632.2685954,19.01002255,4.38E-12,4.35E-08,0.967332077
4825,15,52819,14,1.02,1656.647059,56547,694.6959,655.1959,51100.39658,54568.67195,1662.519939,0.069080557,53178.8203,1.011527173,55260.75071,631.5233389,18.93226691,4.38E-12,4.33E-08,0.967465616
4826,15.5,52819,14.5,1.03,1653.561165,56430,694.6959,653.2959,51100.39658,54460.07978,1659.425557,0.067183576,53118.54503,1.011139014,55192.67564,630.7453727,18.89700112,4.42E-12,4.36E-08,0.967526171
4827,3.99,53895,3.44,0.55,3159.490909,62023,694.6959,688.9959,52103.17202,59632.77645,3166.260534,0.13804431,56582.49421,1.024634679,59141.37268,675.8713312,36.10686106,3.32E-12,4.17E-08,0.939230945
4828,4.49,53895,3.91,0.59,2968.661017,61515,694.6959,687.8959,52103.17202,59164.492,2975.626468,0.129963134,56291.2807,1.0228551,58799.80852,671.9679144,33.92604504,3.42E-12,4.24E-08,0.942889725
4829,4.99,53895,4.37,0.62,2831.596774,61076,694.6959,686.7959,52103.17202,58759.5667,2838.62038,0.123635409,56040.20733,1.021422376,58530.01118,668.8846535,32.35966624,3.46E-12,4.25E-08,0.945519241
4830,5.49,53895,4.84,0.64,2708.921875,60691,694.6959,685.5959,52103.17202,58404.26163,2715.992629,0.118185906,55820.51301,1.020172383,58291.80404,666.1624073,30.95772977,3.46E-12,4.20E-08,0.947872797
4831,5.99,53895,5.32,0.68,2606.838235,60347,694.6959,684.2959,52103.17202,58086.64512,2613.904972,0.111819903,55627.16746,1.018963433,58070.63953,663.6349253,29.79111151,3.58E-12,4.30E-08,0.949832134
4832,6.49,53895,5.79,0.69,2524,60038,694.6959,682.9959,52103.17202,57801.2241,2531.056297,0.107241323,55453.79912,1.017991699,57886.23257,661.527511,28.84443094,3.55E-12,4.22E-08,0.951422222
4833,6.99,53895,6.27,0.72,2424.222222,59755,694.6959,681.6959,52103.17202,57539.71921,2431.238428,0.102647658,55295.74043,1.017194258,57676.95466,659.1358698,27.70416421,3.66E-12,4.28E-08,0.953337996
4834,7.48,53895,6.75,0.73,2375.150685,59497,694.6959,680.2959,52103.17202,57301.23217,2382.13221,0.099883584,55153.69397,1.01658558,57547.48349,657.6562651,27.14337159,3.65E-12,4.23E-08,0.954280476
4835,7.98,53895,7.23,0.76,2307.105263,59259,694.6959,678.7959,52103.17202,57081.16197,2314.038144,0.094343125,55023.10757,1.015653408,57369.91623,655.6270152,26.36574423,3.75E-12,4.31E-08,0.955587385
4836,8.48,53895,7.71,0.77,2255.493506,59038,694.6959,677.3959,52103.17202,56876.75041,2262.389353,0.091556407,54902.53541,1.015087536,57237.82292,654.1174447,25.77592182,3.76E-12,4.27E-08,0.956578664
4837,8.98,53895,8.2,0.79,2192.063291,58831,694.6959,675.7959,52103.17202,56685.23498,2198.890343,0.087844494,54790.66403,1.014585773,57082.05656,652.3373369,25.05103733,3.84E-12,4.31E-08,0.957797381
4838,9.48,53895,8.68,0.79,2150.594937,58639,694.6959,674.2959,52103.17202,56507.5516,2157.374911,0.085035857,54687.52592,1.013990402,56955.69551,650.8932749,24.57713436,3.82E-12,4.24E-08,0.958594173
4839,9.98,53895,9.17,0.81,2128.580247,58458,694.6959,672.6959,52103.17202,56340.00752,2135.344134,0.080369424,54590.11534,1.013187388,56850.38888,649.689824,24.3255491,3.85E-12,4.28E-08,0.959017003
4840,10.5,53895,9.66,0.84,2101.654762,58287,694.6959,670.9959,52103.17202,56181.68392,2108.374895,0.078485883,54499.20775,1.012788515,56747.59611,648.5151018,24.01784296,3.98E-12,4.39E-08,0.959534615
4841,11,53895,10.2,0.84,2074.392857,58125,694.6959,669.3959,52103.17202,56031.66077,2081.074286,0.074735955,54414.09964,1.01224865,56640.25013,647.2883452,23.7062922,3.96E-12,4.34E-08,0.960058587
4842,11.5,53895,10.6,0.84,2051.416667,57973,694.6959,667.6959,52103.17202,55890.86963,2058.063325,0.073792771,54332.97569,1.012079811,56557.60196,646.3438366,23.44371885,3.96E-12,4.29E-08,0.96050023
4843,12,53895,11.1,0.84,2032,57827,694.6959,665.8959,52103.17202,55755.6099,2038.615189,0.070958359,54256.84777,1.011556172,56459.54917,645.2232832,23.22182396,3.94E-12,4.26E-08,0.960873492
4844,12.5,53895,11.6,0.85,2006.447059,57689,694.6959,664.1959,52103.17202,55627.73809,2013.015872,0.068127722,54184.54494,1.011194516,56359.43806,644.0792071,22.92980334,4.00E-12,4.28E-08,0.961364812
4845,13,53895,12.1,0.87,1991.597701,57557,694.6959,662.3959,52103.17202,55505.40448,1998.146475,0.06622593,54116.83499,1.010780212,56280.00115,643.1713972,22.76010394,4.08E-12,4.36E-08,0.961650195
4846,13.5,53895,12.6,0.87,1981.126437,57431,694.6959,660.4959,52103.17202,55388.61192,1987.652975,0.065279857,54051.56731,1.010650345,56213.77924,642.414609,22.64043767,4.10E-12,4.33E-08,0.961851594
4847,14,53895,13.1,0.87,1972.816092,57311,694.6959,658.5959,52103.17202,55277.36314,1979.322646,0.061482978,53990.24569,1.010072914,56127.44079,641.4279278,22.54546653,4.08E-12,4.32E-08,0.962011475
4848,14.5,53895,13.6,0.87,1967,57196,694.6959,656.7959,52103.17202,55170.73344,1973.489374,0.060533062,53931.50214,1.009943138,56067.53255,640.7432926,22.47899986,4.09E-12,4.30E-08,0.962123431
4849,15,53895,14.1,0.87,1963.597701,57086,694.6959,654.7959,52103.17202,55068.72489,1970.072915,0.058619676,53875.34311,1.009544065,55995.6674,639.9220131,22.44011818,4.10E-12,4.30E-08,0.962189002
4850,15.5,53895,14.6,0.88,1953.397727,56980,694.6959,652.8959,52103.17202,54970.41194,1959.842867,0.057669746,53821.69003,1.009491731,55932.70649,639.2024919,22.32355223,4.17E-12,4.34E-08,0.962385344
4851,3.99,54972,3.5,0.5,3558.62,62274,694.6959,688.8959,53105.46349,59864.04048,3565.347397,0.124527837,57069.87385,1.021205877,59720.64466,682.4912879,40.66813345,3.07E-12,4.18E-08,0.932862889
4852,4.49,54972,3.97,0.52,3318.692308,61788,694.6959,687.7959,53105.46349,59416.18679,3325.714156,0.117277755,56798.1362,1.020007789,59349.37933,678.2484443,37.92622467,3.15E-12,4.14E-08,0.937375292
4853,4.99,54972,4.44,0.56,3219.75,61368,694.6959,686.6959,53105.46349,59028.92745,3226.918772,0.111798367,56562.78164,1.018536929,59154.63285,676.0228693,36.79550575,3.23E-12,4.26E-08,0.939235654
4854,5.49,54972,4.92,0.57,3057.105263,61001,694.6959,685.3959,53105.46349,58690.36524,3064.360437,0.104470635,56360.11089,1.017318454,58860.03687,672.6562078,34.93679146,3.24E-12,4.18E-08,0.942296701
4855,5.99,54972,5.4,0.6,2960.05,60676,694.6959,684.1959,53105.46349,58390.41501,2967.386212,0.09895275,56180.71259,1.016230918,58671.45081,670.5010344,33.8276378,3.32E-12,4.26E-08,0.94412277
4856,6.49,54972,5.88,0.61,2842.311475,60384,694.6959,682.8959,53105.46349,58120.81412,2849.652234,0.096177369,56020.62811,1.015810374,58468.08866,668.176999,32.48211452,3.36E-12,4.21E-08,0.946339754
4857,6.99,54972,6.36,0.63,2780.650794,60118,694.6959,681.4959,53105.46349,57875.13043,2787.991442,0.090619867,55875.73699,1.014773577,58308.88353,666.3575927,31.77745237,3.40E-12,4.24E-08,0.947500855
4858,7.48,54972,6.84,0.65,2696.830769,59877,694.6959,680.0959,53105.46349,57652.46449,2704.158956,0.085035857,55745.25582,1.013878002,58122.62715,664.2290431,30.81955185,3.47E-12,4.28E-08,0.949079459
4859,7.98,54972,7.33,0.66,2649.318182,59655,694.6959,678.5959,53105.46349,57447.29181,2656.639562,0.083159952,55626.8894,1.013417949,58009.55403,662.9368363,30.27657501,3.48E-12,4.25E-08,0.94997427
4860,8.48,54972,7.81,0.67,2589.701493,59450,694.6959,677.0959,53105.46349,57257.77829,2597.001417,0.078485883,55516.5473,1.012718954,57863.68902,661.2698818,29.59527173,3.51E-12,4.24E-08,0.951097284
4861,8.98,54972,8.3,0.67,2543.880597,59258,694.6959,675.5959,53105.46349,57080.23716,2551.155476,0.075662953,55414.83704,1.012199761,57741.028,659.8681039,29.07162765,3.49E-12,4.18E-08,0.951960584
4862,9.48,54972,8.79,0.69,2494.391304,59080,694.6959,673.9959,53105.46349,56915.60235,2501.633383,0.073779364,55321.60299,1.011905248,57626.30326,658.5570225,28.5060609,3.59E-12,4.25E-08,0.952893107
4863,9.98,54972,9.28,0.7,2483.014286,58914,694.6959,672.3959,53105.46349,56762.03235,2490.238883,0.070007446,55233.83003,1.011228224,57534.17319,657.5041542,28.37604361,3.60E-12,4.26E-08,0.953107671
4864,10.5,54972,9.77,0.71,2448.957746,58756,694.6959,670.7959,53105.46349,56615.83267,2456.157086,0.067167235,55150.50489,1.010749625,57428.0175,656.2910003,27.98684334,3.64E-12,4.28E-08,0.953749446
4865,11,54972,10.3,0.71,2424.323944,58609,694.6959,669.0959,53105.46349,56479.78458,2431.498304,0.064325087,55075.67151,1.010311031,57333.27135,655.2082353,27.70532669,3.63E-12,4.24E-08,0.954213782
4866,11.5,54972,10.8,0.73,2404.328767,58470,694.6959,667.3959,53105.46349,56351.11663,2411.478661,0.063374198,55003.75578,1.010153102,57256.18897,654.327333,27.47682055,3.74E-12,4.33E-08,0.954590761
4867,12,54972,11.3,0.73,2387.890411,58337,694.6959,665.5959,53105.46349,56227.981,2395.019051,0.060521477,54934.04397,1.009697674,57168.59525,653.3263065,27.28896198,3.73E-12,4.30E-08,0.954900703
4868,12.5,54972,11.8,0.73,2374.534247,58212,694.6959,663.8959,53105.46349,56112.23268,2381.642855,0.057660063,54871.11294,1.009222819,57084.14584,652.3612133,27.1363269,3.72E-12,4.28E-08,0.955152583
4869,13,54972,12.3,0.73,2364.589041,58093,694.6959,661.9959,53105.46349,56002.02283,2371.679272,0.057660063,54810.31994,1.009222819,57028.17369,651.7215601,27.02267246,3.74E-12,4.26E-08,0.955340202
4870,13.5,54972,12.7,0.73,2637.4,57979,694.6959,660.1959,53105.46349,55896.4277,2644.772941,0.011,54764.26272,1.007732982,57176.79759,653.4200433,30.14037328,3.57E-12,4.25E-08,0.950197724
4871,14,54972,13.2,0.73,2635.6,57872,694.6959,658.2959,53105.46349,55797.30227,2642.960089,0.011,54708.90375,1.007732982,57116.74392,652.7337462,30.11980277,3.60E-12,4.25E-08,0.950231861
4872,14.5,54972,13.7,0.73,2637,57769,694.6959,656.3959,53105.46349,55701.86946,2644.34752,0.0104,54656.13629,1.007309487,57036.64713,651.818395,30.13580205,3.60E-12,4.25E-08,0.950205735
4873,15,54972,14.2,0.73,2642.2,57670,694.6959,654.4959,53105.46349,55610.13075,2649.536233,0.01,54605.40445,1.007027816,56966.38414,651.0154252,30.19522798,3.57E-12,4.17E-08,0.950108029
4874,15.5,54972,14.7,0.73,2649.6,57576,694.6959,652.4959,53105.46349,55523.0144,2656.924898,0.0098,54557.54355,1.006886288,56906.83482,650.3348918,30.27979565,3.59E-12,4.18E-08,0.949968897
