,Q_f_HPP [m^3/hr],P_f_RO [bar],RO_rr [%],q_f [m^3/hr],P_c [bar],S_c [mg/L],num_turbos [-],turbo_model [-],suction_pressure [bar],exhaust_pressure [bar],bypass_flowrate [m^3/hr],turbo_efficiency [%],valve_position [-],P_hpp_outlet [bar],hpp_efficiency [%,motor_efficiency [%],vfd_efficiency [%],sec_system [kWh/m^3],warning [-]
0,1061.8,47.46,23.6,4.117546057,46.75,49321,1,AT 7800,1.01,1.4,0,75.6,Closed,21.26,85.3,95.3,97,3.02,0
1,366.4,66.28,53.6,6.712796839,64.99,72998,1,AT 1500,1.01,1.4,0,65.9,Closed,46.84,79.4,94.1,97,3.27,0
2,1736.9,32.24,29.9,8.515380656,29.43,53108,0,0,0,0,0,0,0,0,0,0,0,0,1
3,1830.3,39.39,32.9,12.0968585,33.92,55073,0,0,0,0,0,0,0,0,0,0,0,0,1
4,2223.3,34.66,39.7,12.53474632,29.27,60034,0,0,0,0,0,0,0,0,0,0,0,0,1
5,1043.7,34.29,29,4.789404371,33.39,52534,1,AT 7800,1.01,1.4,0,75.9,Closed,17.05,85.2,95.3,97,1.95,0
6,1306.5,52.2,27.2,4.779757063,51.28,51489,1,AT 7800,1.01,1.4,0,77.1,Closed,24.2,86.3,95.6,97,2.96,0
7,373,59.17,20.8,7.967042852,56.44,47834,0,0,0,0,0,0,0,0,0,0,0,0,1
8,218.4,67.29,28.5,9.786618101,63.53,52300,1,AT 1500,1.01,1.4,0,68.7,Closed,36.77,77.2,93.6,97,4.97,0
9,579,30.88,40.7,4.231380934,30.27,60801,1,LPT 2000,1.01,1.4,0,88.1,Closed,15.79,81.4,94.7,97,1.35,0
10,2062.7,30.25,24,4.497996033,29.42,49565,0,0,0,0,0,0,0,0,0,0,0,0,1
11,890.6,43.06,23.1,8.433717317,40.08,49035,0,0,0,0,0,0,0,0,0,0,0,0,1
12,1417.6,44.19,23.2,6.629422452,42.36,49127,0,0,0,0,0,0,0,0,0,0,0,0,1
13,769.2,36.94,30.6,11.03626049,32.27,53592,1,AT 6000,1.01,1.4,0,74.5,Closed,20.98,82.6,95,97,2.38,0
14,1822.8,28.99,56.2,13.83350607,23.7,75934,0,0,0,0,0,0,0,0,0,0,0,0,1
15,503.7,51.31,26.5,5.625517247,50.04,51074,1,AT 3250,1.01,1.4,0,72.9,Closed,25.25,80.8,94.5,97,3.43,0
16,1798.9,31.5,31.4,7.119029198,29.57,54049,0,0,0,0,0,0,0,0,0,0,0,0,1
17,564.9,51.37,42.5,3.511962779,50.96,62309,1,AT 3250,1.01,1.4,0,73,Closed,30.55,81.3,94.6,97,2.59,0
18,1674.2,60.33,39.7,10.14656659,56.79,60079,1,AT 7800,1.01,1.6,0,78.7,Closed,34.15,87.4,95.9,97,2.85,0
19,454.7,44.63,21.1,6.13812211,43.02,47946,0,0,0,0,0,0,0,0,0,0,0,0,1
20,307.9,50.92,36.3,9.899099091,47.41,57487,1,AT 1500,1.01,1.9,0,70,Closed,30.64,78.7,93.9,97,3.16,0
21,185.8,41.05,34.3,14.26833211,33.57,56023,1,AT 1500,1.01,1.4,0,68.3,Closed,26.61,76.5,93.4,97,2.99,0
22,1892.9,67.61,23.1,4.440998691,66.79,49128,0,0,0,0,0,0,0,0,0,0,0,0,1
23,1479.9,42.88,49.8,3.702835236,42.46,69014,1,AT 7800,1.01,1.4,0,75.2,Closed,27.38,86.8,95.7,97,1.82,0
24,484.7,30.61,40.5,5.361082442,29.63,60656,1,LPT 2000,1.01,1.4,0,76.8,Closed,17.71,80.6,94.5,97,1.55,0
25,984.1,37.44,35.1,7.566100049,35.36,56637,1,AT 6000,1.01,1.4,0,75.6,Closed,20.77,84.9,95.3,97,1.99,0
26,135.7,63.57,44.3,9.427358731,60.69,63938,1,AT 875,1.01,1.4,0,65.7,Closed,41.86,75.1,93,97,3.78,0
27,546.9,62.11,33.7,13.42852991,55.45,55715,1,AT 3250,1.01,1.4,0,73.3,Closed,35.85,81.2,94.6,97,3.86,0
28,644.6,40.51,34,5.308205992,39.47,55825,1,AT 4150,1.01,1.4,0,73.8,Closed,21.96,81.9,94.8,97,2.27,0
29,183.1,57.22,21,15.21155851,47.3,47883,1,AT 1500,1.01,1.4,0,67.4,Closed,32.76,76.4,93.4,97,6.07,0
30,1132,56.3,36.8,5.504269667,55.22,57894,1,AT 6000,1.01,1.4,0,76.4,Closed,30.33,85.6,95.4,97,2.79,0
31,1223.2,41.79,22.7,11.71911795,36.01,48800,0,0,0,0,0,0,0,0,0,0,0,0,1
32,1441.6,61.97,52.2,9.081980297,59.56,71534,0,0,0,0,0,0,0,0,0,0,0,0,1
33,326.2,40.59,53.5,4.031550715,40.12,72883,0,0,0,0,0,0,0,0,0,0,0,0,1
34,391,27.05,51.8,5.176048933,26.27,71029,1,LPT 2000,1.01,1.4,0,67.6,Closed,18.95,79.7,94.2,97,1.32,0
35,148.5,38.79,30.4,8.255067768,36.17,53462,1,LPT 1000,1.01,1.4,0,67.2,Closed,22.52,75.5,93.1,97,2.88,0
36,1423.2,39.58,32.6,9.198543544,36.41,54882,0,0,0,0,0,0,0,0,0,0,0,0,1
37,452.4,66.01,50.8,4.855652884,65.31,70104,1,AT 2150,1.01,1.4,0,69.4,Closed,44.2,80.3,94.4,97,3.21,0
38,2038.9,47.84,37.1,12.55112453,42.26,58110,0,0,0,0,0,0,0,0,0,0,0,0,1
39,1015,48.73,36.7,13.12903111,42.58,57763,1,AT 6000,1.01,1.4,0,75.8,Closed,28.98,85.1,95.3,97,2.69,0
40,660.4,58.42,37.6,5.573694537,57.33,58482,1,AT 3250,1.01,1.4,0,73.9,Closed,32.64,82,94.8,97,3.1,0
41,130.3,66.71,43.3,7.462596575,64.89,63023,1,AT 875,1.01,1.4,0,65.5,Closed,43.11,75,93,97,3.99,0
42,602.7,45.4,41.3,9.862489095,42.13,61343,1,AT 3250,1.01,1.4,0,73.5,Closed,27.84,81.6,94.7,97,2.41,0
43,947.7,66.39,49.2,10.48073904,63.05,68459,1,AT 4150,1.01,1.4,0,72.7,Closed,43.62,84.7,95.2,97,3.07,0
44,1767.9,47.33,55.5,5.278386708,46.56,75119,0,0,0,0,0,0,0,0,0,0,0,0,1
45,435.7,37.95,27.3,8.189458976,35.28,51492,1,LPT 2000,1.01,1.4,0,73.4,Closed,19.86,80.2,94.3,97,2.61,0
46,1779.8,60.38,22,10.02901577,56.13,48496,0,0,0,0,0,0,0,0,0,0,0,0,1
47,2225,69.52,22.5,8.892963329,66.19,48783,0,0,0,0,0,0,0,0,0,0,0,0,1
48,1940.8,34.22,51.7,5.337153702,33.39,70920,0,0,0,0,0,0,0,0,0,0,0,0,1
49,919.7,54.95,31.3,6.008501796,53.58,54056,0,0,0,0,0,0,0,0,0,0,0,0,1
50,1204.9,54.67,21.8,8.750683547,51.42,48369,1,AT 7800,1.01,1.4,0,76,Closed,24.93,85.9,95.5,97,3.83,0
51,1111.6,60.68,24.3,3.690987337,60.12,49793,1,AT 6000,1.01,1.6,0,75.8,Closed,27.11,85.5,95.4,97,3.77,0
52,446.4,29.69,38.3,9.449989386,26.57,58944,1,LPT 2000,1.01,1.4,0,73.7,Closed,18.24,80.3,94.4,97,1.7,0
53,1949.6,33.21,23.3,4.385526252,32.41,49160,0,0,0,0,0,0,0,0,0,0,0,0,1
54,1007.5,35.37,26.3,9.505054491,31.72,50869,1,AT 7800,1.01,1.4,0,75.6,Closed,18.47,85,95.3,97,2.35,0
55,1288.4,44.95,42.7,13.79964337,38.66,62471,1,AT 7800,1.01,1.4,0,76.7,Closed,28.57,86.2,95.6,97,2.24,0
56,1655.3,32.46,56.6,6.237918079,31.39,76385,0,0,0,0,0,0,0,0,0,0,0,0,1
57,1236.8,36.87,45,10.73130712,33.17,64409,1,AT 7800,1.01,1.4,0,75.9,Closed,23.61,86,95.5,97,1.75,0
58,1279.2,42.3,21.5,9.518073503,38.45,48181,0,0,0,0,0,0,0,0,0,0,0,0,1
59,1504.8,65.97,55.6,3.919264468,65.54,75307,0,0,0,0,0,0,0,0,0,0,0,0,1
60,405.4,48.43,34.4,5.483655363,47.33,56167,1,AT 2150,1.01,1.4,0,72.5,Closed,26.6,79.9,94.3,97,2.83,0
61,815,32.18,26.2,8.18008152,29.48,50812,1,AT 7800,1.01,1.4,0,74.6,Closed,16.72,83.9,95,97,2.15,0
62,930.7,28.34,27.8,15.45568307,18.88,51802,0,0,0,0,0,0,0,0,0,0,0,0,1
63,2167.5,58.02,35.5,4.16720173,57.39,56989,0,0,0,0,0,0,0,0,0,0,0,0,1
64,1613.9,57,49.1,4.184590398,56.46,68296,1,AT 7800,1.01,1.4,0,76,Closed,35.7,87.2,95.8,97,2.42,0
65,1775.5,38.63,22.8,11.17353474,33.4,48877,0,0,0,0,0,0,0,0,0,0,0,0,1
66,1232.6,35.15,42.8,12.93143445,29.63,62502,1,AT 7800,1.01,1.4,0,76.4,Closed,22.81,86,95.5,97,1.78,0
67,1730.8,32.13,24.6,11.70448735,26.5,49855,0,0,0,0,0,0,0,0,0,0,0,0,1
68,767.1,55.78,28.2,3.880070187,55.19,52117,1,AT 4150,1.01,1.4,0,74.5,Closed,27.02,82.6,95,97,3.37,0
69,2042.7,31.84,43.9,10.32719855,28.37,63498,0,0,0,0,0,0,0,0,0,0,0,0,1
70,692.5,28.94,42.8,7.710097691,26.98,62546,1,AT 6000,1.01,1.4,0,73.4,Closed,18.21,82.2,94.9,97,1.48,0
71,393.5,29.46,59,3.59607965,29.12,79417,1,LPT 2000,1.01,1.4,0,64.1,Closed,22.18,79.7,94.2,97,1.37,0
72,174.9,67.55,46.8,10.07642343,64.37,66163,1,AT 875,1.01,1.4,0,66.2,Closed,45.38,76.2,93.3,97,3.82,0
73,1161.2,41.37,28.8,11.66462751,36.04,52427,1,AT 7800,1.01,1.4,0,76.5,Closed,22.51,85.7,95.4,97,2.61,0
74,1258.6,65.41,41.8,6.414358497,64.03,61826,1,AT 6000,1.01,1.4,0,76.4,Closed,37.57,86.1,95.5,97,3.05,0
75,1352.9,27.39,29.5,13.29630317,20.52,52856,0,0,0,0,0,0,0,0,0,0,0,0,1
76,1856.3,33.59,21,5.846197762,32.13,47884,0,0,0,0,0,0,0,0,0,0,0,0,1
77,1269.1,64.27,20.8,4.529448226,63.39,47816,1,AT 7800,1.01,1.4,0,75.8,Closed,27.05,86.1,95.5,97,4.36,0
78,521.5,35.3,41.2,14.16720704,28.53,61184,1,LPT 2000,1.01,1.4,0,80.2,Closed,22.5,81,94.5,97,1.95,0
79,305.9,42.11,25.6,12.32767236,35.93,50493,0,0,0,0,0,0,0,0,0,0,0,0,1
80,566.5,65.14,58,10.11530279,62.38,78186,1,AT 3250,1.01,1.4,0,66.2,Closed,48.18,81.3,94.6,97,3.03,0
81,805.8,50.43,23.8,13.88948166,42.42,49445,1,AT 6000,1.01,1.4,0,74.3,Closed,27.2,83.9,95,97,3.95,0
82,615.2,68.85,44.9,6.32307446,67.57,64412,1,AT 3250,1.01,1.4,0,72.4,Closed,42.45,81.7,94.7,97,3.42,0
83,1747,55.63,25.3,11.6115745,50.14,50357,0,0,0,0,0,0,0,0,0,0,0,0,1
84,2258.6,38.75,30.1,13.82646735,31.38,53260,0,0,0,0,0,0,0,0,0,0,0,0,1
85,1990.6,47.73,59.9,13.36111304,43.05,80663,0,0,0,0,0,0,0,0,0,0,0,0,1
86,558.6,42.78,26.6,13.21932794,35.76,51090,1,AT 4150,1.01,1.4,0,73.2,Closed,24.31,81.3,94.6,97,3.26,0
87,850,68.75,23.3,4.370091675,67.95,49208,0,0,0,0,0,0,0,0,0,0,0,0,1
88,1872.9,41.08,50.1,11.49621802,37.11,69268,0,0,0,0,0,0,0,0,0,0,0,0,1
89,1271.5,58.33,20.3,4.044886914,57.63,47569,1,AT 7800,1.01,1.5,0,76,Closed,24.32,86.1,95.5,97,4,0
90,1328.5,40.1,26.9,12.08736859,34.25,51254,0,0,0,0,0,0,0,0,0,0,0,0,1
91,1697.1,51.73,33.8,9.902559799,48.11,55733,0,0,0,0,0,0,0,0,0,0,0,0,1
92,837.9,56.81,27.7,3.500245716,56.32,51763,0,0,0,0,0,0,0,0,0,0,0,0,1
93,590.7,28.48,31.5,12.48839693,22.56,54125,0,0,0,0,0,0,0,0,0,0,0,0,1
94,1294.4,55.33,50.1,10.05012196,52.3,69284,1,AT 6000,1.01,1.4,0,74.3,Closed,36.47,86.2,95.6,97,2.46,0
95,1882.2,31.39,26.7,7.387991103,29.2,51152,0,0,0,0,0,0,0,0,0,0,0,0,1
96,1169.6,50.9,26.1,5.518899912,49.67,50835,1,AT 7800,1.01,1.4,0,76.4,Closed,23.65,85.7,95.4,97,3.04,0
97,1262.7,53.96,45.7,5.377096581,53.04,65090,1,AT 6000,1.01,1.4,0,75.8,Closed,32.71,86.1,95.5,97,2.42,0
98,304.8,47.36,46.3,10.59695446,43.82,65687,1,AT 1500,1.01,1.4,0,68.5,Closed,31.75,78.6,93.9,97,2.57,0
99,2050.9,32.79,50.9,3.971701138,32.32,70062,0,0,0,0,0,0,0,0,0,0,0,0,1
100,1184.2,41.35,38,6.162527943,40.02,58781,1,AT 7800,1.01,1.4,0,76.6,Closed,23.01,85.8,95.5,97,2.02,0
101,969.8,36.2,30.6,14.52378556,28.11,53551,1,AT 7800,1.01,1.4,0,75.6,Closed,22.2,84.8,95.2,97,2.45,0
102,1465.5,65.63,32,15.09803035,57.03,54542,1,AT 7800,1.01,1.7,0,77.8,Closed,36.34,86.8,95.7,97,3.81,0
103,683.2,28.44,26.4,11.52424114,23.1,50950,1,AT 6000,1.01,1.4,0,73.1,Closed,16.77,82.1,94.8,97,2.2,0
104,41.8,48.85,36.8,14.41668462,41.45,57892,1,AT 250,1.01,1.4,0,61.9,Closed,33.19,69.8,91.7,97,3.91,0
105,820.7,65.06,40.5,6.911941138,63.44,60772,1,AT 4150,1.01,1.4,0,74.5,Closed,37.56,84,95.1,97,3.24,0
106,1098.3,61.86,52,15.41329498,54.9,71282,1,AT 6000,1.01,1.4,0,72.5,Closed,43.25,85.4,95.4,97,2.85,0
107,1227,38.33,56.1,15.24358961,31.9,75822,1,AT 7800,1.01,1.4,0,70.9,Closed,28.83,86,95.5,97,1.73,0
108,717.9,66.95,56.6,7.928295179,65.23,76550,0,0,0,0,0,0,0,0,0,0,0,0,1
109,1933.9,48.05,40.4,10.03966148,44.62,60624,0,0,0,0,0,0,0,0,0,0,0,0,1
110,1469.2,36.93,53,7.328638659,35.38,72316,1,AT 7800,1.01,1.4,0,73.6,Closed,25.17,86.8,95.7,97,1.57,0
111,2059.1,31.9,57.6,14.80140153,25.96,77578,0,0,0,0,0,0,0,0,0,0,0,0,1
112,505,66.5,44.6,12.28242584,61.63,64182,1,AT 2150,1.01,1.4,0,72.1,Closed,42.45,80.8,94.5,97,3.48,0
113,1430.2,40.46,44.4,10.71063514,36.75,63957,1,AT 7800,1.01,1.4,0,76.9,Closed,25.34,86.7,95.7,97,1.89,0
114,19.1,53.36,56.1,14.30250437,47.7,75839,1,AT 95,1.01,1.4,0,33.7,Closed,46.52,65.4,90.8,97,3.91,0
115,279.1,49.62,56.4,13.0587387,44.92,76217,1,AT 1500,1.01,1.4,0,63.6,Closed,37.56,78.3,93.8,97,2.53,0
116,1051.8,65.8,24.9,14.50302002,57.19,50127,1,AT 6000,1.01,1.6,0,75.7,Closed,34.21,85.2,95.3,97,4.7,0
117,423.5,41.53,41.2,11.24007258,37.27,61253,1,AT 3250,1.01,1.4,0,72.5,Closed,26.25,80.1,94.3,97,2.32,0
118,1073.8,29.72,39.5,14.39631185,22.58,59841,1,AT 7800,1.01,1.4,0,75.1,Closed,20.09,85.3,95.4,97,1.7,0
119,1816.1,55.58,44.3,3.720034307,55.13,63899,1,AT 7800,1.01,1.5,0,78.4,Closed,32.16,87.7,95.9,97,2.39,0
120,808.4,67.22,25,7.348559438,65.01,50189,1,AT 4150,1.01,2,0,74.2,Closed,32.17,83.9,95,97,4.48,0
121,1057.7,36.64,31.8,3.644056011,36.14,54360,1,AT 7800,1.01,1.4,0,76,Closed,18.63,85.3,95.3,97,1.95,0
122,151.1,44.87,27.4,5.068499342,43.84,51603,1,AT 1100,1.01,1.4,0,67.2,Closed,24.15,75.6,93.1,97,3.43,0
123,1642.4,31.72,52.5,3.847713413,31.29,71760,0,0,0,0,0,0,0,0,0,0,0,0,1
124,846.7,27.85,42.6,3.615674822,27.42,62328,1,AT 6000,1.01,1.4,0,74.6,Closed,16.71,84.1,95.1,97,1.32,0
125,1851.9,28.84,43.2,5.421175391,27.88,62878,0,0,0,0,0,0,0,0,0,0,0,0,1
126,1963.8,53.07,56,11.95873919,49.11,75715,0,0,0,0,0,0,0,0,0,0,0,0,1
127,2030.2,60.83,29.3,14.3069768,52.86,52764,0,0,0,0,0,0,0,0,0,0,0,0,1
128,533.9,55.17,33.4,5.41244506,54.09,55491,1,AT 3250,1.01,1.4,0,73.2,Closed,29.48,81.1,94.6,97,3.18,0
129,1767,44.7,50.4,13.26207424,39.44,69594,0,0,0,0,0,0,0,0,0,0,0,0,1
130,70.5,37.53,40,7.05924083,35.83,60245,0,0,0,0,0,0,0,0,0,0,0,0,1
131,553.8,67.38,36.9,8.623844831,64.73,57976,1,AT 3250,1.01,1.4,0,73.1,Closed,38.17,81.2,94.6,97,3.75,0
132,12.9,68.6,24.9,11.36684107,63.3,50105,1,AT 95,1.01,1.4,0,34.3,Closed,52.67,62.1,90.4,97,10.59,0
133,556.6,51.71,22.4,12.50401424,45.12,48657,1,AT 4150,1.01,1.4,0,72.7,Closed,27.03,81.2,94.6,97,4.33,0
134,1058,53.13,39.7,8.354459229,50.74,60108,1,AT 6000,1.01,1.4,0,76,Closed,30.52,85.3,95.3,97,2.62,0
135,424.9,50.53,24.7,12.65340315,43.95,49947,1,AT 3250,1.01,1.4,0,72.3,Closed,27.37,80.1,94.3,97,4.05,0
136,1754.8,33.49,45.1,10.21887645,30.14,64518,0,0,0,0,0,0,0,0,0,0,0,0,1
137,2263.4,38.12,58.6,5.995334621,37.16,78888,0,0,0,0,0,0,0,0,0,0,0,0,1
138,788.3,62.74,25.1,14.97281786,53.58,50254,0,0,0,0,0,0,0,0,0,0,0,0,1
139,1868,35.21,51.4,9.284521596,32.67,70543,0,0,0,0,0,0,0,0,0,0,0,0,1
140,2068.1,45.09,23.9,8.503041586,42.1,49534,0,0,0,0,0,0,0,0,0,0,0,0,1
141,1295.6,63.9,49,14.40456405,57.58,68243,1,AT 6000,1.01,1.4,0,74.7,Closed,42.51,86.2,95.6,97,2.94,0
142,2218.9,55.09,49.3,11.90328482,50.78,68495,0,0,0,0,0,0,0,0,0,0,0,0,1
143,1871.1,35.54,51.2,8.583221719,33.36,70375,0,0,0,0,0,0,0,0,0,0,0,0,1
144,1095.5,34.98,29.9,6.019853277,33.58,53104,1,AT 7800,1.01,1.4,0,76.2,Closed,17.79,85.4,95.4,97,1.97,0
145,1154.2,63.54,27.6,14.12868395,55.6,51710,1,AT 7800,1.01,1.4,0,76.4,Closed,33.56,85.7,95.4,97,4.13,0
146,51.5,35.19,56.8,5.431711266,34.38,76685,1,AT 350,1.01,1.4,0,61.9,Closed,26.36,70.8,91.9,97,1.96,0
147,47.7,66.64,39.4,4.212816586,66.02,59902,1,AT 250,1.01,1.4,0,62.7,Closed,42.07,70.5,91.9,97,4.61,0
148,618.1,44.03,36.4,7.290595404,42.13,57592,1,AT 3250,1.01,1.4,0,73.7,Closed,24.95,81.7,94.7,97,2.43,0
149,180.3,42.71,22.9,9.474437978,38.95,48959,1,AT 1500,1.01,1.4,0,67.7,Closed,23.11,76.4,93.3,97,3.88,0
150,1532.8,69.77,33.1,4.241563472,69.1,55336,1,AT 7800,1.01,1.5,0,77.5,Closed,34.72,87,95.8,97,3.5,0
151,1602.9,27.6,35.4,10.30673886,23.75,56798,0,0,0,0,0,0,0,0,0,0,0,0,1
152,459.2,59.97,55,11.38374197,56.33,74646,1,AT 2150,1.01,1.4,0,67.5,Closed,43.29,80.4,94.4,97,2.9,0
153,202.4,28.71,23.6,7.864306055,26.13,49289,1,LPT 1000,1.01,1.4,0,67.9,Closed,15.89,76.9,93.5,97,2.51,0
154,1228,47.99,57.8,9.644848315,45.48,77939,0,0,0,0,0,0,0,0,0,0,0,0,1
155,1368,56.09,29,3.795084285,55.53,52604,1,AT 7800,1.01,1.4,0,77.4,Closed,26.33,86.5,95.6,97,3.02,0
156,1364.1,62.46,50.7,14.26086403,56.4,69939,1,AT 6000,1.01,1.4,0,74.3,Closed,42.31,86.5,95.6,97,2.82,0
157,383.2,30.04,41.1,11.58865369,25.51,61136,1,LPT 2000,1.01,1.4,0,70.8,Closed,19.99,79.6,94.2,97,1.76,0
158,1592,57.31,57.4,4.514304063,56.76,77448,1,AT 7800,1.01,1.4,0,71.7,Closed,40.4,87.1,95.8,97,2.35,0
159,1689.3,43,57.3,13.8095411,37.81,77304,0,0,0,0,0,0,0,0,0,0,0,0,1
160,331.2,68.67,41.9,3.554345505,68.25,61886,1,AT 1500,1.01,1.5,0,69.7,Closed,41.65,79,94,97,3.74,0
161,1959.9,35.04,31.6,4.018321404,34.43,54253,0,0,0,0,0,0,0,0,0,0,0,0,1
162,706.7,59.8,49.6,12.92242036,54.75,68835,0,0,0,0,0,0,0,0,0,0,0,0,1
163,177.8,43.47,53.7,9.318568545,40.99,73087,0,0,0,0,0,0,0,0,0,0,0,0,1
164,1033.8,41.95,41.5,13.73233219,35.62,61505,1,AT 6000,1.01,1.4,0,75.7,Closed,26.79,85.2,95.3,97,2.19,0
165,2053.3,46.23,48.8,6.468005527,44.96,68000,0,0,0,0,0,0,0,0,0,0,0,0,1
166,672.2,54.93,56.3,13.69403655,49.75,76099,0,0,0,0,0,0,0,0,0,0,0,0,1
167,2000.2,52.42,57.9,9.73183622,49.86,78023,0,0,0,0,0,0,0,0,0,0,0,0,1
168,1151.6,61.18,24.4,14.88543746,52.05,49821,1,AT 7800,1.01,1.4,0,76.1,Closed,32.02,85.7,95.4,97,4.45,0
169,1179.6,66.11,46.8,15.08442696,58.97,66125,1,AT 6000,1.01,1.4,0,74.9,Closed,43.17,85.8,95.5,97,3.15,0
170,69.8,35.43,30.8,11.60426681,30.27,53672,1,AT 550,1.01,1.4,0,62.8,Closed,22.89,72.2,92.3,97,3.05,0
171,2238.2,40.27,35.8,6.605044141,38.7,57112,0,0,0,0,0,0,0,0,0,0,0,0,1
172,1489.8,64.5,40.8,10.90266571,60.48,61016,1,AT 7800,1.01,1.4,0,77.7,Closed,37.33,86.9,95.7,97,3.07,0
173,680.6,40.85,48.8,14.79610178,34.17,68015,1,AT 4150,1.01,1.4,0,71.7,Closed,28.82,82.1,94.8,97,2.1,0
174,1929.2,39.56,29.4,4.955479062,38.6,52805,0,0,0,0,0,0,0,0,0,0,0,0,1
175,960.9,30.21,41.3,9.180712754,27.37,61272,1,AT 7800,1.01,1.4,0,75.4,Closed,18.72,84.8,95.2,97,1.52,0
176,1371.8,57.49,46.5,12.14722062,52.84,65807,1,AT 6000,1.01,1.4,0,76,Closed,36.57,86.5,95.6,97,2.65,0
177,1914.8,63.45,21.3,15.49158842,53.21,48070,0,0,0,0,0,0,0,0,0,0,0,0,1
178,525,50.67,25.7,14.118585,42.57,50542,0,0,0,0,0,0,0,0,0,0,0,0,1
179,942.9,68.12,58.1,11.74560735,64.41,78408,0,0,0,0,0,0,0,0,0,0,0,0,1
180,1385.5,66.31,40.8,9.462224311,63.27,60949,1,AT 6000,1.01,1.6,0,77.1,Closed,38.15,86.5,95.6,97,3.15,0
181,2072.3,48.49,31.2,9.363307505,45.16,53996,0,0,0,0,0,0,0,0,0,0,0,0,1
182,1864.8,59.6,26.3,5.612338374,58.33,50966,0,0,0,0,0,0,0,0,0,0,0,0,1
183,544.5,39.91,47.3,5.092662377,39.1,66527,1,AT 3250,1.01,1.4,0,71.5,Closed,25.7,81.1,94.6,97,1.95,0
184,249.5,59.13,39.5,10.81001781,55.11,59947,1,AT 1500,1.01,1.4,0,69.3,Closed,36.6,77.8,93.7,97,3.54,0
185,2089.4,64.85,26.7,8.870062499,61.69,51190,0,0,0,0,0,0,0,0,0,0,0,0,1
186,1919.7,61.55,56.2,8.570600038,59.52,75992,1,AT 7800,1.01,1.4,0,73.4,Closed,42.87,88,96,97,2.53,0
187,122.3,32.89,56.3,5.453461917,32.07,76105,1,AT 875,1.01,1.4,0,60.1,Closed,24.84,74.7,92.9,97,1.75,0
188,1744.5,53.46,50.8,4.837420836,52.76,69978,1,AT 7800,1.01,1.4,0,75.8,Closed,34.32,87.5,95.9,97,2.24,0
189,1890,61.44,34.5,5.785170776,60.22,56258,0,0,0,0,0,0,0,0,0,0,0,0,1
190,1469.5,55.91,58.9,11.82146904,52.19,79403,1,AT 7800,1.01,1.4,0,70.3,Closed,41.23,86.8,95.7,97,2.35,0
191,258.8,49.98,28.6,10.37574669,45.75,52303,1,AT 1500,1.01,1.6,0,69.4,Closed,28.1,77.9,93.8,97,3.71,0
192,197.9,65.55,31.4,11.39268426,60.62,54181,1,AT 1100,1.01,1.4,0,68.4,Closed,37.75,76.8,93.5,97,4.67,0
193,1425.6,59.92,26.5,6.423214955,58.26,51060,1,AT 7800,1.01,1.7,0,77.5,Closed,27.71,86.7,95.7,97,3.48,0
194,1020.2,68.96,49.4,8.988314529,66.51,68618,1,AT 4150,1.01,1.4,0,72.8,Closed,44.97,85.1,95.3,97,3.14,0
195,268.3,53.32,33.1,9.167560234,50.19,55241,1,AT 1500,1.01,1.4,0,69.5,Closed,30.62,78.1,93.8,97,3.5,0
196,437.3,54.77,38.6,6.968722918,53.08,59240,1,AT 2150,1.01,1.4,0,72.7,Closed,31.72,80.2,94.3,97,3.01,0
197,1076.2,52.49,28.5,9.99576808,48.56,52289,1,AT 7800,1.01,1.4,0,76.1,Closed,26.84,85.3,95.4,97,3.19,0
198,1317.4,37.65,20.1,10.5383971,32.85,47395,0,0,0,0,0,0,0,0,0,0,0,0,1
199,1202.4,56.72,40.2,7.618301487,54.74,60462,1,AT 6000,1.01,1.4,0,76.7,Closed,32.26,85.9,95.5,97,2.72,0
200,1951.1,50.74,30.5,6.295130345,49.22,53551,0,0,0,0,0,0,0,0,0,0,0,0,1
201,642.7,57.68,54.1,11.89085786,53.66,73595,0,0,0,0,0,0,0,0,0,0,0,0,1
202,1456.9,35.12,39.8,11.4732389,30.61,60147,0,0,0,0,0,0,0,0,0,0,0,0,1
203,1338.5,61.04,59.9,4.344427689,60.54,80674,0,0,0,0,0,0,0,0,0,0,0,0,1
204,908.3,64.81,33,3.950739352,64.22,55245,1,AT 4150,1.01,1.9,0,74.9,Closed,33.52,84.5,95.2,97,3.51,0
205,852.7,63.12,37.3,13.46562611,56.71,58282,1,AT 4150,1.01,1.5,0,74.9,Closed,37.18,84.2,95.1,97,3.47,0
206,783.8,51.58,46.9,9.046617944,49.02,66242,1,AT 4150,1.01,1.4,0,73,Closed,33.12,82.7,95,97,2.5,0
207,195.7,57.13,40.8,5.778469974,56,60943,1,AT 1100,1.01,1.4,0,68.5,Closed,34.99,76.7,93.4,97,3.33,0
208,1280.8,30.92,41.7,4.576578405,30.22,61635,1,AT 7800,1.01,1.4,0,76.9,Closed,18,86.2,95.6,97,1.42,0
209,526.9,47.38,45.9,5.9450177,46.26,65286,1,AT 3250,1.01,1.4,0,71.9,Closed,29.93,81,94.6,97,2.36,0
210,2182.1,62.41,48,13.32556339,56.92,67282,0,0,0,0,0,0,0,0,0,0,0,0,1
211,1838,37.26,40.9,12.34762685,32.1,60982,0,0,0,0,0,0,0,0,0,0,0,0,1
212,215,45.78,49.1,5.025056035,45.01,68282,0,0,0,0,0,0,0,0,0,0,0,0,1
213,1626.1,56.49,52.8,11.64714704,52.56,72163,1,AT 7800,1.01,1.4,0,74.4,Closed,38.53,87.2,95.8,97,2.43,0
214,1778.7,34.9,32.3,8.481751287,32.19,54694,0,0,0,0,0,0,0,0,0,0,0,0,1
215,780.6,49.84,37.5,9.326531723,46.77,58404,1,AT 4150,1.01,1.4,0,74.6,Closed,28.7,82.7,95,97,2.69,0
216,1977.5,65,33.2,7.600884295,62.85,55334,0,0,0,0,0,0,0,0,0,0,0,0,1
217,536.5,61.92,50.3,12.59219959,57.17,69575,1,AT 3250,1.01,1.4,0,70.2,Closed,42.45,81.1,94.6,97,3.08,0
218,182.3,50.26,27.4,3.833205734,49.67,51585,0,0,0,0,0,0,0,0,0,0,0,0,1
219,1706.7,66.68,49.6,13.99660464,60.76,68790,1,AT 7800,1.01,1.4,0,75.9,Closed,43.97,87.5,95.9,97,2.96,0
220,1438.2,33.38,33.6,8.26319345,30.85,55542,0,0,0,0,0,0,0,0,0,0,0,0,1
221,2007.2,61.3,23.3,12.96523113,54.29,49222,0,0,0,0,0,0,0,0,0,0,0,0,1
222,1552.1,37.79,55.2,4.426698234,37.24,74827,0,0,0,0,0,0,0,0,0,0,0,0,1
223,1459.9,59.06,43.8,3.43684427,58.68,63452,1,AT 7800,1.01,1.4,0,77.1,Closed,34.24,86.8,95.7,97,2.62,0
224,385.5,59.52,36.2,11.15030541,55.06,57435,1,AT 2150,1.01,1.4,0,72.4,Closed,34.75,79.7,94.2,97,3.56,0
225,1906.7,43.81,54.7,14.38693862,37.97,74217,0,0,0,0,0,0,0,0,0,0,0,0,1
226,979.2,69.98,43.1,7.525829082,68.11,62903,1,AT 4150,1.01,1.5,0,74.7,Closed,41.68,84.9,95.3,97,3.34,0
227,585.5,27.48,30.2,5.598798576,26.27,53277,0,0,0,0,0,0,0,0,0,0,0,0,1
228,2024.5,41.19,51.5,14.55865829,34.94,70658,0,0,0,0,0,0,0,0,0,0,0,0,1
229,2077.5,45.56,52,11.19691551,41.89,71206,0,0,0,0,0,0,0,0,0,0,0,0,1
230,2221.7,39.06,20.4,11.04590943,33.8,47542,0,0,0,0,0,0,0,0,0,0,0,0,1
231,1540.2,48.98,55.7,10.49699625,45.91,75334,1,AT 7800,1.01,1.4,0,72.5,Closed,34.69,87,95.8,97,2.08,0
232,1159.2,60.96,28.6,8.759807562,57.95,52354,1,AT 6000,1.01,1.6,0,76.4,Closed,30.22,85.7,95.4,97,3.58,0
233,819.9,46.3,57.8,7.53716405,44.76,77882,0,0,0,0,0,0,0,0,0,0,0,0,1
234,1522,57.6,32.9,6.623568865,55.97,55131,1,AT 7800,1.01,1.6,0,78.1,Closed,29.11,86.9,95.7,97,2.94,0
235,1390.2,45.89,49.7,9.86993472,42.94,68889,1,AT 7800,1.01,1.4,0,74.9,Closed,30.25,86.5,95.6,97,2.04,0
236,635.3,59.45,35.2,4.06840043,58.85,56741,1,AT 3250,1.01,1.4,0,73.7,Closed,32.02,81.8,94.8,97,3.25,0
237,772.7,44.03,39.8,3.527530342,43.6,60140,1,AT 4150,1.01,1.4,0,74.5,Closed,25.1,82.7,95,97,2.21,0
238,1475.8,67.26,59.1,6.087129216,66.28,79683,0,0,0,0,0,0,0,0,0,0,0,0,1
239,803,40.82,22.9,4.991289976,39.78,48932,1,AT 6000,1.01,1.4,0,74.2,Closed,18.87,83.9,95,97,2.8,0
240,2195.8,52.15,58.9,6.960369764,50.86,79377,0,0,0,0,0,0,0,0,0,0,0,0,1
241,1048.3,34.76,45.4,5.288913297,33.86,64814,1,AT 6000,1.01,1.4,0,74.9,Closed,21.49,85.2,95.3,97,1.59,0
242,1736,41.66,44.6,4.250303141,41.08,64077,0,0,0,0,0,0,0,0,0,0,0,0,1
243,1511.8,58.84,35.9,8.45113349,56.27,57274,1,AT 7800,1.01,1.4,0,78.1,Closed,31.39,86.9,95.7,97,2.91,0
244,934.9,51.53,44.3,10.79289888,47.76,63845,1,AT 6000,1.01,1.4,0,74.6,Closed,32.26,84.7,95.2,97,2.51,0
245,997.3,68.36,33.5,5.536691392,67.23,55564,1,AT 4150,1.01,2.5,0,75.3,Closed,35.95,85,95.3,97,3.69,0
246,2117.2,32.54,30,9.11864119,29.33,53161,0,0,0,0,0,0,0,0,0,0,0,0,1
247,269.3,51.22,30.8,15.36076233,42.18,53685,1,AT 1500,1.01,1.9,0,69.6,Closed,31.83,78.1,93.8,97,3.91,0
248,1550.3,28.64,48.6,14.73722572,21.99,67742,0,0,0,0,0,0,0,0,0,0,0,0,1
249,1773.2,31.26,27.5,8.93903038,28.09,51620,0,0,0,0,0,0,0,0,0,0,0,0,1
250,1837.5,29.53,48.4,5.22310906,28.69,67532,0,0,0,0,0,0,0,0,0,0,0,0,1
251,1103.9,60.97,44.6,13.86902367,54.76,64116,1,AT 6000,1.01,1.4,0,75.4,Closed,38.69,85.5,95.4,97,2.97,0
252,749.9,46.66,25.9,10.59028329,42.11,50677,0,0,0,0,0,0,0,0,0,0,0,0,1
253,1827.3,63.66,33.2,10.87491261,59.26,55371,0,0,0,0,0,0,0,0,0,0,0,0,1
254,744.6,39.18,54.2,12.00688157,35.08,73633,1,LPT 2000,1.01,1.4,0,126.7,Closed,19.64,82.5,94.9,97,1.26,0
255,2008.9,57.53,43,15.23256342,49.89,62729,0,0,0,0,0,0,0,0,0,0,0,0,1
256,1514.7,68.08,31.4,11.91231596,62.69,54174,1,AT 7800,1.01,1.8,0,77.8,Closed,35.6,86.9,95.7,97,3.79,0
257,277.7,41.55,40.9,14.762779,34.18,61022,1,AT 1500,1.01,1.4,0,69.6,Closed,28.07,78.2,93.8,97,2.58,0
258,1072.7,62.8,30.6,13.38589191,55.93,53619,1,AT 6000,1.01,1.4,0,76.1,Closed,34.01,85.3,95.4,97,3.8,0
259,432.7,41.28,45.2,9.257438697,38.53,64594,1,AT 3250,1.01,1.4,0,71.6,Closed,26.71,80.2,94.3,97,2.15,0
260,2047.8,49.41,26.8,10.61537174,44.89,51239,0,0,0,0,0,0,0,0,0,0,0,0,1
261,1835.3,31.96,29.6,4.463177577,31.19,52911,0,0,0,0,0,0,0,0,0,0,0,0,1
262,2230.2,62.04,59.7,12.38636495,58,80417,0,0,0,0,0,0,0,0,0,0,0,0,1
263,58.3,67.76,53.3,7.692043896,66.06,72737,1,AT 250,1.01,1.4,0,62.1,Closed,48.99,71.4,92.1,97,3.92,0
264,761.8,57.85,41.6,9.693717492,54.7,61601,1,AT 4150,1.01,1.4,0,74.3,Closed,34.72,82.6,95,97,2.96,0
265,1460.6,52.53,34.3,12.23712733,47.04,56113,1,AT 7800,1.01,1.5,0,77.8,Closed,29.24,86.8,95.7,97,2.84,0
266,1886.7,59.38,43.9,14.10045969,52.91,63542,0,0,0,0,0,0,0,0,0,0,0,0,1
267,509.2,37.74,32.3,13.60424455,30.78,54662,1,LPT 2000,1.01,1.4,0,79.1,Closed,22.02,80.9,94.5,97,2.44,0
268,1567.6,57.92,51.4,14.67246996,51.56,70658,1,AT 7800,1.01,1.4,0,74.8,Closed,39.68,87.1,95.8,97,2.58,0
269,1662.3,64.95,37,5.584666796,63.84,58063,1,AT 7800,1.01,1.6,0,78.3,Closed,34.26,87.3,95.8,97,3.07,0
270,726.4,62.15,40.5,9.038029081,59.37,60716,1,AT 3250,1.01,1.4,0,74.1,Closed,36.58,82.4,94.9,97,3.22,0
271,1695,49.5,30.4,12.62328416,43.37,53448,0,0,0,0,0,0,0,0,0,0,0,0,1
272,2214.6,49.3,26.9,14.70887137,40.63,51248,0,0,0,0,0,0,0,0,0,0,0,0,1
273,1116.6,60.52,33.6,5.728832029,59.31,55597,1,AT 6000,1.01,1.4,0,76.1,Closed,31.24,85.5,95.4,97,3.16,0
274,290.9,30.77,34,10.97993777,26.33,55854,1,LPT 1000,1.01,1.4,0,69.4,Closed,19.35,78.4,93.9,97,2.1,0
275,843.7,51.08,60,5.853059079,50.18,80790,0,0,0,0,0,0,0,0,0,0,0,0,1
276,1508.4,46.76,50.5,14.3295406,40.62,69634,1,AT 7800,1.01,1.4,0,75,Closed,32.2,86.9,95.7,97,2.13,0
277,1714.3,67.83,47.6,5.837020184,66.78,66948,1,AT 7800,1.01,1.4,0,76.5,Closed,41.64,87.5,95.9,97,2.91,0
278,2113.4,38.83,34.1,15.10818342,30.43,55884,0,0,0,0,0,0,0,0,0,0,0,0,1
279,499.4,47.26,35.1,13.91065579,40.23,56628,1,AT 3250,1.01,1.4,0,73,Closed,28.86,80.8,94.5,97,2.98,0
280,1408.8,59.56,47.3,13.19382621,54.14,66597,1,AT 7800,1.01,1.4,0,75.9,Closed,38.47,86.6,95.7,97,2.74,0
281,729.8,43.37,53.3,7.43998674,41.78,72598,1,AT 4150,1.01,1.4,0,69.9,Closed,30.19,82.4,94.9,97,2,0
282,600.3,28.92,35.4,8.33021755,26.41,56838,1,AT 4150,1.01,1.4,0,73.2,Closed,17.1,81.6,94.7,97,1.69,0
283,199.2,66.81,26.1,12.60130916,60.39,50807,1,AT 1500,1.01,1.4,0,68.3,Closed,37.03,76.8,93.5,97,5.51,0
284,902.3,31.53,34.8,14.88222089,23.45,56404,1,AT 7800,1.01,1.4,0,74.4,Closed,20.83,84.5,95.2,97,2.03,0
285,481,29.1,56.7,10.80400863,25.9,76492,1,LPT 2000,1.01,1.4,0,69.8,Closed,21.69,80.6,94.5,97,1.37,0
286,671,39.33,36.4,11.18536065,34.85,57518,1,AT 4150,1.01,1.4,0,74,Closed,23.6,82,94.8,97,2.28,0
287,592.7,39.1,26.7,9.001229807,35.85,51120,1,AT 4150,1.01,1.4,0,73.4,Closed,20.56,81.5,94.7,97,2.72,0
288,486.8,34.44,59.2,11.81192795,30.75,79735,1,LPT 2000,1.01,1.4,0,69.2,Closed,26.15,80.7,94.5,97,1.6,0
289,924.1,40.69,52.2,13.48603046,35.37,71412,1,AT 6000,1.01,1.4,0,71.5,Closed,29.08,84.6,95.2,97,1.91,0
290,779.2,47.25,57.2,7.506858344,45.71,77150,1,AT 4150,1.01,1.4,0,68,Closed,34.35,82.7,95,97,2.13,0
291,1046.1,64.9,50,8.926140223,62.5,69270,0,0,0,0,0,0,0,0,0,0,0,0,1
292,1943.1,57.07,34.2,11.97662245,51.8,56011,0,0,0,0,0,0,0,0,0,0,0,0,1
293,297.9,44.81,42,7.953952171,42.7,61881,1,AT 1500,1.01,1.4,0,69.6,Closed,28.13,78.5,93.9,97,2.51,0
294,314.7,57.48,28.4,4.642221123,56.63,52249,1,AT 2150,1.01,2.5,0,71.9,Closed,29.61,78.8,94,97,3.9,0
295,653.5,36.82,48,15.4696036,29.43,67236,1,LPT 2000,1.01,1.4,0,101.4,Closed,22.05,81.9,94.8,97,1.62,0
296,1195.1,48.6,47.9,13.85140383,42.67,67103,1,AT 6000,1.01,1.4,0,74.7,Closed,32.54,85.8,95.5,97,2.3,0
297,708.6,67.7,39.3,8.00423603,65.48,59811,1,AT 3250,1.01,1.4,0,73.9,Closed,38.96,82.3,94.9,97,3.54,0
298,272.9,69.46,53.6,6.47183147,68.26,73061,0,0,0,0,0,0,0,0,0,0,0,0,1
299,1329.3,51.48,38.3,9.712259629,48.19,58976,1,AT 7800,1.01,1.4,0,77.3,Closed,29.17,86.3,95.6,97,2.55,0
300,358.8,52.09,34,6.034660331,50.75,55863,1,AT 2150,1.01,1.4,0,72.2,Closed,28.57,79.4,94.1,97,3.11,0
301,751,52.06,37.6,4.295951513,51.41,58440,1,AT 4150,1.01,1.4,0,74.4,Closed,28.84,82.5,95,97,2.71,0
302,656.9,58.64,31.8,10.84923237,54.19,54385,1,AT 3250,1.01,1.4,0,73.9,Closed,32.04,82,94.8,97,3.6,0
303,1498.8,36.8,21.9,7.858742381,34.18,48377,0,0,0,0,0,0,0,0,0,0,0,0,1
304,482.7,50.96,54.9,12.9933634,46.21,74498,1,AT 3250,1.01,1.4,0,67.7,Closed,37.28,80.6,94.5,97,2.48,0
305,792.7,42.43,27.7,6.147490401,40.93,51753,1,AT 6000,1.01,1.4,0,74.6,Closed,21.12,82.8,95,97,2.64,0
306,1415.9,28.85,34.6,14.37548558,21.3,56231,0,0,0,0,0,0,0,0,0,0,0,0,1
307,1908.5,30.45,21.6,13.50700258,22.68,48185,0,0,0,0,0,0,0,0,0,0,0,0,1
308,462.2,67.37,52.8,4.624755459,66.76,72169,1,AT 2150,1.01,1.4,0,68.4,Closed,46.26,80.4,94.4,97,3.23,0
309,2190.2,36.58,53.1,8.592342982,34.45,72413,0,0,0,0,0,0,0,0,0,0,0,0,1
310,310.2,30.33,37.8,13.67508197,23.76,58575,1,LPT 2000,1.01,1.4,0,69.3,Closed,20.69,78.7,94,97,2.02,0
311,1176,37.1,30.9,6.525798516,35.47,53796,1,AT 7800,1.01,1.4,0,76.6,Closed,19.07,85.8,95.5,97,2.04,0
312,1291.4,57.96,34.2,14.4372874,50.3,56025,1,AT 7800,1.01,1.4,0,77.1,Closed,33.15,86.2,95.6,97,3.27,0
313,87.8,60.65,35.3,4.644876013,59.87,56789,1,AT 425,1.01,1.4,0,65.6,Closed,35.84,73.2,92.5,97,4.17,0
314,954.6,31.46,27.8,15.13923065,22.37,51754,0,0,0,0,0,0,0,0,0,0,0,0,1
315,1858.2,28.06,25.8,4.690680278,27.17,50590,0,0,0,0,0,0,0,0,0,0,0,0,1
316,2056.7,50.27,29.7,13.16280032,43.55,52992,0,0,0,0,0,0,0,0,0,0,0,0,1
317,1667.6,43.3,22.5,13.62188412,35.49,48683,0,0,0,0,0,0,0,0,0,0,0,0,1
318,2010,60.27,39.1,5.157675916,59.35,59609,0,0,0,0,0,0,0,0,0,0,0,0,1
319,1528.1,69.24,41.5,13.03718002,63.53,61541,1,AT 7800,1.01,1.4,0,77.6,Closed,41.04,87,95.8,97,3.32,0
320,163.9,58.44,29.2,6.113576557,56.98,52710,1,AT 875,1.01,1.4,0,67.7,Closed,31.8,76,93.2,97,4.26,0
321,916.5,44.08,20.6,15.29942871,34.02,47684,1,AT 7800,1.01,1.4,0,74.4,Closed,24.81,84.6,95.2,97,4.11,0
322,690.2,36.09,42.3,10.43604808,32.47,62155,1,AT 4150,1.01,1.4,0,73.8,Closed,22.86,82.2,94.9,97,1.9,0
323,1118.7,45.49,58.1,5.969327231,44.53,78271,0,0,0,0,0,0,0,0,0,0,0,0,1
324,1831.7,38.04,49.6,9.662096648,35.21,68746,0,0,0,0,0,0,0,0,0,0,0,0,1
325,888.9,33.77,37.9,6.193005183,32.43,58629,1,AT 6000,1.01,1.4,0,75.1,Closed,19.29,84.4,95.1,97,1.72,0
326,1544.2,29.92,40.1,7.590935985,27.95,60345,0,0,0,0,0,0,0,0,0,0,0,0,1
327,1518.5,54.26,50.2,9.390440816,51.61,69388,1,AT 7800,1.01,1.4,0,75.2,Closed,35.46,86.9,95.7,97,2.36,0
328,1995.2,52.35,46.1,8.555878683,50.03,65495,0,0,0,0,0,0,0,0,0,0,0,0,1
329,776.6,46.17,30.5,7.126686072,44.22,53536,1,AT 4150,1.01,1.4,0,74.5,Closed,23.99,82.7,95,97,2.75,0
330,2039.6,69.42,34.9,3.741221031,68.91,56563,0,0,0,0,0,0,0,0,0,0,0,0,1
331,1570.3,69.62,23.9,10.62398527,64.94,49549,0,0,0,0,0,0,0,0,0,0,0,0,1
332,318,33.89,38.8,12.43808667,28.52,59313,1,LPT 1000,1.01,1.4,0,70.1,Closed,22.26,78.8,94,97,2.12,0
333,1861.3,33.95,44,9.763418478,30.85,63594,0,0,0,0,0,0,0,0,0,0,0,0,1
334,578.1,66.41,29.4,14.55660847,58.17,52877,1,AT 3250,1.01,1.4,0,73.4,Closed,36.99,81.4,94.7,97,4.55,0
335,59.3,44.44,24.8,14.60480441,35.69,50015,0,0,0,0,0,0,0,0,0,0,0,0,1
336,609.6,58.38,33.5,10.75361627,54.09,55529,1,AT 3250,1.01,1.4,0,73.6,Closed,32.58,81.6,94.7,97,3.49,0
337,103.8,47.86,38,15.31648132,39.63,58754,1,AT 875,1.01,1.4,0,65.1,Closed,32.43,74,92.7,97,3.45,0
338,152.4,56.84,32.5,8.808708108,53.93,54850,1,AT 875,1.01,1.4,0,67.4,Closed,32.96,75.7,93.2,97,4,0
339,800,67.79,29.8,11.16587713,62.96,53114,1,AT 4150,1.01,1.7,0,74.4,Closed,35.78,83.8,95,97,4.19,0
340,2095.6,64.46,45.8,3.990984516,63.95,65218,0,0,0,0,0,0,0,0,0,0,0,0,1
341,2265.9,27.16,33.7,7.914419354,24.84,55587,0,0,0,0,0,0,0,0,0,0,0,0,1
342,1597,43.11,42,11.50909799,38.69,61915,0,0,0,0,0,0,0,0,0,0,0,0,1
343,1849.3,30.55,45.8,5.051581818,29.74,65177,0,0,0,0,0,0,0,0,0,0,0,0,1
344,1134.4,54.88,48.7,11.36263657,50.93,67951,1,AT 6000,1.01,1.4,0,74.1,Closed,36.05,85.6,95.4,97,2.52,0
345,1583.7,34.85,28.8,8.816163542,31.81,52394,0,0,0,0,0,0,0,0,0,0,0,0,1
346,1013.5,55.67,23.4,8.141523654,52.91,49251,1,AT 6000,1.01,1.4,0,75.3,Closed,25.94,85.1,95.3,97,3.76,0
347,472.5,50.13,58.7,14.60815945,44.44,79079,1,AT 3250,1.01,1.4,0,65.4,Closed,38.5,80.5,94.4,97,2.41,0
348,155.6,45.83,58.2,14.07719942,40.5,78444,1,AT 875,1.01,1.4,0,64.3,Closed,35.32,75.7,93.2,97,2.39,0
349,1343.9,61.51,31.6,5.653656631,60.3,54274,1,AT 7800,1.01,1.4,0,77.1,Closed,30.43,86.4,95.6,97,3.23,0
350,1992.3,55.43,47.8,8.069060236,53.42,67068,0,0,0,0,0,0,0,0,0,0,0,0,1
351,1314.1,56.27,48.3,10.94884884,52.58,67517,1,AT 6000,1.01,1.4,0,75.1,Closed,36.4,86.3,95.6,97,2.54,0
352,938.6,60.8,46.7,9.30313148,58.08,66025,1,AT 4150,1.01,1.4,0,73.8,Closed,38.5,84.7,95.2,97,2.85,0
353,2101.5,54.79,57.5,8.285735182,52.92,77607,0,0,0,0,0,0,0,0,0,0,0,0,1
354,1564.1,50.58,37.1,11.68071343,45.74,58099,1,AT 7800,1.01,1.6,0,78.3,Closed,28.85,87.1,95.8,97,2.58,0
355,1030.4,40.16,54.2,13.54011233,34.95,73588,1,AT 6000,1.01,1.4,0,71,Closed,29.25,85.1,95.3,97,1.84,0
356,1786.9,54.85,21.2,3.567307504,54.31,48037,0,0,0,0,0,0,0,0,0,0,0,0,1
357,2255.8,45.21,25.2,14.02503998,37.17,50232,0,0,0,0,0,0,0,0,0,0,0,0,1
358,2141.8,53.4,50.4,11.09714598,49.72,69605,0,0,0,0,0,0,0,0,0,0,0,0,1
359,633.3,68.19,59.3,9.382421444,65.86,79867,0,0,0,0,0,0,0,0,0,0,0,0,1
360,2127.3,49.56,57.8,4.506890673,49.01,77979,0,0,0,0,0,0,0,0,0,0,0,0,1
361,1972,42.97,35,13.08218466,36.74,56546,0,0,0,0,0,0,0,0,0,0,0,0,1
362,2035.3,59.26,44.8,14.13657068,52.83,64282,0,0,0,0,0,0,0,0,0,0,0,0,1
363,402.1,63.05,47.8,10.36140934,59.72,67034,1,AT 1500,1.01,2.2,0,69.8,Closed,42.1,79.8,94.2,97,3.27,0
364,1820.1,69.16,31.9,6.273016025,67.67,54526,1,AT 7800,1.01,2.8,0,78.7,Closed,34.4,87.7,95.9,97,3.56,0
365,899,46.88,45.5,11.42043261,42.72,64879,1,AT 6000,1.01,1.4,0,74.1,Closed,30.2,84.5,95.2,97,2.29,0
366,813.5,56.01,25.9,5.746233646,54.67,50679,0,0,0,0,0,0,0,0,0,0,0,0,1
367,2135.2,54.6,36.7,3.724513736,54.1,57834,0,0,0,0,0,0,0,0,0,0,0,0,1
368,1243.3,35.63,38.8,9.140912215,32.73,59368,1,AT 7800,1.01,1.4,0,76.9,Closed,20.89,86,95.5,97,1.79,0
369,143,45.24,51.9,13.05312885,40.25,71135,1,AT 875,1.01,1.4,0,65.9,Closed,32.93,75.4,93.1,97,2.51,0
370,1395,63.01,43.3,12.79210395,57.64,63053,1,AT 6000,1.01,1.5,0,77,Closed,38.5,86.6,95.6,97,3,0
371,222.2,43.59,51,6.795122988,42.22,70196,0,0,0,0,0,0,0,0,0,0,0,0,1
372,1997.9,37.45,54.3,7.208477111,35.98,73698,0,0,0,0,0,0,0,0,0,0,0,0,1
373,1063.4,65.36,28.3,12.77625245,58.93,52149,1,AT 6000,1.01,1.4,0,75.9,Closed,34.06,85.3,95.3,97,4.11,0
374,2178,64.05,45,6.023314672,62.88,64517,0,0,0,0,0,0,0,0,0,0,0,0,1
375,1380.2,49.6,53.5,4.903599729,48.91,72856,1,AT 7800,1.01,1.4,0,73,Closed,33.47,86.5,95.6,97,2.1,0
376,1129.2,49.71,52.6,10.54407459,46.48,71900,1,AT 6000,1.01,1.4,0,72.3,Closed,34.26,85.6,95.4,97,2.22,0
377,62.7,65.17,56.9,7.820030351,63.5,76866,1,AT 350,1.01,1.4,0,60.2,Closed,49.07,71.7,92.2,97,3.66,0
378,619.9,66.07,20.9,10.9370517,60.94,47886,1,AT 4150,1.01,1.4,0,72.7,Closed,31.82,81.7,94.7,97,5.45,0
379,967,43.16,54.4,8.380031755,41.18,73913,1,AT 6000,1.01,1.4,0,70.6,Closed,30.36,84.8,95.2,97,1.91,0
380,89.2,57.32,28,4.883149407,56.38,51960,1,AT 550,1.01,1.4,0,67.7,Closed,30.51,73.3,92.6,97,4.45,0
381,2019.4,53.82,48.4,13.71729346,48.04,67641,0,0,0,0,0,0,0,0,0,0,0,0,1
382,2148.3,46.1,38.1,13.14150205,40.05,58846,0,0,0,0,0,0,0,0,0,0,0,0,1
383,219.8,31.88,43.8,12.46440198,26.81,63349,1,LPT 1000,1.01,1.4,0,68,Closed,22.17,77.2,93.6,97,1.91,0
384,1678.8,52.22,41.6,5.548968939,51.19,61642,1,AT 7800,1.01,1.4,0,78.5,Closed,29.39,87.4,95.9,97,2.33,0
385,38.7,52.56,27.3,13.85670042,44.91,51538,1,AT 250,1.01,1.4,0,60.6,Closed,33.39,69.4,91.6,97,5.34,0
386,700.4,34.95,59.3,10.56874238,31.99,79887,1,LPT 2000,1.01,1.4,0,108.6,Closed,21.43,82.2,94.9,97,1.26,0
387,2096.9,58.65,35.5,12.73124136,52.79,56937,0,0,0,0,0,0,0,0,0,0,0,0,1
388,716.3,48.18,32.4,3.415895094,47.74,54783,1,AT 4150,1.01,1.4,0,74.2,Closed,24.93,82.3,94.9,97,2.71,0
389,926.8,36.68,31,13.55639001,29.67,53819,1,AT 7800,1.01,1.4,0,75.3,Closed,21.99,84.6,95.2,97,2.41,0
390,1759.5,41.31,22.2,10.68539524,36.48,48543,0,0,0,0,0,0,0,0,0,0,0,0,1
391,187.4,29.54,49.7,10.69137521,26.09,68799,1,LPT 1000,1.01,1.4,0,65.3,Closed,21.43,76.5,93.4,97,1.65,0
392,1935.7,68.06,27.9,12.54674204,61.83,51948,0,0,0,0,0,0,0,0,0,0,0,0,1
393,1138.9,58.21,55.3,10.86756279,54.91,74930,1,AT 6000,1.01,1.4,0,70.9,Closed,41.24,85.6,95.4,97,2.55,0
394,883.8,36.28,58.6,6.889311744,35.01,78950,1,AT 6000,1.01,1.4,0,67.7,Closed,26.86,84.4,95.1,97,1.57,0
395,1967.8,42.49,26.2,5.674143238,41.19,50861,0,0,0,0,0,0,0,0,0,0,0,0,1
396,2003.2,66.2,58.5,11.86576557,62.43,78847,0,0,0,0,0,0,0,0,0,0,0,0,1
397,1303,61.74,39.4,12.3011462,56.53,59830,1,AT 6000,1.01,1.5,0,77.2,Closed,36.01,86.2,95.6,97,3.09,0
398,1236.1,46.56,49,11.08099949,42.81,68152,1,AT 7800,1.01,1.4,0,74.5,Closed,30.83,86,95.5,97,2.12,0
399,301.8,54.21,44.7,12.78177354,48.94,64227,1,AT 1500,1.01,1.4,0,69,Closed,36.07,78.6,93.9,97,3.04,0
400,288.5,56.18,47.4,15.02187036,49.16,66719,1,AT 1500,1.01,1.4,0,68,Closed,39.1,78.4,93.9,97,3.13,0
401,828,38.21,56.8,6.366135366,37.1,76632,1,LPT 2000,1.01,1.4,0,162.3,Closed,13.18,84,95.1,97,0.77,0
402,2050.3,69.92,21.9,5.495908362,68.64,48419,0,0,0,0,0,0,0,0,0,0,0,0,1
403,1145.4,61.68,53.6,3.673802596,61.29,73087,1,AT 6000,1.01,1.4,0,71.7,Closed,41.77,85.6,95.4,97,2.66,0
404,1782.3,42.32,41,10.88787457,38.31,61061,0,0,0,0,0,0,0,0,0,0,0,0,1
405,1954.2,36.76,59.7,8.454320178,34.88,80404,0,0,0,0,0,0,0,0,0,0,0,0,1
406,913,47.81,36.5,11.27651723,43.26,57620,1,AT 6000,1.01,1.4,0,75.3,Closed,27.81,84.5,95.2,97,2.61,0
407,1671.9,33.52,54.5,9.222839528,31.12,74005,0,0,0,0,0,0,0,0,0,0,0,0,1
408,1911.8,55.98,32,7.681631203,53.75,54506,0,0,0,0,0,0,0,0,0,0,0,0,1
409,1531.3,63.95,45.5,10.36955175,60.52,64963,1,AT 7800,1.01,1.4,0,76.8,Closed,39.21,87,95.8,97,2.89,0
410,2164,63.42,44.5,6.05948648,62.23,64056,0,0,0,0,0,0,0,0,0,0,0,0,1
411,1136.4,35.79,33.8,6.738883889,34.11,55737,1,AT 7800,1.01,1.4,0,76.4,Closed,19.25,85.6,95.4,97,1.89,0
412,1174.5,46.85,37.3,15.34173252,38.52,58205,1,AT 7800,1.01,1.4,0,76.6,Closed,29.03,85.8,95.5,97,2.63,0
413,959.5,62.33,52.9,13.21391772,57.28,72212,0,0,0,0,0,0,0,0,0,0,0,0,1
414,494,40.2,24.2,12.44818567,33.8,49665,1,AT 4150,1.01,1.4,0,72.6,Closed,22.36,80.7,94.5,97,3.31,0
415,1336.4,54.62,32.7,12.19583143,49.06,54980,1,AT 7800,1.01,1.4,0,77.3,Closed,29.82,86.4,95.6,97,3.06,0
416,797.4,65.27,48.1,8.377225046,63.11,67394,1,AT 4150,1.01,1.4,0,72.4,Closed,42.09,82.8,95,97,3.11,0
417,1478.3,39.3,27.5,7.580548908,37.01,51605,0,0,0,0,0,0,0,0,0,0,0,0,1
418,74.1,34.4,41.5,11.63712273,29.85,61438,1,AT 550,1.01,1.4,0,67.8,Closed,23.11,72.5,92.3,97,2.28,0
419,2168.7,45.17,58.7,14.43077945,39.62,79120,0,0,0,0,0,0,0,0,0,0,0,0,1
420,1359.5,30.52,44.4,6.123185107,29.3,63876,1,AT 7800,1.01,1.4,0,76.6,Closed,18.63,86.4,95.6,97,1.38,0
421,842.6,41.11,21.7,14.08634026,32.68,48269,1,AT 7800,1.01,1.4,0,74.2,Closed,22.94,84.1,95.1,97,3.62,0
422,1825.7,58.75,27.1,10.91091169,54,51422,0,0,0,0,0,0,0,0,0,0,0,0,1
423,1208.3,64.78,22.3,14.85669868,55.47,48649,1,AT 7800,1.01,1.4,0,76.1,Closed,32.8,85.9,95.5,97,4.98,0
424,1032.8,49.93,55.2,12.62022107,45.46,74756,1,AT 6000,1.01,1.4,0,70.5,Closed,36.02,85.1,95.3,97,2.24,0
425,830.7,34.6,38.3,4.158278839,34,58980,1,AT 6000,1.01,1.4,0,74.8,Closed,19.55,84,95.1,97,1.74,0
426,946,27.01,45.9,12.70783223,21.89,65263,1,AT 7800,1.01,1.4,0,73.2,Closed,18.9,84.7,95.2,97,1.38,0
427,1519.2,44.34,54.1,7.901763299,42.56,73497,1,AT 7800,1.01,1.4,0,73.3,Closed,30.49,86.9,95.7,97,1.87,0
428,140,29.22,36.9,8.090128762,26.89,57930,1,LPT 1000,1.01,1.4,0,66.6,Closed,18.51,75.3,93.1,97,1.94,0
429,1937.4,45.98,25.1,10.55761697,41.42,50175,0,0,0,0,0,0,0,0,0,0,0,0,1
430,1254.4,66.77,55.7,6.769813618,65.5,75493,1,AT 6000,1.01,1.4,0,70.8,Closed,46.66,86.1,95.5,97,2.85,0
431,1142.4,32.07,55.2,15.25211621,25.55,74768,1,AT 7800,1.01,1.4,0,70.5,Closed,24.44,85.6,95.4,97,1.49,0
432,552.4,30.72,40.1,15.48499081,22.53,60344,1,AT 4150,1.01,1.4,0,72.4,Closed,21.56,81.2,94.6,97,1.91,0
433,1358.2,38.15,32.4,8.645748404,35.35,54765,0,0,0,0,0,0,0,0,0,0,0,0,1
434,910,33.33,56.2,8.214769432,31.47,75989,1,AT 6000,1.01,1.4,0,69.3,Closed,24.2,84.5,95.2,97,1.47,0
435,478.1,67.9,41.9,12.02623156,63.07,61857,1,AT 2150,1.01,1.4,0,72.5,Closed,41.92,80.6,94.4,97,3.67,0
436,1732.3,29.95,22.1,5.974692884,28.44,48498,0,0,0,0,0,0,0,0,0,0,0,0,1
437,83,56.79,32.6,6.388079138,55.26,54909,1,AT 425,1.01,1.4,0,65.3,Closed,33.08,73,92.5,97,4.17,0
438,106.3,68.9,29.5,5.889230383,67.55,52905,1,AT 550,1.01,1.4,0,65.4,Closed,38.39,74.1,92.8,97,5.28,0
439,1345.1,39.61,51.2,12.8238947,34.74,70339,1,AT 7800,1.01,1.4,0,74,Closed,27.57,86.4,95.6,97,1.8,0
440,228.5,67.01,53.9,10.45811808,63.89,73423,0,0,0,0,0,0,0,0,0,0,0,0,1
441,97.5,31.04,20.3,4.73780898,30.08,47471,1,AT 875,1.01,1.4,0,63.8,Closed,16.46,73.7,92.7,97,3.19,0
442,1700.6,40.06,32.1,9.140353193,36.91,54553,0,0,0,0,0,0,0,0,0,0,0,0,1
443,444.4,52.39,42.8,6.938413362,50.8,62586,1,AT 2150,1.01,1.4,0,72.3,Closed,31.96,80.3,94.4,97,2.73,0
444,2123.3,69.59,57.4,6.406569317,68.48,77454,0,0,0,0,0,0,0,0,0,0,0,0,1
445,2203.4,58.57,51.2,5.351378072,57.73,70458,0,0,0,0,0,0,0,0,0,0,0,0,1
446,976.7,59.25,45.3,7.00699567,57.68,64764,1,AT 4150,1.01,1.4,0,74.5,Closed,36.32,84.9,95.2,97,2.76,0
447,875,66.52,25.6,6.328601614,64.89,50537,0,0,0,0,0,0,0,0,0,0,0,0,1
448,34.8,38.6,54,14.91748077,32.27,73440,1,AT 250,1.01,1.4,0,59.5,Closed,30.15,68.9,91.5,97,2.45,0
449,996.6,28.52,28.7,8.852701197,25.45,52374,0,0,0,0,0,0,0,0,0,0,0,0,1
450,1450.9,34.52,55.8,12.46608976,30.2,75473,0,0,0,0,0,0,0,0,0,0,0,0,1
451,284.5,27.25,41,12.52523004,21.95,61057,1,LPT 1000,1.01,1.4,0,68.7,Closed,18.92,78.4,93.9,97,1.7,0
452,1753.4,27.43,51.6,12.41709568,22.89,70744,0,0,0,0,0,0,0,0,0,0,0,0,1
453,883,29.06,58,13.58949987,24.08,78120,0,0,0,0,0,0,0,0,0,0,0,0,1
454,469.1,33.05,29.6,15.27910184,23.99,52925,1,AT 4150,1.01,1.4,0,72.1,Closed,21.58,80.5,94.4,97,2.62,0
455,1181.3,62.95,43.4,8.661031552,60.49,63113,1,AT 6000,1.01,1.4,0,75.9,Closed,37.58,85.8,95.5,97,2.95,0
456,2143.5,51.39,53.4,12.69146664,46.76,72782,0,0,0,0,0,0,0,0,0,0,0,0,1
457,1726.1,54.38,35.8,6.780908111,52.72,57129,1,AT 7800,1.01,2,0,78.9,Closed,28.7,87.5,95.9,97,2.64,0
458,412.1,59.71,23,12.05731643,53.62,49016,1,AT 3250,1.01,1.4,0,72,Closed,30.75,79.9,94.3,97,4.91,0
459,541.1,53.56,25.5,5.087740129,52.51,50447,1,AT 3250,1.01,1.4,0,73,Closed,25.75,81.1,94.6,97,3.62,0
460,679.2,52.96,53.9,7.614954829,51.3,73297,0,0,0,0,0,0,0,0,0,0,0,0,1
461,1679.9,30.81,58,5.166064697,30.09,78187,0,0,0,0,0,0,0,0,0,0,0,0,1
462,1264.4,27.72,45.6,5.05474689,26.91,64959,1,AT 7800,1.01,1.4,0,75.5,Closed,17.24,86.1,95.5,97,1.24,0
463,284.7,46.5,56.5,12.12935784,42.45,76323,1,AT 1500,1.01,1.4,0,63.6,Closed,35.15,78.4,93.9,97,2.35,0
464,1080.4,54.06,22,9.832215815,49.96,48458,1,AT 7800,1.01,1.4,0,75.5,Closed,25.48,85.4,95.4,97,3.91,0
465,1788.4,60.06,59.4,8.053348757,58.35,80039,1,AT 7800,1.01,1.4,0,71.1,Closed,43.62,87.7,95.9,97,2.44,0
466,2130.1,54.99,32.7,5.800507429,53.73,54981,0,0,0,0,0,0,0,0,0,0,0,0,1
467,761.4,69.67,52.6,5.203913897,68.89,71958,0,0,0,0,0,0,0,0,0,0,0,0,1
468,2216.6,67.45,25.4,14.90619223,58.4,50421,0,0,0,0,0,0,0,0,0,0,0,0,1
469,741.6,35.27,41.9,11.98485875,30.48,61835,1,AT 6000,1.01,1.4,0,74.1,Closed,22.74,82.5,94.9,97,1.9,0
470,2173.4,46.35,51.3,11.92683958,42.15,70471,0,0,0,0,0,0,0,0,0,0,0,0,1
471,74.6,63.25,57.3,13.37988572,58.38,77318,1,AT 425,1.01,1.4,0,57.3,Closed,49.31,72.5,92.4,97,3.6,0
472,1139.7,48.23,30.8,3.819578551,47.67,53750,1,AT 7800,1.01,1.4,0,76.4,Closed,23.77,85.6,95.4,97,2.59,0
473,110.6,59.51,34.9,11.51664267,54.67,56497,1,AT 875,1.01,1.4,0,65.5,Closed,36.8,74.3,92.8,97,4.26,0
474,79.8,36.01,33.7,4.079465913,35.4,55650,1,AT 550,1.01,1.4,0,66.5,Closed,21.01,72.8,92.4,97,2.53,0
475,702.4,64.39,38.4,8.087222212,62.11,59084,1,AT 3250,1.01,1.4,0,73.9,Closed,36.73,82.2,94.9,97,3.41,0
476,324.3,42.67,55.9,13.44845088,37.65,75634,1,AT 2150,1.01,1.4,0,66.2,Closed,32.08,78.9,94,97,2.15,0
477,817.3,57.24,27.5,15.41633023,47.79,51647,0,0,0,0,0,0,0,0,0,0,0,0,1
478,1711.7,68.41,39.1,14.15130056,61.48,59677,1,AT 7800,1.01,1.9,0,78.6,Closed,39.9,87.5,95.9,97,3.4,0
479,256,44.99,46.4,9.355681778,42.22,65700,1,AT 1500,1.01,1.4,0,68,Closed,30.11,77.9,93.7,97,2.46,0
480,1801.4,68.99,54.7,13.27581214,64.02,74333,1,AT 7800,1.01,1.4,0,73.6,Closed,48.11,87.7,95.9,97,2.93,0
481,1634.6,52.72,29.2,12.70220332,46.43,52711,0,0,0,0,0,0,0,0,0,0,0,0,1
482,191.6,38.27,45.2,8.02347707,36.21,64660,1,LPT 1000,1.01,1.4,0,67.4,Closed,25.41,76.6,93.4,97,2.16,0
483,448.5,68.53,50,4.94456607,67.79,69212,1,AT 2150,1.01,1.4,0,69.7,Closed,45.4,80.3,94.4,97,3.35,0
484,2115.6,60.88,52.1,12.73485336,56.14,71439,0,0,0,0,0,0,0,0,0,0,0,0,1
485,25.3,41.75,21.1,10.29258113,37.21,47921,1,AT 250,1.01,1.4,0,57.7,Closed,25.45,67.2,91.1,97,5.42,0
486,1124.2,43.45,43.7,7.429205447,41.65,63317,1,AT 6000,1.01,1.4,0,75.7,Closed,26.29,85.6,95.4,97,2.03,0
487,824.4,63.17,40,8.842725101,60.49,60363,1,AT 4150,1.01,1.4,0,74.6,Closed,36.71,84,95.1,97,3.2,0
488,976,36.36,34.2,15.03739242,28.05,55938,1,AT 7800,1.01,1.4,0,75.6,Closed,23.11,84.9,95.2,97,2.29,0
489,2026.1,37.84,24.3,12.29181878,31.61,49728,0,0,0,0,0,0,0,0,0,0,0,0,1
490,255.1,47.02,40.8,5.401935355,46.04,60963,1,AT 1500,1.01,1.4,0,69.3,Closed,28.69,77.9,93.7,97,2.66,0
491,1426.6,46.99,30.3,3.685894305,46.46,53422,1,AT 7800,1.01,1.4,0,77.7,Closed,22.59,86.7,95.7,97,2.46,0
492,1324.8,33.31,23.7,8.704488842,30.16,49381,0,0,0,0,0,0,0,0,0,0,0,0,1
493,2205.5,56.24,20.7,9.266770025,52.55,47737,0,0,0,0,0,0,0,0,0,0,0,0,1
494,1617.9,38.51,30.1,10.32529499,34.4,53220,0,0,0,0,0,0,0,0,0,0,0,0,1
495,336.5,29.78,52.3,10.18300734,26.76,71487,1,LPT 1000,1.01,1.4,0,66.1,Closed,21.78,79.1,94,97,1.53,0
496,1189.9,61.93,32.6,11.85745667,56.66,54963,1,AT 6000,1.01,1.6,0,76.6,Closed,33.49,85.8,95.5,97,3.48,0
497,1216.2,30.44,57.7,10.34402617,27.54,77784,1,AT 7800,1.01,1.4,0,69.9,Closed,22.71,85.9,95.5,97,1.31,0
498,292.7,64.12,35.1,13.57547633,57.42,56654,1,AT 1500,1.01,1.8,0,69.8,Closed,38.93,78.5,93.9,97,4.2,0
499,2193.5,41.49,20.6,13.70435416,33.41,47647,0,0,0,0,0,0,0,0,0,0,0,0,1
500,233.6,49.33,24.4,13.27282782,42.07,49784,1,AT 1500,1.01,1.5,0,68.8,Closed,28.22,77.5,93.6,97,4.4,0
501,1805.1,42.14,24.9,10.83241574,37.33,50092,0,0,0,0,0,0,0,0,0,0,0,0,1
502,2064.1,56.06,39.5,6.356723438,54.67,59958,0,0,0,0,0,0,0,0,0,0,0,0,1
503,887.1,67.85,34.4,4.80973298,67,56195,1,AT 4150,1.01,1.7,0,74.7,Closed,35.83,84.4,95.1,97,3.61,0
504,1565.3,42.56,32.3,7.352152151,40.53,54725,0,0,0,0,0,0,0,0,0,0,0,0,1
505,2133.4,52.9,47.7,6.797677938,51.46,66931,0,0,0,0,0,0,0,0,0,0,0,0,1
506,1312.5,67.97,58.9,13.15422933,63.37,79354,0,0,0,0,0,0,0,0,0,0,0,0,1
507,1847.4,46.08,45.2,6.054000631,44.9,64647,0,0,0,0,0,0,0,0,0,0,0,0,1
508,101.9,39.76,38.7,10.52570792,35.91,59293,1,AT 875,1.01,1.4,0,65.6,Closed,25.88,73.9,92.7,97,2.69,0
509,1420.2,43.83,43.5,14.92411674,36.54,63180,1,AT 7800,1.01,1.4,0,77.1,Closed,28.52,86.6,95.7,97,2.19,0
510,1112.5,33.97,46.2,15.04111666,26.82,65524,1,AT 7800,1.01,1.4,0,74.6,Closed,23.77,85.5,95.4,97,1.73,0
511,114.2,41.44,40.7,9.012132853,38.69,60839,1,AT 875,1.01,1.4,0,68.3,Closed,26.34,74.4,92.8,97,2.58,0
512,1586.9,53.62,53.3,11.79440186,49.62,72689,1,AT 7800,1.01,1.4,0,74,Closed,36.96,87.1,95.8,97,2.31,0
513,862.6,45.42,57.4,5.117246545,44.71,77480,0,0,0,0,0,0,0,0,0,0,0,0,1
514,1922.9,45.69,58.5,12.74557322,41.34,78814,0,0,0,0,0,0,0,0,0,0,0,0,1
515,1542.6,62.07,29.4,4.661416756,61.22,52830,1,AT 7800,1.01,1.9,0,77.9,Closed,29.43,87,95.8,97,3.32,0
516,1684.8,51.82,49.9,14.22554358,45.73,69085,1,AT 7800,1.01,1.4,0,75.9,Closed,34.95,87.4,95.9,97,2.33,0
517,205.2,28.3,56.6,13.89493061,22.99,76336,1,LPT 1000,1.01,1.4,0,61.8,Closed,22.51,76.9,93.5,97,1.51,0
518,295.8,50.7,53.7,14.49154154,44.69,73128,1,AT 1500,1.01,1.4,0,65.2,Closed,37.63,78.5,93.9,97,2.65,0
519,1687.5,64.62,33,7.16878511,62.7,55217,1,AT 7800,1.01,2.1,0,78.4,Closed,32.78,87.4,95.9,97,3.29,0
520,1793.3,48.63,57,4.104850665,48.17,76929,0,0,0,0,0,0,0,0,0,0,0,0,1
521,351.9,41.83,20,8.280545847,38.87,47374,1,AT 3250,1.01,1.4,0,71.2,Closed,20.5,79.3,94.1,97,3.74,0
522,1630.2,27.78,47.4,12.81514071,22.67,66616,0,0,0,0,0,0,0,0,0,0,0,0,1
523,1267.6,51.77,37.3,14.86034704,43.96,58233,1,AT 7800,1.01,1.4,0,77,Closed,31.22,86.1,95.5,97,2.82,0
524,1896.3,34.12,47.8,12.21267836,29.5,66992,0,0,0,0,0,0,0,0,0,0,0,0,1
525,13.5,54.14,26,10.40377537,49.76,50751,1,AT 95,1.01,1.4,0,35.6,Closed,41.41,62.5,90.4,97,7.87,0
526,1758.7,50.8,51.6,13.50017016,45.44,70860,0,0,0,0,0,0,0,0,0,0,0,0,1
527,1720.3,58.94,32.8,8.033528931,56.53,55094,0,0,0,0,0,0,0,0,0,0,0,0,1
528,1414.9,53.92,46.7,13.65417679,48.07,66064,1,AT 7800,1.01,1.4,0,76.1,Closed,34.98,86.6,95.7,97,2.51,0
529,545.7,62.72,53.6,3.659549619,62.34,72980,1,AT 3250,1.01,1.4,0,68.6,Closed,43.33,81.2,94.6,97,2.95,0
530,165.3,55.4,44.9,3.796905165,54.93,64403,1,AT 875,1.01,1.4,0,67.3,Closed,35.54,76,93.2,97,3.11,0
531,1210.6,51.04,34.7,5.235204006,50.04,56373,1,AT 7800,1.01,1.4,0,76.7,Closed,26.67,85.9,95.5,97,2.58,0
532,281,27.31,46,9.747965836,24.3,65317,1,LPT 1000,1.01,1.4,0,67.8,Closed,18.93,78.3,93.8,97,1.52,0
