,Q_f_HPP [m^3/hr],P_f_RO [bar],RO_rr [%],q_f [m^3/hr],P_c [bar],S_c [mg/L],num_turbos [-],turbo_model [-],suction_pressure [bar],exhaust_pressure [bar],bypass_flowrate [m^3/hr],turbo_efficiency [%],valve_position [-],P_hpp_outlet [bar],hpp_efficiency [%,motor_efficiency [%],vfd_efficiency [%],sec_system [kWh/m^3],warning [-]
533,1472.1,63.33,42.6,4.327837724,62.71,62477,1,AT 6000,1.01,1.6,0,77.2,Closed,36.24,86.8,95.7,97,2.85,0
534,1298.5,47.9,51.5,14.03842799,42.09,70723,1,AT 7800,1.01,1.4,0,73.6,Closed,33.37,86.2,95.6,97,2.18,0
535,550.6,61.61,48.1,5.685798474,60.61,67416,1,AT 3250,1.01,1.4,0,71.1,Closed,39.75,81.2,94.6,97,3,0
536,1433.3,36.53,46.6,6.894759623,35.03,65907,1,AT 7800,1.01,1.4,0,76.2,Closed,22.84,86.7,95.7,97,1.62,0
537,511.4,32.68,29.8,4.618953489,31.85,53068,1,LPT 2000,1.01,1.4,0,79.3,Closed,15.73,80.9,94.5,97,1.85,0
538,1259.1,50.33,50.2,10.96630562,46.72,69432,1,AT 6000,1.01,1.4,0,74.1,Closed,33.62,86.1,95.5,97,2.26,0
539,2210.4,40.02,57.1,15.16921323,33.74,77061,0,0,0,0,0,0,0,0,0,0,0,0,1
540,1036.7,33.44,47.6,6.249574511,32.23,66777,1,AT 6000,1.01,1.4,0,74,Closed,21.48,85.2,95.3,97,1.52,0
541,15.7,46.93,51.5,11.14363779,43.27,70751,1,AT 95,1.01,1.4,0,31.7,Closed,40.48,63.9,90.6,97,3.79,0
542,404.3,53.91,38.4,12.49397545,48.46,59087,1,AT 2150,1.01,1.4,0,72.5,Closed,32.9,79.9,94.3,97,3.16,0
543,940.3,55.82,56.2,9.06761596,53.54,75948,0,0,0,0,0,0,0,0,0,0,0,0,1
544,790.1,49.06,52.5,8.885482666,46.76,71762,1,AT 4150,1.01,1.4,0,70.6,Closed,33.84,82.7,95,97,2.28,0
545,1082.2,51.89,43.2,11.47927651,47.56,62887,1,AT 6000,1.01,1.4,0,75.6,Closed,32.06,85.4,95.4,97,2.53,0
546,2088.4,68.48,48.8,7.793511541,66.63,68097,0,0,0,0,0,0,0,0,0,0,0,0,1
547,1810.8,58.81,49.9,5.005487307,58.06,69082,1,AT 7800,1.01,1.4,0,76.3,Closed,37.16,87.7,95.9,97,2.47,0
548,139.7,58.54,37.6,13.77091915,51.86,58497,1,AT 875,1.01,1.4,0,66.9,Closed,37.48,75.3,93.1,97,3.97,0
549,160,44.4,50.8,11.22557836,40.65,70005,1,AT 875,1.01,1.4,0,65.1,Closed,31.82,75.9,93.2,97,2.46,0
550,1283,65.25,48.4,11.56890446,61.14,67633,1,AT 6000,1.01,1.4,0,74.7,Closed,42.23,86.2,95.6,97,2.96,0
551,570.6,59.31,27,4.175320941,58.61,51378,1,AT 3250,1.01,1.4,0,73.3,Closed,28.72,81.3,94.6,97,3.82,0
552,205.5,53.73,49.9,9.157245218,51.2,69155,0,0,0,0,0,0,0,0,0,0,0,0,1
553,1676.4,69.37,56.7,15.3810927,62.87,76633,1,AT 7800,1.01,1.4,0,72.1,Closed,50.18,87.4,95.9,97,2.97,0
554,1101.7,62.49,28.4,14.81339904,53.86,52236,1,AT 6000,1.01,1.6,0,76.2,Closed,33.98,85.5,95.4,97,4.08,0
555,1914.2,57.8,43.6,14.2505816,51.16,63266,0,0,0,0,0,0,0,0,0,0,0,0,1
556,1879.5,64.42,59,6.82555535,63.18,79581,1,AT 7800,1.01,1.4,0,71.4,Closed,46.33,87.9,96,97,2.61,0
557,2187.6,37.12,20.2,9.953484384,32.84,47438,0,0,0,0,0,0,0,0,0,0,0,0,1
558,2080,45.05,50.1,8.770741177,42.74,69321,0,0,0,0,0,0,0,0,0,0,0,0,1
559,1930.9,49.08,51.3,12.94143179,44.13,70513,0,0,0,0,0,0,0,0,0,0,0,0,1
560,1017.5,68.57,25.8,14.62936718,59.89,50624,1,AT 6000,1.01,1.4,0,75.5,Closed,35.82,85.1,95.3,97,4.77,0
561,1067,42.92,31.5,9.658759611,39.38,54196,1,AT 7800,1.01,1.4,0,76,Closed,23.14,85.3,95.3,97,2.47,0
562,1624.3,65.33,29.3,10.01583051,61.43,52806,1,AT 7800,1.01,2.4,0,78.3,Closed,32.66,87.2,95.8,97,3.7,0
563,2237.6,31,47.1,4.932299251,30.24,66391,0,0,0,0,0,0,0,0,0,0,0,0,1
564,839.9,27.65,53.1,8.467762462,25.58,72340,1,AT 6000,1.01,1.4,0,70.1,Closed,19.7,84.1,95.1,97,1.26,0
565,362.8,32.32,59,11.88107493,28.57,79462,1,LPT 1000,1.01,1.4,0,63.2,Closed,25.28,79.4,94.1,97,1.58,0
566,704.4,47.54,24.8,10.1437268,43.32,50033,0,0,0,0,0,0,0,0,0,0,0,0,1
567,1386.5,38.66,57.4,11.00723847,35.37,77461,1,AT 7800,1.01,1.4,0,70.9,Closed,28.4,86.5,95.6,97,1.65,0
568,2085.2,43.92,37.9,4.482139809,43.21,58670,0,0,0,0,0,0,0,0,0,0,0,0,1
569,1246.2,44.32,37.5,6.303087719,42.92,58350,1,AT 7800,1.01,1.4,0,76.9,Closed,24.36,86,95.5,97,2.17,0
570,1464.2,62.18,39.1,14.64482972,54.76,59616,1,AT 7800,1.01,1.4,0,77.9,Closed,36.88,86.8,95.7,97,3.16,0
571,1840.5,64.28,30.1,7.648441554,62.03,53319,0,0,0,0,0,0,0,0,0,0,0,0,1
572,981,42.81,46.1,10.25268931,39.48,65415,1,AT 6000,1.01,1.4,0,74.3,Closed,27.56,84.9,95.3,97,2.04,0
573,860.2,61.06,51.7,8.916428388,58.72,71022,1,AT 4150,1.01,1.4,0,71.3,Closed,41.32,84.2,95.1,97,2.79,0
574,157.8,30.65,58.1,3.614776031,30.3,78261,0,0,0,0,0,0,0,0,0,0,0,0,1
575,240.7,51.02,33.6,11.31582465,46.28,55606,1,AT 1500,1.01,1.4,0,69.2,Closed,30.39,77.6,93.7,97,3.44,0
576,562.2,44.78,55,8.79311799,42.61,74532,0,0,0,0,0,0,0,0,0,0,0,0,1
577,1027.7,31.32,31.1,3.559937997,30.84,53892,1,AT 7800,1.01,1.4,0,75.8,Closed,15.94,85.1,95.3,97,1.69,0
578,430.4,58.24,21.3,7.310757527,55.96,48107,1,AT 3250,1.01,1.4,0,71.9,Closed,27.39,80.1,94.3,97,4.69,0
579,209.3,33.63,24.1,9.545893175,29.86,49578,1,LPT 1000,1.01,1.4,0,68.4,Closed,18.85,77,93.5,97,2.94,0
580,419.8,51.94,28.3,12.39403014,45.89,52164,1,AT 3250,1.01,1.4,0,72.5,Closed,28.81,80,94.3,97,3.73,0
581,746.3,43.19,55.7,12.11472381,39.11,75381,1,AT 4150,1.01,1.4,0,68.7,Closed,31.71,82.5,94.9,97,2.02,0
582,622.2,40.98,54.3,14.21546959,35.25,73723,1,AT 4150,1.01,1.4,0,68.8,Closed,30.34,81.7,94.7,97,2,0
583,1399.8,36.18,50.6,14.94915172,29.52,69745,0,0,0,0,0,0,0,0,0,0,0,0,1
584,410,38.7,59.7,7.177463658,37.35,80322,1,LPT 1000,1.01,1.4,0,64.3,Closed,29.39,79.9,94.3,97,1.81,0
585,1390,68.37,35.6,14.95700876,60.28,57023,1,AT 7800,1.01,1.4,0,77.3,Closed,39.04,86.5,95.6,97,3.7,0
586,1454.3,48.1,34.1,11.7580882,43.01,55930,1,AT 7800,1.01,1.5,0,77.8,Closed,26.81,86.7,95.7,97,2.61,0
587,651.7,64.09,41.3,7.193333764,62.35,61414,1,AT 3250,1.01,1.4,0,73.6,Closed,37.77,81.9,94.8,97,3.28,0
588,2253.6,44.23,31.9,6.733499906,42.51,54433,0,0,0,0,0,0,0,0,0,0,0,0,1
589,1273.8,54.7,44.1,5.590278934,53.68,63728,1,AT 6000,1.01,1.4,0,76.3,Closed,32.4,86.1,95.5,97,2.48,0
590,1538.4,56.91,42.3,11.11775424,52.8,62182,1,AT 7800,1.01,1.4,0,77.9,Closed,33.81,87,95.8,97,2.67,0
591,1383.1,32.94,54.9,7.226781367,31.47,74392,1,AT 7800,1.01,1.4,0,72.3,Closed,23.14,86.5,95.6,97,1.4,0
592,613.5,65.04,37.2,13.43672071,58.64,58180,1,AT 3250,1.01,1.4,0,73.6,Closed,38.59,81.7,94.7,97,3.74,0
593,1086.5,47.62,53.4,5.44190439,46.77,72736,1,AT 6000,1.01,1.4,0,71.7,Closed,32.46,85.4,95.4,97,2.07,0
594,1211.8,34.38,47,3.63373079,33.97,66244,1,AT 7800,1.01,1.4,0,75.1,Closed,21.41,85.9,95.5,97,1.52,0
595,1098.9,69.22,58.2,10.23603378,66.41,78560,1,AT 6000,1.01,1.4,0,68.6,Closed,50.57,85.4,95.4,97,2.99,0
596,1185.4,40.67,37.4,11.25648062,36.19,58319,1,AT 7800,1.01,1.4,0,76.6,Closed,23.98,85.8,95.5,97,2.15,0
597,1242.1,60.2,51.1,10.64097551,56.84,70314,1,AT 6000,1.01,1.4,0,73.5,Closed,40.26,86,95.5,97,2.68,0
598,922.1,66.9,54.5,4.754496144,66.26,74067,1,AT 4150,1.01,1.4,0,69.9,Closed,46.27,84.6,95.2,97,2.95,0
599,415.7,47.07,31.3,13.24337795,40.4,54015,1,AT 3250,1.01,1.4,0,72.5,Closed,27.64,80,94.3,97,3.23,0
600,1163.8,38.39,36.5,6.257691309,36.99,57662,1,AT 7800,1.01,1.4,0,76.5,Closed,21.1,85.7,95.4,97,1.93,0
601,597.3,40.97,45.9,4.815992561,40.23,65252,1,AT 3250,1.01,1.4,0,72.3,Closed,25.78,81.5,94.7,97,2,0
602,1722.5,53.86,34.3,4.259639062,53.2,56091,0,0,0,0,0,0,0,0,0,0,0,0,1
603,632.1,48.93,46,7.422300434,47.19,65407,1,AT 3250,1.01,1.4,0,72.5,Closed,31.01,81.8,94.8,97,2.41,0
604,735.4,45.92,36.2,12.24954366,40.54,57437,1,AT 4150,1.01,1.4,0,74.3,Closed,27.36,82.4,94.9,97,2.66,0
605,1448.3,66.94,32.1,7.744210113,64.68,54608,1,AT 7800,1.01,1.4,0,77.4,Closed,33.7,86.7,95.7,97,3.51,0
606,2269.8,33.17,48,5.138299651,32.35,67192,0,0,0,0,0,0,0,0,0,0,0,0,1
607,2107.3,53.18,58.8,8.49535641,51.26,79231,0,0,0,0,0,0,0,0,0,0,0,0,1
608,225.4,61.71,38.7,14.05787101,54.84,59289,1,AT 1100,1.01,1.6,0,69,Closed,39.18,77.3,93.6,97,3.9,0
609,1251.5,29.3,55.4,13.18393366,24.44,74983,0,0,0,0,0,0,0,0,0,0,0,0,1
610,1411.4,42.85,24.3,4.44998098,42.04,49717,0,0,0,0,0,0,0,0,0,0,0,0,1
611,1321.3,37.7,58.4,13.17444172,33.05,78698,1,AT 7800,1.01,1.4,0,70,Closed,28.48,86.3,95.6,97,1.63,0
612,110.3,30.66,28.4,15.12075996,21.66,52142,1,LPT 1000,1.01,1.4,0,64.5,Closed,21.3,74.2,92.8,97,2.97,0
613,2244,55.5,42.9,5.90187507,54.35,62705,0,0,0,0,0,0,0,0,0,0,0,0,1
614,2015.1,37.4,28.9,8.964897511,34.25,52511,0,0,0,0,0,0,0,0,0,0,0,0,1
615,318.8,53.29,24.1,13.41949633,45.84,49650,1,AT 2150,1.01,1.4,0,71.6,Closed,29.13,78.8,94,97,4.51,0
616,992.9,62.62,27.6,6.507519476,60.94,51759,1,AT 6000,1.01,1.4,0,75.4,Closed,30.11,85,95.3,97,3.73,0
617,300.4,31.56,24.5,14.34493468,23.09,49809,1,LPT 2000,1.01,1.4,0,68.8,Closed,20.3,78.6,93.9,97,3.06,0
618,1633.1,43.64,25,12.12037474,37.63,50152,0,0,0,0,0,0,0,0,0,0,0,0,1
619,1002.4,43.7,31.4,10.92769211,39.17,54082,1,AT 7800,1.01,1.4,0,75.7,Closed,24.08,85,95.3,97,2.6,0
620,1070.3,36.46,48.2,9.585869122,33.63,67369,1,AT 6000,1.01,1.4,0,74,Closed,24.11,85.3,95.4,97,1.69,0
621,2045.6,28.21,22,9.560899567,24.34,48428,0,0,0,0,0,0,0,0,0,0,0,0,1
622,1407.4,28.15,20.7,12.89297834,21.01,47707,0,0,0,0,0,0,0,0,0,0,0,0,1
623,236.4,48.57,20.8,6.554270926,46.72,47819,1,AT 1500,1.01,1.5,0,68.3,Closed,24.09,77.6,93.7,97,4.38,0
624,1119.8,69.12,37,8.951445249,66.28,58097,1,AT 6000,1.01,1.4,0,75.9,Closed,38.11,85.5,95.4,97,3.52,0
625,739.1,39.69,26.9,5.255898676,38.59,51290,0,0,0,0,0,0,0,0,0,0,0,0,1
626,1091.6,44.58,43,7.142216206,42.9,62765,1,AT 6000,1.01,1.4,0,75.7,Closed,26.67,85.4,95.4,97,2.1,0
627,126.2,60.32,26.8,9.249046853,56.89,51227,1,AT 875,1.01,1.4,0,66.2,Closed,33.45,74.8,92.9,97,4.98,0
628,1763.2,57.72,23.4,4.551944522,56.86,49249,0,0,0,0,0,0,0,0,0,0,0,0,1
629,754.7,35.9,52.6,8.314096146,33.89,71908,1,LPT 2000,1.01,1.4,0,131.4,Closed,15.67,82.6,95,97,1.02,0
630,2156.3,34.09,20.2,8.131618818,31.23,47418,0,0,0,0,0,0,0,0,0,0,0,0,1
631,333.6,44.49,42.6,9.964600978,41.2,62398,1,AT 2150,1.01,1.4,0,71.7,Closed,28.11,79,94,97,2.45,0
632,146.3,62.29,25.3,10.76629594,57.56,50364,1,AT 875,1.01,1.4,0,69.3,Closed,33.23,75.5,93.1,97,5.19,0
633,688.4,64.16,38.5,12.36318706,58.83,59156,1,AT 3250,1.01,1.4,0,74,Closed,38.03,82.2,94.9,97,3.53,0
634,63.3,53.5,40.3,4.207344563,52.9,60523,1,AT 350,1.01,1.4,0,65.1,Closed,33.47,71.8,92.2,97,3.49,0
635,1985.7,49.75,38.5,12.97762146,43.88,59166,0,0,0,0,0,0,0,0,0,0,0,0,1
636,1256.7,44.5,49.7,10.0108994,41.48,68929,1,AT 7800,1.01,1.4,0,74.3,Closed,29.53,86.1,95.5,97,2,0
637,1431.7,28.77,23,7.079826408,26.67,48973,0,0,0,0,0,0,0,0,0,0,0,0,1
638,734.2,42.47,42.4,8.780891453,39.92,62244,1,AT 4150,1.01,1.4,0,74,Closed,26.05,82.4,94.9,97,2.16,0
639,1973.8,56.38,22.4,7.547097222,53.98,48691,0,0,0,0,0,0,0,0,0,0,0,0,1
640,868.7,38.91,20.4,6.180323092,37.26,47571,1,AT 7800,1.01,1.4,0,74.1,Closed,17.76,84.3,95.1,97,2.93,0
641,1192,39.97,48.9,8.360285958,37.84,68083,1,AT 7800,1.01,1.4,0,74.3,Closed,26.14,85.8,95.5,97,1.8,0
642,1659.4,42.02,59.8,12.17551509,38.12,80519,0,0,0,0,0,0,0,0,0,0,0,0,1
643,1049.1,36.14,33.4,11.0562606,31.6,55400,1,AT 7800,1.01,1.4,0,76,Closed,20.86,85.2,95.3,97,2.1,0
644,2179.7,63.34,46.1,12.68288981,58.25,65506,0,0,0,0,0,0,0,0,0,0,0,0,1
645,867.6,67.68,43.4,8.048571591,65.55,63140,1,AT 4150,1.01,1.4,0,74.2,Closed,40.76,84.3,95.1,97,3.27,0
646,1105.5,38.26,47.9,10.43138581,34.9,67129,1,AT 6000,1.01,1.4,0,74.3,Closed,25.3,85.5,95.4,97,1.78,0
647,172.2,52.59,36.8,13.59121878,46.01,57848,1,AT 1100,1.01,1.4,0,68,Closed,33.43,76.2,93.3,97,3.55,0
648,51.7,36.41,31.2,6.982269789,34.56,53952,0,0,0,0,0,0,0,0,0,0,0,0,1
649,1122.7,48.7,46.3,12.16662044,44.03,65605,1,AT 6000,1.01,1.4,0,74.9,Closed,31.54,85.6,95.4,97,2.31,0
650,1310.2,37.02,38.5,11.83544964,32.14,59097,1,AT 7800,1.01,1.4,0,77.2,Closed,22.43,86.3,95.6,97,1.93,0
651,2013.4,57.04,24.6,4.052961826,56.37,49930,0,0,0,0,0,0,0,0,0,0,0,0,1
652,1230.5,68.31,40.3,7.731676086,66.27,60624,1,AT 6000,1.01,1.4,0,76.4,Closed,38.74,86,95.5,97,3.27,0
653,1926.5,34.02,59.6,6.995749497,32.73,80164,0,0,0,0,0,0,0,0,0,0,0,0,1
654,1285.6,51.63,24.7,13.63226476,44,50004,0,0,0,0,0,0,0,0,0,0,0,0,1
655,1588.8,54.31,43.2,5.475337644,53.32,62908,1,AT 7800,1.01,1.4,0,77.9,Closed,31.34,87.1,95.8,97,2.41,0
656,572,57.38,53.2,6.858448269,56.02,72542,1,AT 3250,1.01,1.4,0,69.1,Closed,39.72,81.4,94.6,97,2.71,0
657,2257.3,67.98,22.2,10.39049266,63.42,48581,0,0,0,0,0,0,0,0,0,0,0,0,1
658,1709.6,65.48,35,3.939446299,64.92,56619,1,AT 7800,1.01,2,0,78.4,Closed,33.42,87.5,95.9,97,3.16,0
659,1481,32.75,38.9,8.409554383,30.3,59411,0,0,0,0,0,0,0,0,0,0,0,0,1
660,1055,27.95,24.5,8.976261599,24.64,49808,0,0,0,0,0,0,0,0,0,0,0,0,1
661,312.9,31.14,38.2,12.40531596,25.76,58853,1,LPT 2000,1.01,1.4,0,69.6,Closed,20.67,78.8,94,97,1.99,0
662,624.2,30.27,52.7,11.84583843,26.21,71959,1,LPT 2000,1.01,1.4,0,92,Closed,19.47,81.7,94.7,97,1.3,0
663,118,39.89,28.2,12.38044368,33.84,52042,1,AT 875,1.01,1.4,0,68.5,Closed,23.93,74.5,92.9,97,3.36,0
664,239.3,65.87,55.2,11.69914927,62.04,74796,0,0,0,0,0,0,0,0,0,0,0,0,1
665,835.9,52.66,50.8,11.94380558,48.42,69978,1,AT 4150,1.01,1.4,0,71.7,Closed,36.08,84.1,95.1,97,2.47,0
666,1600.2,60.49,47.5,15.05891903,53.45,66790,1,AT 7800,1.01,1.4,0,76.6,Closed,39.56,87.2,95.8,97,2.78,0
667,1493,29.87,48.5,14.28171102,23.61,67670,0,0,0,0,0,0,0,0,0,0,0,0,1
668,1699.1,36.04,31.8,11.99407461,30.6,54378,0,0,0,0,0,0,0,0,0,0,0,0,1
669,2232.2,60.21,27,5.823809585,58.85,51352,0,0,0,0,0,0,0,0,0,0,0,0,1
670,515.4,28.01,25.8,11.33491169,22.8,50575,0,0,0,0,0,0,0,0,0,0,0,0,1
671,606.5,40.74,60,15.13466557,34.74,80700,1,AT 4150,1.01,1.4,0,65.4,Closed,32.02,81.6,94.7,97,1.92,0
672,1484.3,51.45,54.8,12.20782871,47.25,74358,1,AT 7800,1.01,1.4,0,72.8,Closed,36.37,86.8,95.7,97,2.22,0
673,1307.2,48.52,55.9,3.494484344,48.18,75634,1,AT 7800,1.01,1.4,0,71.4,Closed,33.79,86.3,95.6,97,2.04,0
674,1645.4,32.82,48.5,12.84636968,27.76,67701,0,0,0,0,0,0,0,0,0,0,0,0,1
675,967.7,40.33,55.5,10.08884454,37.49,75175,1,AT 6000,1.01,1.4,0,70,Closed,29.09,84.8,95.2,97,1.79,0
676,1535.7,56.67,28,4.695006683,55.8,51981,0,0,0,0,0,0,0,0,0,0,0,0,1
677,956.4,60.56,40.4,5.192995253,59.64,60632,1,AT 4150,1.01,1.6,0,75.3,Closed,34.5,84.8,95.2,97,2.94,0
678,724.1,53.01,40.3,12.64522302,47.56,60552,1,AT 4150,1.01,1.4,0,74.2,Closed,32.55,82.4,94.9,97,2.87,0
679,2170.3,48.33,22.3,13.7837331,40.31,48590,0,0,0,0,0,0,0,0,0,0,0,0,1
680,1512.9,33.01,55.1,7.097182812,31.59,74617,0,0,0,0,0,0,0,0,0,0,0,0,1
681,1366.2,55.37,53.8,14.07329908,49.71,73184,1,AT 7800,1.01,1.4,0,72.8,Closed,39.12,86.5,95.6,97,2.45,0
682,1791.5,64.74,48,7.75753766,62.88,67235,1,AT 7800,1.01,1.4,0,76.8,Closed,40.2,87.7,95.9,97,2.78,0
683,848.8,35.94,37.7,14.45217837,28.59,58521,1,AT 6000,1.01,1.4,0,74.9,Closed,23.25,84.2,95.1,97,2.11,0
684,1040.4,37.59,59.1,10.12264666,34.87,79621,0,0,0,0,0,0,0,0,0,0,0,0,1
685,991.2,32.56,27.2,5.299382769,31.44,51430,1,AT 7800,1.01,1.4,0,75.6,Closed,16.03,84.9,95.3,97,1.95,0
686,539,48.38,35.3,5.925325775,47.11,56816,1,AT 3250,1.01,1.4,0,73.2,Closed,26.72,81.1,94.6,97,2.72,0
687,873.2,61.83,48.4,12.87012409,56.74,67693,1,AT 4150,1.01,1.4,0,72.9,Closed,41.02,84.3,95.1,97,2.95,0
688,1611.4,62.93,34.5,14.50931305,55.23,56260,1,AT 7800,1.01,2,0,78.4,Closed,35.58,87.2,95.8,97,3.43,0
689,491.6,55.22,39.6,10.49133635,51.43,59988,1,AT 3250,1.01,1.4,0,73,Closed,33.17,80.7,94.5,97,3.05,0
690,1580.9,35.04,54,6.545806627,33.82,73390,0,0,0,0,0,0,0,0,0,0,0,0,1
691,533.2,58.16,27.8,12.75798032,51.72,51865,1,AT 3250,1.01,1.4,0,73.1,Closed,31.59,81.1,94.6,97,4.11,0
692,471.9,43.27,21,13.00395728,36.02,47878,1,AT 4150,1.01,1.4,0,72,Closed,23.57,80.5,94.4,97,4.05,0
693,906.3,54.02,28.7,5.87604275,52.67,52385,1,AT 6000,1.01,2.3,0,75.2,Closed,27.01,84.5,95.2,97,3.23,0
694,132.4,56.51,38.7,9.028164134,53.67,59322,1,AT 875,1.01,1.4,0,68.5,Closed,34.57,75,93,97,3.56,0
695,1917.9,52.02,23.2,14.78054522,42.9,49112,0,0,0,0,0,0,0,0,0,0,0,0,1
696,1528.8,46.03,56.4,13.96187289,40.66,76209,1,AT 7800,1.01,1.4,0,72.1,Closed,33.7,87,95.8,97,1.99,0
697,1355.5,27.9,58.3,10.63664609,24.86,78532,0,0,0,0,0,0,0,0,0,0,0,0,1
698,1001.3,32.65,44.7,12.34320108,27.73,64130,1,AT 7800,1.01,1.4,0,74.8,Closed,21.75,85,95.3,97,1.64,0
699,1088.7,39.16,49.3,4.911634448,38.43,68452,1,AT 6000,1.01,1.4,0,73.6,Closed,25.34,85.4,95.4,97,1.74,0
700,596.3,58.05,41,7.10783383,56.34,61162,1,AT 3250,1.01,1.4,0,73.5,Closed,34.24,81.5,94.7,97,3.01,0
701,2017.3,37.32,46.3,6.097619405,36.15,65631,0,0,0,0,0,0,0,0,0,0,0,0,1
702,1646.6,63.89,26.5,4.412756677,63.11,51057,0,0,0,0,0,0,0,0,0,0,0,0,1
703,641.6,39.49,51.7,10.28051808,36.38,70891,1,LPT 2000,1.01,1.4,0,96.9,Closed,23.12,81.9,94.8,97,1.58,0
704,1127.4,59.11,34.8,11.4368756,54.34,56444,1,AT 6000,1.01,1.4,0,76.3,Closed,32.76,85.6,95.4,97,3.2,0
705,1607.2,52.32,33.3,7.27836223,50.35,55397,1,AT 7800,1.01,1.9,0,78.4,Closed,26.97,87.2,95.8,97,2.67,0
706,519.2,46.22,20.3,9.396308991,42.41,47519,1,AT 4150,1.01,1.4,0,72.2,Closed,22.63,80.9,94.5,97,3.99,0
707,91.1,50.19,30.3,4.546151704,49.39,53379,1,AT 550,1.01,1.4,0,65,Closed,28.45,73.4,92.6,97,3.82,0
708,1818.7,65.59,38.2,5.804856391,64.41,58964,1,AT 7800,1.01,2.1,0,78.8,Closed,35.25,87.7,95.9,97,3.05,0
709,2213,65.87,54.6,14.19692248,60.17,74165,0,0,0,0,0,0,0,0,0,0,0,0,1
710,1640.2,55.71,55.1,4.140770001,55.23,74701,1,AT 7800,1.01,1.4,0,73.2,Closed,38.01,87.3,95.8,97,2.3,0
711,260.3,59.65,30.5,9.600002592,56.11,53527,1,AT 1500,1.01,1.4,0,69.5,Closed,33.24,78,93.8,97,4.14,0
712,638.3,40.8,47,6.595576727,39.44,66310,1,AT 4150,1.01,1.4,0,72.2,Closed,26.25,81.8,94.8,97,1.98,0
713,2198.6,65.7,21.6,7.24918445,63.47,48263,0,0,0,0,0,0,0,0,0,0,0,0,1
714,1614.3,54.12,29.1,4.724115598,53.25,52666,0,0,0,0,0,0,0,0,0,0,0,0,1
715,1765,65.19,26.4,6.879446669,63.29,50994,0,0,0,0,0,0,0,0,0,0,0,0,1
716,83.6,48.81,56.9,14.63899072,42.95,76854,1,AT 550,1.01,1.4,0,58,Closed,38.43,73,92.5,97,2.79,0
717,1497.4,33.69,35.7,13.96728002,26.65,57021,0,0,0,0,0,0,0,0,0,0,0,0,1
718,1629.4,49.81,23.1,7.98368316,47.14,49058,0,0,0,0,0,0,0,0,0,0,0,0,1
719,1203.6,51.27,55.3,9.697980325,48.64,74969,1,AT 6000,1.01,1.4,0,71.3,Closed,36.22,85.9,95.5,97,2.22,0
720,1749.4,34.63,29.7,9.112181429,31.42,53013,0,0,0,0,0,0,0,0,0,0,0,0,1
721,694.6,65.76,57,14.74051515,59.82,77018,0,0,0,0,0,0,0,0,0,0,0,0,1
722,1652.4,63.69,56.7,4.585842025,63.11,76684,1,AT 7800,1.01,1.4,0,72,Closed,44.45,87.3,95.8,97,2.62,0
723,2240.8,36.45,52.4,11.10997729,32.86,71659,0,0,0,0,0,0,0,0,0,0,0,0,1
724,895.1,49.46,43.8,7.633360476,47.56,63461,1,AT 4150,1.01,1.4,0,74.5,Closed,30.12,84.4,95.1,97,2.37,0
725,422.2,48.91,59.2,14.32203076,43.47,79720,0,0,0,0,0,0,0,0,0,0,0,0,1
726,2246.6,55.15,32.5,11.34584657,50.32,54854,0,0,0,0,0,0,0,0,0,0,0,0,1
727,251.2,48.32,31.6,7.872105038,45.98,54251,1,AT 1500,1.01,1.4,0,69.4,Closed,27.17,77.8,93.7,97,3.25,0
728,1010.3,33.57,44.8,11.73230702,29.13,64236,1,AT 7800,1.01,1.4,0,74.9,Closed,22.11,85,95.3,97,1.66,0
729,1156.2,52.67,54.6,9.230223545,50.27,74177,1,AT 6000,1.01,1.4,0,71.4,Closed,36.83,85.7,95.4,97,2.3,0
730,1405.9,59.76,36.5,13.32253903,53.42,57667,1,AT 7800,1.01,1.4,0,77.6,Closed,34.12,86.6,95.7,97,3.14,0
731,489.2,53.7,25.4,3.426012608,53.22,50383,1,AT 3250,1.01,1.4,0,72.7,Closed,25.58,80.7,94.5,97,3.63,0
732,192.9,28.27,21.7,6.703065025,26.36,48224,1,LPT 1000,1.01,1.4,0,67.4,Closed,15.09,76.7,93.4,97,2.59,0
733,2105.7,44.28,40.6,8.739065222,41.69,60778,0,0,0,0,0,0,0,0,0,0,0,0,1
734,963.6,62.58,45.1,11.57992579,58.28,64573,1,AT 4150,1.01,1.4,0,74.4,Closed,39.33,84.8,95.2,97,3.01,0
735,507.4,56.13,59.8,14.72380127,50.43,80493,1,AT 3250,1.01,1.4,0,64.9,Closed,43.33,80.8,94.5,97,2.65,0
736,2078.6,68.21,20.5,11.30421109,62.7,47644,0,0,0,0,0,0,0,0,0,0,0,0,1
737,2156.8,55.75,54.1,8.42487829,53.73,73554,0,0,0,0,0,0,0,0,0,0,0,0,1
738,1607.9,58.87,59.4,7.489257983,57.39,79982,1,AT 7800,1.01,1.4,0,70.5,Closed,42.84,87.2,95.8,97,2.41,0
739,1393,57.96,46.2,15.40112204,50.47,65564,1,AT 7800,1.01,1.4,0,76.2,Closed,37.84,86.5,95.6,97,2.76,0
740,1742.6,46.7,57.7,4.359169876,46.18,77775,0,0,0,0,0,0,0,0,0,0,0,0,1
741,2119.6,60.12,49.4,13.07326756,54.94,68622,0,0,0,0,0,0,0,0,0,0,0,0,1
742,1547.9,37.81,36.1,6.581242267,36.26,57343,0,0,0,0,0,0,0,0,0,0,0,0,1
743,2192.8,49.38,35.2,9.675326254,45.99,56732,0,0,0,0,0,0,0,0,0,0,0,0,1
744,2176.2,59.99,27.3,15.18741296,50.79,51508,0,0,0,0,0,0,0,0,0,0,0,0,1
745,2186,67.51,49.1,14.18442049,61.39,68376,0,0,0,0,0,0,0,0,0,0,0,0,1
746,1452,68.64,26,12.65961382,62.15,50749,1,AT 7800,1.01,2,0,77.4,Closed,34.2,86.7,95.7,97,4.4,0
747,764.3,34.16,39.2,9.489921371,31.04,59622,1,AT 6000,1.01,1.4,0,74.5,Closed,20.74,82.6,95,97,1.84,0
748,1556.2,63.08,47.3,10.27628588,59.79,66643,1,AT 7800,1.01,1.4,0,76.3,Closed,39.6,87,95.8,97,2.8,0
749,584.1,45.63,59.5,9.570904054,43.21,80115,0,0,0,0,0,0,0,0,0,0,0,0,1
750,1717.8,31.65,42.2,13.40650152,25.66,62025,0,0,0,0,0,0,0,0,0,0,0,0,1
751,871.4,51.66,57.6,7.510729375,50.13,77749,0,0,0,0,0,0,0,0,0,0,0,0,1
752,353.1,50.08,25.2,6.503851237,48.35,50295,0,0,0,0,0,0,0,0,0,0,0,0,1
753,1810.2,28.73,45.7,14.99834191,21.57,65052,0,0,0,0,0,0,0,0,0,0,0,0,1
754,629.4,29.81,38.9,14.01374202,23,59379,1,AT 4150,1.01,1.4,0,72.9,Closed,20.19,81.8,94.8,97,1.82,0
755,676.1,68.24,55.4,3.762318471,67.84,75085,1,AT 3250,1.01,1.4,0,68.1,Closed,48.05,82.1,94.8,97,3.12,0
756,2099.2,35.46,25.3,10.46220553,31,50281,0,0,0,0,0,0,0,0,0,0,0,0,1
757,429.1,61.35,58.7,11.77680661,57.65,79095,1,AT 2150,1.01,1.4,0,65.1,Closed,46.22,80.1,94.3,97,2.92,0
758,211.9,50.35,21.1,7.802409357,47.75,47971,1,AT 1500,1.01,1.4,0,68,Closed,25.47,77.1,93.5,97,4.61,0
759,1961.3,28.09,31,7.654314559,25.85,53801,0,0,0,0,0,0,0,0,0,0,0,0,1
760,1578.7,50.18,26.1,3.884363574,49.57,50814,0,0,0,0,0,0,0,0,0,0,0,0,1
761,987.9,61.46,46.9,6.484071947,60.14,66216,1,AT 4150,1.01,1.4,0,73.9,Closed,38.41,84.9,95.3,97,2.82,0
762,1897.7,27.62,40.6,8.112941921,25.39,60728,0,0,0,0,0,0,0,0,0,0,0,0,1
763,2248.8,42.24,32.2,7.039847759,40.37,54631,0,0,0,0,0,0,0,0,0,0,0,0,1
764,581.6,60.91,56.9,7.825741764,59.23,76839,1,AT 3250,1.01,1.4,0,67,Closed,44.2,81.4,94.7,97,2.82,0
765,389.1,47.12,22.8,14.48065328,38.32,48870,1,AT 3250,1.01,1.4,0,71.9,Closed,26.64,79.7,94.2,97,4.29,0
766,1971.1,30.18,58.2,10.26332963,27.35,78340,0,0,0,0,0,0,0,0,0,0,0,0,1
767,365.6,56.36,45.3,9.9795495,53.17,64783,1,AT 1500,1.01,1.9,0,70,Closed,36.73,79.4,94.1,97,3.02,0
768,1669.8,56.43,54.4,6.346366222,55.29,73892,1,AT 7800,1.01,1.4,0,73.7,Closed,38.32,87.4,95.9,97,2.35,0
769,696.4,45.6,48.2,10.20869232,42.39,67433,1,AT 4150,1.01,1.4,0,72,Closed,30.31,82.2,94.9,97,2.23,0
770,646.7,62.83,48.7,5.636941922,61.86,67949,1,AT 3250,1.01,1.4,0,71.4,Closed,40.69,81.9,94.8,97,3.01,0
771,1397.2,59.03,49.3,15.34681533,51.89,68547,1,AT 7800,1.01,1.4,0,75.1,Closed,39.82,86.6,95.6,97,2.72,0
772,399,39.67,36.2,9.099667119,36.7,57380,1,AT 3250,1.01,1.4,0,72.4,Closed,23.36,79.8,94.2,97,2.35,0
773,160.5,35.49,56,4.974048761,34.8,75727,0,0,0,0,0,0,0,0,0,0,0,0,1
774,1333.3,57.4,27.1,8.725645286,54.36,51404,1,AT 7800,1.01,1.4,0,77.2,Closed,27.59,86.4,95.6,97,3.4,0
775,1867.3,58.11,59.5,7.886164555,56.47,80133,0,0,0,0,0,0,0,0,0,0,0,0,1
776,1553.8,60.11,40.2,4.010885004,59.56,60512,1,AT 7800,1.01,1.4,0,78,Closed,32.97,87,95.8,97,2.73,0
777,466.5,45.73,54.3,13.92041053,40.23,73799,1,AT 3250,1.01,1.4,0,67.9,Closed,33.68,80.5,94.4,97,2.27,0
778,1249.4,62.35,42.9,14.75593145,55.17,62699,1,AT 6000,1.01,1.4,0,76.5,Closed,38.86,86.1,95.5,97,3.07,0
779,1704.3,62.52,20.7,6.644773139,60.62,47773,0,0,0,0,0,0,0,0,0,0,0,0,1
780,67.3,38.07,53.8,11.77248646,34.11,73192,1,AT 425,1.01,1.4,0,63.2,Closed,28.52,72,92.2,97,2.2,0
781,370.6,63.25,35.6,3.473336049,62.81,57070,1,AT 2150,1.01,2.9,0,72.2,Closed,35.4,79.5,94.2,97,3.7,0
782,169.7,47.68,51.1,9.440926582,45.04,70300,1,AT 875,1.01,1.4,0,64.6,Closed,33.9,76.1,93.3,97,2.6,0
783,1039.2,60.62,42.8,9.076847079,57.9,62651,1,AT 6000,1.01,1.4,0,75.4,Closed,36.24,85.2,95.3,97,2.9,0
784,731.6,29.4,26,3.533730244,28.89,50690,1,AT 6000,1.01,1.4,0,74.1,Closed,14.32,82.4,94.9,97,1.87,0
785,2150.2,36.31,56.5,8.402867442,34.37,76248,0,0,0,0,0,0,0,0,0,0,0,0,1
786,355.8,35.75,52.9,13.5494574,30.45,72227,1,LPT 1000,1.01,1.4,0,66.5,Closed,26.65,79.3,94.1,97,1.86,0
787,722.7,49.21,53.9,13.30508984,44.16,73338,1,AT 4150,1.01,1.4,0,69.6,Closed,35.5,82.4,94.9,97,2.34,0
788,1402,30.99,35.5,5.709004505,29.81,56868,0,0,0,0,0,0,0,0,0,0,0,0,1
789,1925.8,39.79,39,7.381966642,37.9,59474,0,0,0,0,0,0,0,0,0,0,0,0,1
790,1322.5,53.22,38,8.15127214,50.88,58739,1,AT 7800,1.01,1.4,0,77.2,Closed,29.52,86.3,95.6,97,2.6,0
791,1486.9,49.67,55.6,10.83845255,46.39,75306,1,AT 7800,1.01,1.4,0,72.3,Closed,35.22,86.8,95.7,97,2.12,0
792,1341.9,50.83,47.1,15.15433133,43.66,66377,1,AT 7800,1.01,1.4,0,75.7,Closed,33.91,86.4,95.6,97,2.42,0
793,212.9,64.7,26.3,5.03876407,63.68,50953,1,AT 1500,1.01,1.4,0,68.5,Closed,33.26,77.1,93.5,97,4.87,0
794,2029.4,58.99,22.3,8.332955913,56.06,48644,0,0,0,0,0,0,0,0,0,0,0,0,1
795,1785.4,43.23,45.6,14.84498642,36.21,64950,0,0,0,0,0,0,0,0,0,0,0,0,1
796,650.7,40.89,46.4,5.91657294,39.79,65741,1,AT 4150,1.01,1.4,0,72.4,Closed,25.98,81.9,94.8,97,1.98,0
797,1167.2,63.76,33.3,12.56749782,57.9,55431,1,AT 6000,1.01,1.4,0,76.5,Closed,34.95,85.7,95.4,97,3.57,0
798,686.3,29.35,53.2,9.742407602,26.62,72441,1,LPT 2000,1.01,1.4,0,107.3,Closed,16.69,82.1,94.9,97,1.08,0
799,1350.9,65.67,40.1,13.64570099,59.31,60378,1,AT 6000,1.01,1.6,0,77.2,Closed,38.97,86.4,95.6,97,3.28,0
800,2160.1,44.91,49.5,8.902584027,42.51,68664,0,0,0,0,0,0,0,0,0,0,0,0,1
801,901.6,52.78,38,9.616839193,49.53,58767,1,AT 4150,1.01,1.6,0,75.2,Closed,30.43,84.5,95.2,97,2.76,0
802,931.2,69.55,42.4,6.690086963,68.06,62287,1,AT 4150,1.01,1.4,0,74.6,Closed,40.91,84.6,95.2,97,3.35,0
803,450.3,31.38,36.6,4.674550771,30.6,57679,1,LPT 2000,1.01,1.4,0,74.3,Closed,17.62,80.3,94.4,97,1.71,0
804,1988.3,57.75,31.8,11.53850143,52.72,54367,0,0,0,0,0,0,0,0,0,0,0,0,1
805,1571.5,44.63,43.5,7.154583685,42.96,63136,1,AT 7800,1.01,1.4,0,77.7,Closed,26.38,87.1,95.8,97,2,0
806,1220.4,69.7,35.8,12.31524963,64.24,57200,1,AT 6000,1.01,1.4,0,76.4,Closed,38.87,85.9,95.5,97,3.69,0
807,2140.1,31.1,23.8,7.969691593,28.46,49433,0,0,0,0,0,0,0,0,0,0,0,0,1
808,529.8,28.17,42.5,6.532971148,26.75,62278,1,LPT 2000,1.01,1.4,0,80.6,Closed,16.43,81,94.6,97,1.36,0
809,2002.5,58.49,44.5,3.8600073,58,64081,0,0,0,0,0,0,0,0,0,0,0,0,1
810,2268.5,59.85,30,14.53751889,51.69,53232,0,0,0,0,0,0,0,0,0,0,0,0,1
811,937,67.17,54.6,4.335078248,66.64,74134,1,AT 4150,1.01,1.4,0,69.9,Closed,46.46,84.7,95.2,97,2.96,0
812,1901.2,37.89,58.4,13.93442676,32.69,78615,0,0,0,0,0,0,0,0,0,0,0,0,1
813,1108.4,35.82,26.6,6.816412191,33.95,51063,0,0,0,0,0,0,0,0,0,0,0,0,1
814,1707.1,43.97,52.7,11.01689709,40.45,72030,0,0,0,0,0,0,0,0,0,0,0,0,1
815,794.9,51.96,48.7,11.46129286,47.94,67881,1,AT 4150,1.01,1.4,0,72.4,Closed,34.68,82.8,95,97,2.52,0
816,1877.4,43.86,29.1,4.707774997,42.99,52630,0,0,0,0,0,0,0,0,0,0,0,0,1
817,244.6,69.04,54.9,15.28601001,62.46,74487,0,0,0,0,0,0,0,0,0,0,0,0,1
818,2022.1,65.96,36.3,4.603103809,65.2,57550,0,0,0,0,0,0,0,0,0,0,0,0,1
819,877.4,55.29,30.3,12.1608087,49.6,53419,0,0,0,0,0,0,0,0,0,0,0,0,1
820,524.1,45.28,37.2,10.65648572,41.25,58160,1,AT 3250,1.01,1.4,0,73.1,Closed,26.98,81,94.5,97,2.61,0
821,709.8,31.25,50.5,6.28435938,30.07,69702,1,LPT 2000,1.01,1.4,0,116.3,Closed,14.74,82.3,94.9,97,1,0
822,263.9,67.09,47.4,8.691924368,64.74,66701,0,0,0,0,0,0,0,0,0,0,0,0,1
823,1239.9,29.41,59.6,4.894250656,28.78,80199,1,AT 7800,1.01,1.4,0,68.9,Closed,21.79,86,95.5,97,1.22,0
824,801.5,35.7,23.5,13.77154344,27.8,49246,1,AT 7800,1.01,1.4,0,74.2,Closed,20.7,83.9,95,97,3.01,0
825,328.2,66.23,42.1,4.31466289,65.61,62063,1,AT 1500,1.01,1.5,0,69.7,Closed,40.37,79,94,97,3.61,0
826,856.5,64,52.3,9.923783475,61.13,71621,1,AT 4150,1.01,1.4,0,70.9,Closed,43.8,84.2,95.1,97,2.93,0
827,348.5,28.62,52.1,13.34398172,23.41,71271,1,LPT 2000,1.01,1.4,0,66.1,Closed,21.66,79.2,94.1,97,1.52,0
828,738.1,64.57,31.7,12.03935867,59.08,54337,1,AT 4150,1.01,1.4,0,74.2,Closed,35.32,82.5,94.9,97,3.96,0
829,1189,60.42,32.9,9.212951253,57.26,55177,1,AT 6000,1.01,1.4,0,76.6,Closed,31.71,85.8,95.5,97,3.26,0
830,1638.7,37.98,35.9,10.74175215,33.83,57196,0,0,0,0,0,0,0,0,0,0,0,0,1
831,785.5,32.09,54.8,15.19856273,25.58,74256,1,AT 6000,1.01,1.4,0,68.9,Closed,24.56,82.7,95,97,1.57,0
832,1349.5,47.18,28.1,10.17388216,43.09,52004,0,0,0,0,0,0,0,0,0,0,0,0,1
833,464.8,29.67,45.7,5.949461383,28.54,65101,1,LPT 2000,1.01,1.4,0,74.1,Closed,18.75,80.5,94.4,97,1.46,0
834,1621.3,41.65,30.2,15.17712749,32.78,53310,0,0,0,0,0,0,0,0,0,0,0,0,1
835,2234.5,28.59,52.1,12.04935538,24.35,71311,0,0,0,0,0,0,0,0,0,0,0,0,1
836,231.1,30.13,50.9,14.46400334,23.91,70069,1,LPT 1000,1.01,1.4,0,65.3,Closed,22.92,77.5,93.6,97,1.7,0
837,825.7,69.8,34.6,6.440786429,68.29,56347,1,AT 4150,1.01,1.4,0,74.4,Closed,37.26,84,95.1,97,3.76,0
838,1290.2,41.98,21.4,14.57900781,32.92,48088,0,0,0,0,0,0,0,0,0,0,0,0,1
839,369.6,38.93,49.2,9.29082311,36.31,68336,1,LPT 1000,1.01,1.4,0,68.5,Closed,26.77,79.5,94.2,97,2,0
840,879.3,63.78,38.6,3.989112668,63.23,59259,1,AT 4150,1.01,1.4,0,74.8,Closed,35.38,84.3,95.1,97,3.18,0
841,2163.2,59.37,39.4,10.41107525,55.63,59824,0,0,0,0,0,0,0,0,0,0,0,0,1
842,719.4,56.65,21.3,15.44970697,46.46,48048,0,0,0,0,0,0,0,0,0,0,0,0,1
843,666.7,33.85,21.4,6.212807449,32.2,48111,1,AT 6000,1.01,1.4,0,73.2,Closed,16.13,82,94.8,97,2.6,0
844,442.7,64.36,49,15.00820291,57.49,68227,1,AT 2150,1.01,1.4,0,70.3,Closed,44.26,80.3,94.4,97,3.34,0
845,2147.5,50.51,34.7,7.766011467,48.31,56332,0,0,0,0,0,0,0,0,0,0,0,0,1
846,1620.4,66.84,39,5.734968598,65.7,59568,1,AT 7800,1.01,1.4,0,78,Closed,36.25,87.2,95.8,97,3.1,0
847,1004.1,69.34,45.4,11.32666975,65.24,64856,1,AT 4150,1.01,1.5,0,74.3,Closed,43.49,85,95.3,97,3.31,0
848,1093,33.24,58.5,13.10414469,28.64,78824,1,AT 7800,1.01,1.4,0,68.9,Closed,25.46,85.4,95.4,97,1.47,0
849,380.1,37.17,41.2,7.778476345,35.13,61223,1,LPT 1000,1.01,1.4,0,71.2,Closed,23.05,79.6,94.2,97,2.04,0
850,1065.2,56.93,52.4,8.301524417,54.92,71694,1,AT 6000,1.01,1.4,0,72.1,Closed,38.56,85.3,95.3,97,2.52,0
851,408.1,43.73,48.3,7.062859703,42.19,67494,1,AT 2150,1.01,1.4,0,70.4,Closed,28.89,79.9,94.3,97,2.19,0
852,1575.7,40.14,34.9,6.849227535,38.43,56507,0,0,0,0,0,0,0,0,0,0,0,0,1
853,1575.5,42.58,25.1,7.024895406,40.56,50203,0,0,0,0,0,0,0,0,0,0,0,0,1
854,1889.7,50.64,51.8,10.66592037,47.3,71020,0,0,0,0,0,0,0,0,0,0,0,0,1
855,1590,40.37,34.8,11.29204603,35.71,56374,0,0,0,0,0,0,0,0,0,0,0,0,1
856,1796.1,42.36,47.6,3.75848524,41.92,66832,0,0,0,0,0,0,0,0,0,0,0,0,1
857,1443.3,53.05,28.8,13.74661408,45.65,52479,0,0,0,0,0,0,0,0,0,0,0,0,1
858,117,30.38,43.6,10.95633111,26.45,63217,1,AT 875,1.01,1.4,0,64.9,Closed,21.21,74.5,92.9,97,1.92,0
859,127.9,29.11,41.4,12.83069144,23.58,61392,1,LPT 1000,1.01,1.4,0,65.5,Closed,20.59,74.9,93,97,1.95,0
860,341.7,61.26,35.6,15.25840392,52.85,57029,1,AT 2150,1.01,1.4,0,72.1,Closed,37.37,79.1,94.1,97,3.93,0
861,1165.1,49.9,37,7.674441645,47.81,57998,1,AT 6000,1.01,1.4,0,76.5,Closed,27.53,85.7,95.4,97,2.51,0
862,274.2,41.17,39.9,11.4092771,36.71,60199,1,AT 1500,1.01,1.4,0,69.6,Closed,26.4,78.2,93.8,97,2.48,0
863,1200.2,63.63,58.3,13.22923281,58.94,78653,1,AT 6000,1.01,1.4,0,69.4,Closed,46.99,85.9,95.5,97,2.76,0
864,1842.8,31.8,21.2,11.07253494,26.55,47954,0,0,0,0,0,0,0,0,0,0,0,0,1
865,567.4,48.16,44.1,10.19610727,44.78,63725,1,AT 3250,1.01,1.4,0,72.7,Closed,30.54,81.3,94.6,97,2.49,0
866,243.6,54.41,47.7,8.707052096,52.06,66976,0,0,0,0,0,0,0,0,0,0,0,0,1
867,1276.9,55.51,46.5,15.32375878,48.12,65877,1,AT 6000,1.01,1.4,0,75.6,Closed,36.61,86.2,95.5,97,2.66,0
868,605.4,65.51,55.8,8.235009825,63.62,75549,1,AT 3250,1.01,1.4,0,67.7,Closed,46.9,81.6,94.7,97,3.05,0
869,1649.1,67.13,51,10.06268262,64.12,70264,1,AT 7800,1.01,1.4,0,74.9,Closed,44.11,87.3,95.8,97,2.89,0
870,858.1,29.99,32.7,13.02603942,23.65,54959,1,AT 7800,1.01,1.4,0,74.2,Closed,18.88,84.2,95.1,97,1.95,0
871,1502.3,35.67,43.5,13.47917904,29.73,63139,0,0,0,0,0,0,0,0,0,0,0,0,1
872,1682,42.07,35.9,8.642461914,39.38,57177,0,0,0,0,0,0,0,0,0,0,0,0,1
873,2110.6,27.91,50.3,12.8576429,22.96,69440,0,0,0,0,0,0,0,0,0,0,0,0,1
874,2032.4,69.85,37.8,5.268530112,68.87,58659,1,AT 7800,1.01,2.9,0,79.3,Closed,37.31,88.2,96.1,97,3.25,0
875,2082.8,37.19,23.6,7.479114974,34.87,49340,0,0,0,0,0,0,0,0,0,0,0,0,1
876,775.1,41.86,29.5,6.920220778,40,52866,0,0,0,0,0,0,0,0,0,0,0,0,1
877,950,53.26,24.6,15.43623582,43.47,49932,1,AT 6000,1.01,1.4,0,75.2,Closed,29.42,84.7,95.2,97,4.1,0
878,865.5,49.19,44.8,10.1644835,45.86,64328,1,AT 4150,1.01,1.4,0,74.1,Closed,31,84.3,95.1,97,2.39,0
879,1653.1,56.55,44.1,9.933994852,53.34,63693,1,AT 7800,1.01,1.4,0,77.9,Closed,33.93,87.3,95.8,97,2.55,0
880,1983.3,29.26,21.5,14.58863108,20.19,48107,0,0,0,0,0,0,0,0,0,0,0,0,1
881,611.6,28.4,57.1,6.948537252,27.08,76976,1,LPT 2000,1.01,1.4,0,87.2,Closed,18.79,81.6,94.7,97,1.15,0
882,1905.2,66.47,27.9,15.06940916,57.48,51915,0,0,0,0,0,0,0,0,0,0,0,0,1
883,986.6,35.58,28.7,11.55707713,30.35,52362,1,AT 7800,1.01,1.4,0,75.6,Closed,19.97,84.9,95.3,97,2.34,0
884,1025.9,52.85,31.1,4.415432302,52.11,53920,1,AT 6000,1.01,1.4,0,75.8,Closed,26.35,85.1,95.3,97,2.88,0
885,1444.6,69.29,29.1,14.68856618,60.86,52650,1,AT 7800,1.01,1.8,0,77.6,Closed,36.82,86.7,95.7,97,4.25,0
886,515,47.97,50.5,6.678438187,46.64,69704,1,AT 3250,1.01,1.4,0,70.1,Closed,32.28,80.9,94.5,97,2.32,0
887,952,43.63,22.6,5.551441632,42.33,48756,1,AT 7800,1.01,1.4,0,74.9,Closed,19.9,84.7,95.2,97,2.97,0
888,1437.4,33.14,43.3,7.201424331,31.44,62977,0,0,0,0,0,0,0,0,0,0,0,0,1
889,1558.4,39.82,57.1,6.171065679,38.78,77061,0,0,0,0,0,0,0,0,0,0,0,0,1
890,1507.4,34.35,42.2,12.58407939,29.08,62067,0,0,0,0,0,0,0,0,0,0,0,0,1
891,2262.2,39.43,39.2,14.3566582,32.31,59652,0,0,0,0,0,0,0,0,0,0,0,0,1
892,2206.8,66.17,52.5,5.013962921,65.44,71892,0,0,0,0,0,0,0,0,0,0,0,0,1
893,926.5,29.62,51.9,5.384396839,28.77,71051,1,AT 6000,1.01,1.4,0,71.6,Closed,20.19,84.6,95.2,97,1.31,0
894,1845.2,36.62,42.7,4.270922279,36.01,62450,0,0,0,0,0,0,0,0,0,0,0,0,1
895,1374.9,61.13,39.8,5.699701513,60.02,60189,1,AT 6000,1.01,1.5,0,77.3,Closed,33.9,86.5,95.6,97,2.86,0
896,589.4,62.22,36.1,6.379386307,60.76,57371,1,AT 3250,1.01,1.4,0,73.4,Closed,34.38,81.5,94.7,97,3.43,0
897,1171.1,52.8,50.6,8.205582486,50.79,69824,1,AT 6000,1.01,1.4,0,73.5,Closed,34.88,85.8,95.5,97,2.34,0
898,1874.6,39.22,55.5,12.26687052,35.02,75098,0,0,0,0,0,0,0,0,0,0,0,0,1
899,340,48.25,35.3,11.13536559,43.75,56785,1,AT 2150,1.01,1.4,0,72.1,Closed,28.5,79.1,94.1,97,3,0
900,2138.2,27.75,37.4,11.21640528,23.31,58235,0,0,0,0,0,0,0,0,0,0,0,0,1
901,2059.8,53.76,50.7,13.11744207,48.63,69874,0,0,0,0,0,0,0,0,0,0,0,0,1
902,498.4,44.15,50.3,8.537585812,41.97,69460,1,AT 3250,1.01,1.4,0,70,Closed,30.03,80.8,94.5,97,2.17,0
903,1740,30.07,21.8,10.507572,25.38,48277,0,0,0,0,0,0,0,0,0,0,0,0,1
904,248.1,30.86,45,9.410399926,28.01,64442,1,LPT 1000,1.01,1.4,0,68.4,Closed,20.85,77.8,93.7,97,1.73,0
905,2093.2,44.74,30.9,3.89525136,44.16,53793,0,0,0,0,0,0,0,0,0,0,0,0,1
906,1982.1,60.73,42.3,13.52359775,54.64,62149,0,0,0,0,0,0,0,0,0,0,0,0,1
907,2122,42.62,57.2,8.530344483,40.64,77223,0,0,0,0,0,0,0,0,0,0,0,0,1
908,1728.1,64.64,47.2,13.98361232,58.54,66505,1,AT 7800,1.01,1.4,0,77.1,Closed,41.39,87.5,95.9,97,2.92,0
909,92.6,54.55,23.4,8.678159805,51.42,49269,1,AT 875,1.01,1.4,0,64,Closed,30.03,73.5,92.6,97,5.22,0
910,2070.1,31.63,59.6,3.965793376,31.21,80241,0,0,0,0,0,0,0,0,0,0,0,0,1
911,1752,57.15,53,3.831678148,56.73,72331,1,AT 7800,1.01,1.4,0,74.7,Closed,37.72,87.6,95.9,97,2.36,0
912,1012,37.01,46.6,7.99354106,35,65887,1,AT 6000,1.01,1.4,0,74.3,Closed,23.68,85,95.3,97,1.72,0
913,1494.3,31.99,57.6,8.22591263,30.16,77614,0,0,0,0,0,0,0,0,0,0,0,0,1
914,1488.6,46.47,32.2,8.5997029,43.68,54661,0,0,0,0,0,0,0,0,0,0,0,0,1
915,1900.3,27.1,36.6,9.880287722,23.62,57690,0,0,0,0,0,0,0,0,0,0,0,0,1
916,758.7,66.59,28.9,14.17668572,58.73,52550,1,AT 4150,1.01,1.6,0,74.4,Closed,36.39,82.6,95,97,4.47,0
917,1215.5,67.55,21.8,13.35466897,59.98,48366,1,AT 7800,1.01,1.4,0,75.9,Closed,32.78,85.9,95.5,97,5.09,0
918,1979.3,54.29,41.7,5.23833739,53.38,61719,0,0,0,0,0,0,0,0,0,0,0,0,1
919,20.5,47.7,55.9,15.37561684,41.14,75573,0,0,0,0,0,0,0,0,0,0,0,0,1
920,1148.2,32.47,22.9,14.69883093,23.41,48892,0,0,0,0,0,0,0,0,0,0,0,0,1
921,1197.3,50.04,40,4.389543648,49.38,60311,1,AT 6000,1.01,1.4,0,76.7,Closed,27.97,85.9,95.5,97,2.35,0
922,2152.7,48.78,42,5.325004711,47.83,61957,0,0,0,0,0,0,0,0,0,0,0,0,1
923,1664.5,46.31,27.1,9.6350218,42.6,51414,0,0,0,0,0,0,0,0,0,0,0,0,1
924,417.8,43.54,32.1,11.95183065,38.16,54585,1,AT 3250,1.01,1.4,0,72.5,Closed,25.43,80,94.3,97,2.89,0
925,345.4,49.24,28.1,14.93597282,40.44,52025,0,0,0,0,0,0,0,0,0,0,0,0,1
926,475.4,55.86,23.8,14.65676694,46.95,49490,1,AT 3250,1.01,1.4,0,72.5,Closed,30.7,80.6,94.4,97,4.7,0
927,1600.6,34.82,49.5,4.827472156,34.12,68621,0,0,0,0,0,0,0,0,0,0,0,0,1
928,1955.6,34.55,52.3,12.2248162,30.19,71580,0,0,0,0,0,0,0,0,0,0,0,0,1
929,1300.4,57.63,45.3,3.589140267,57.22,64739,1,AT 6000,1.01,1.4,0,76.1,Closed,34.41,86.2,95.6,97,2.56,0
930,1373.5,47.58,33.3,13.94143769,40.36,55355,1,AT 7800,1.01,1.4,0,77.5,Closed,27.45,86.5,95.6,97,2.75,0
931,1222,32.63,37.6,4.284013844,31.98,58463,1,AT 7800,1.01,1.4,0,76.8,Closed,17.98,85.9,95.5,97,1.57,0
932,2103.9,69.87,24.1,7.29144222,67.67,49685,0,0,0,0,0,0,0,0,0,0,0,0,1
933,1595.3,58.29,29.7,5.885806964,56.95,53051,0,0,0,0,0,0,0,0,0,0,0,0,1
934,1853.8,32.36,39.3,10.09624494,28.85,59690,0,0,0,0,0,0,0,0,0,0,0,0,1
935,1946.7,49.11,30.9,7.23416736,47.11,53776,0,0,0,0,0,0,0,0,0,0,0,0,1
936,1149.1,54.5,36.4,7.720971165,52.36,57568,1,AT 6000,1.01,1.4,0,76.4,Closed,29.72,85.7,95.4,97,2.76,0
937,31.7,51.13,24,5.760411597,49.75,49579,1,AT 250,1.01,1.4,0,58.8,Closed,29.51,68.4,91.4,97,5.44,0
938,1883.3,40.45,41.6,4.090452657,39.89,61578,0,0,0,0,0,0,0,0,0,0,0,0,1
939,1945.6,46.64,36,6.568817036,45.09,57298,0,0,0,0,0,0,0,0,0,0,0,0,1
940,1561.6,45.49,36.7,12.91029528,39.55,57777,1,AT 7800,1.01,1.7,0,78.3,Closed,26.74,87.1,95.8,97,2.41,0
941,1319.6,69.09,52.9,9.853655395,66.28,72281,1,AT 6000,1.01,1.4,0,72.6,Closed,46.91,86.3,95.6,97,3.01,0
942,379.1,27.55,37.7,9.531747817,24.35,58482,1,LPT 2000,1.01,1.4,0,70.7,Closed,17.45,79.6,94.2,97,1.67,0
943,2201.2,31.19,43.9,7.315543269,29.44,63448,0,0,0,0,0,0,0,0,0,0,0,0,1
944,1658.7,47.5,43.1,7.36387208,45.71,62797,1,AT 7800,1.01,1.4,0,78.2,Closed,27.79,87.3,95.8,97,2.13,0
945,2127.9,55.04,39,6.65929889,53.5,59571,0,0,0,0,0,0,0,0,0,0,0,0,1
946,31.3,53.61,22.5,4.867478151,52.62,48744,1,AT 250,1.01,1.4,0,58.6,Closed,30.35,68.4,91.4,97,5.98,0
947,22.7,38.98,53.2,4.773553635,38.32,72536,1,AT 250,1.01,1.4,0,53.9,Closed,29.67,66.5,91,97,2.55,0
948,337.1,38.46,36,12.88490274,32.49,57238,1,LPT 1000,1.01,1.4,0,70.4,Closed,24.46,79.1,94.1,97,2.51,0
949,1022.3,68.82,25.5,9.949571752,64.8,50493,1,AT 6000,1.01,1.4,0,75.3,Closed,33.27,85.1,95.3,97,4.47,0
950,2075.2,62.89,29.9,13.67302962,55.66,53188,0,0,0,0,0,0,0,0,0,0,0,0,1
951,377.3,41.61,43.7,6.079330878,40.41,63334,1,AT 2150,1.01,1.4,0,71.7,Closed,25.86,79.6,94.2,97,2.17,0
952,440.1,38.42,20.5,12.07218504,32.15,47608,1,LPT 2000,1.01,1.4,0,72.8,Closed,20.61,80.2,94.4,97,3.62,0
953,457.8,47.16,44.2,9.773065248,44.06,63786,1,AT 3250,1.01,1.4,0,72,Closed,30.01,80.4,94.4,97,2.48,0
954,43.8,35.93,23.7,13.01558995,28.88,49342,0,0,0,0,0,0,0,0,0,0,0,0,1
955,121.7,46.79,33.1,3.911760046,46.22,55254,1,AT 875,1.01,1.4,0,66.5,Closed,26.86,74.7,92.9,97,3.22,0
956,713.5,46.6,28,10.71973823,42.06,51973,0,0,0,0,0,0,0,0,0,0,0,0,1
957,833.9,27.37,33.8,7.25686992,25.43,55696,1,AT 7800,1.01,1.4,0,74.3,Closed,15.55,84.1,95.1,97,1.54,0
958,674.2,31.76,20,7.842866444,29.1,47333,1,AT 6000,1.01,1.4,0,73,Closed,15.59,82.1,94.8,97,2.68,0
959,662.9,32.29,25.5,6.752360305,30.43,50433,1,AT 6000,1.01,1.4,0,73.7,Closed,16.35,82,94.8,97,2.22,0
960,46.8,59.81,23.7,11.44525828,54.37,49440,1,AT 350,1.01,1.4,0,63.9,Closed,33.98,70.4,91.8,97,6.17,0
961,913.5,32.39,52,14.82585682,25.95,71156,1,AT 6000,1.01,1.4,0,71.1,Closed,24.01,84.5,95.2,97,1.57,0
962,668.8,58.7,45.6,4.563801834,58.04,65067,1,AT 3250,1.01,1.4,0,72.7,Closed,36.28,82,94.8,97,2.85,0
963,2250.5,37.56,46.9,3.448811333,37.19,66189,0,0,0,0,0,0,0,0,0,0,0,0,1
964,28.9,52.28,20.2,9.816192439,48.11,47476,1,AT 250,1.01,1.4,0,57.9,Closed,30.69,67.9,91.3,97,6.79,0
965,387.1,61.23,48.6,8.832219449,58.84,67850,1,AT 1500,1.01,1.8,0,69.1,Closed,40.97,79.7,94.2,97,3.14,0
966,1525.2,33.81,46.5,7.402420025,32.09,65807,0,0,0,0,0,0,0,0,0,0,0,0,1
967,495.9,39.37,44,14.23104821,32.79,63559,1,LPT 2000,1.01,1.4,0,77.1,Closed,25.82,80.7,94.5,97,2.12,0
968,2228.2,64.23,46.7,12.95717968,58.96,66038,0,0,0,0,0,0,0,0,0,0,0,0,1
969,893.9,41.91,22.1,6.664805055,40.03,48492,1,AT 7800,1.01,1.4,0,74.5,Closed,19.48,84.4,95.1,97,2.98,0
970,361.4,32.86,38.1,3.784664049,32.36,58809,1,LPT 2000,1.01,1.4,0,70.9,Closed,19.26,79.4,94.1,97,1.84,0
971,265.8,45.34,22.6,5.145322438,44.23,48799,1,AT 2150,1.01,1.4,0,71.1,Closed,21.77,78.1,93.8,97,3.59,0
972,346.2,68.79,39.6,9.797013732,65.49,60040,1,AT 1500,1.01,2.1,0,70.1,Closed,41.93,79.2,94.1,97,3.97,0
973,1966.6,37.36,41.8,4.96547132,36.54,61717,0,0,0,0,0,0,0,0,0,0,0,0,1
974,1691.6,27.2,41.4,6.218207409,25.9,61368,0,0,0,0,0,0,0,0,0,0,0,0,1
975,810,45.87,30.7,6.841387116,44.08,53668,0,0,0,0,0,0,0,0,0,0,0,0,1
976,54.2,43.39,21.5,13.75067657,35.34,48161,0,0,0,0,0,0,0,0,0,0,0,0,1
977,37.9,38.53,54.5,7.943607915,36.75,73917,1,AT 250,1.01,1.4,0,60.5,Closed,28.8,69.3,91.6,97,2.3,0
978,1806.9,56.62,24.2,9.4985862,52.9,49721,0,0,0,0,0,0,0,0,0,0,0,0,1
979,321.3,27.26,47.2,9.344308931,24.54,66452,1,LPT 1000,1.01,1.4,0,67.8,Closed,18.97,78.9,94,97,1.47,0
980,1803.8,34.23,42.1,5.659620339,33.17,62009,0,0,0,0,0,0,0,0,0,0,0,0,1
981,756.7,46.41,22,3.46257094,45.9,48424,0,0,0,0,0,0,0,0,0,0,0,0,1
982,626.3,61.38,25.7,7.033826219,59.37,50601,0,0,0,0,0,0,0,0,0,0,0,0,1
983,397.1,34.72,59.3,14.00875966,29.53,79797,1,LPT 2000,1.01,1.4,0,64,Closed,27.39,79.8,94.2,97,1.69,0
984,1378.7,62.66,31.1,8.163718399,60.12,53966,1,AT 7800,1.01,1.4,0,77.3,Closed,31.39,86.5,95.6,97,3.38,0
985,1813.2,54.47,51.4,7.452366493,52.83,70635,1,AT 7800,1.01,1.4,0,75.7,Closed,35.55,87.7,95.9,97,2.29,0
986,168.9,33.75,24.7,8.611885031,30.7,49942,1,LPT 1000,1.01,1.4,0,67.6,Closed,18.83,76.1,93.3,97,2.91,0
987,1334.9,63.82,34.4,5.110015645,62.87,56219,1,AT 7800,1.01,1.4,0,77,Closed,32.78,86.4,95.6,97,3.2,0
988,973.4,42.2,44.2,9.82186583,39.07,63740,1,AT 6000,1.01,1.4,0,74.8,Closed,26.47,84.9,95.2,97,2.04,0
989,1771.2,40.4,20.6,14.98386647,30.74,47631,0,0,0,0,0,0,0,0,0,0,0,0,1
990,100.8,61.64,49.8,4.1258172,61.13,68997,1,AT 550,1.01,1.4,0,64.6,Closed,42.26,73.8,92.7,97,3.47,0
991,1082.8,63.48,47.1,9.605025138,60.6,66394,1,AT 6000,1.01,1.4,0,74.3,Closed,40.22,85.4,95.4,97,2.93,0
992,1724.3,39.01,33.9,10.77517363,34.73,55764,0,0,0,0,0,0,0,0,0,0,0,0,1
993,1360.9,40.56,27.8,4.751537466,39.66,51794,0,0,0,0,0,0,0,0,0,0,0,0,1
994,77.6,29.16,57.9,11.62097793,25.52,77998,1,AT 550,1.01,1.4,0,56.3,Closed,23.44,72.7,92.4,97,1.65,0
995,574.3,45.12,32.8,11.67851185,40.02,55013,1,AT 3250,1.01,1.4,0,73.4,Closed,26.06,81.4,94.6,97,2.84,0
996,659.5,50.46,22.8,11.24950024,45.15,48868,0,0,0,0,0,0,0,0,0,0,0,0,1
997,95.4,51.2,22.7,6.4491584,49.45,48855,1,AT 875,1.01,1.4,0,64.1,Closed,27.4,73.6,92.6,97,4.88,0
998,226.8,33.1,28.3,10.99322666,28.34,52106,1,LPT 1000,1.01,1.4,0,69,Closed,19.77,77.4,93.6,97,2.62,0
999,134.1,67.05,58.8,8.120696294,65.29,79286,1,AT 875,1.01,1.4,0,58.7,Closed,51.6,75.1,93,97,3.53,0
